<!doctype html>
<html lang="zh">
  <head><meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>EMS 设备模型与点表绑定设计 - EMS 设计文档</title>
<script>{;const saved = localStorage.getItem('rspress-theme-appearance');const preferDark = window.matchMedia('(prefers-color-scheme: dark)').matches;const defaultTheme = 'light';const theme = saved === 'light' || saved === 'dark' || saved === 'auto' ? saved : defaultTheme;const isDark = theme === 'auto' ? preferDark : theme === 'dark';document.documentElement.classList.toggle('dark', isDark);document.documentElement.classList.toggle('rp-dark', isDark);document.documentElement.style.colorScheme = isDark ? 'dark' : 'light';}</script>
<link href="/ems/static/css/styles.585e4389a2.css" rel="stylesheet">
<link rel="preload" href="/ems/static/js/async/route-1804225f63dd.dc30006090.js" as="script">
<script defer src="/ems/static/js/styles.f9beeb2743.js"></script>
<script defer src="/ems/static/js/lib-react.fddcf45baa.js"></script>
<script defer src="/ems/static/js/lib-router.c8836941cc.js"></script>
<script defer src="/ems/static/js/zm.b51e94f1f1.js"></script>
<script defer src="/ems/static/js/index.29003c53da.js"></script>
<meta http-equiv="X-UA-Compatible" content="IE=edge">
<meta name="generator" content="Rspress v2.0.21">
<link rel="icon" href="/ems/logo.svg" type="image/svg+xml">
<meta property="og:type" content="website">
<meta property="og:title" content="EMS 设备模型与点表绑定设计 - EMS 设计文档">
<meta name="description" content="版本：1.4｜更新日期：2026-09-26｜状态：公共 C++ 设备核心与 Modbus CSV 导入草稿已实现；持久化及运行闭环待实现。 本文定义设备类型、固有点位、厂家点表、设备实例绑定及导入配置流程。整体架构见 EMS 系统架构设计，键格式见 Redis 键设计，协议执行见 数据采集架构。文中的设备目录是 EMS 项目抽象，厂家 A/B 的地址与编码均为示例，不是现场设备参数或行业强制标准。 首期新格式 Modbus CSV 的列和加载行为见 点表 CSV 导入与内存加载。 设备点表的 XLSX 模板统一放在根目录 data/。四遥中文模板支持事务写入现有数据库配置表；公共模型导入接口另支持与 CSV 相同英文列名的 XLSX。数据库配置入库与标准绑定的运行发布分别处理。">
<meta property="og:description" content="版本：1.4｜更新日期：2026-09-26｜状态：公共 C++ 设备核心与 Modbus CSV 导入草稿已实现；持久化及运行闭环待实现。 本文定义设备类型、固有点位、厂家点表、设备实例绑定及导入配置流程。整体架构见 EMS 系统架构设计，键格式见 Redis 键设计，协议执行见 数据采集架构。文中的设备目录是 EMS 项目抽象，厂家 A/B 的地址与编码均为示例，不是现场设备参数或行业强制标准。 首期新格式 Modbus CSV 的列和加载行为见 点表 CSV 导入与内存加载。 设备点表的 XLSX 模板统一放在根目录 data/。四遥中文模板支持事务写入现有数据库配置表；公共模型导入接口另支持与 CSV 相同英文列名的 XLSX。数据库配置入库与标准绑定的运行发布分别处理。"></head>

  <body>
    <div id="__rspress_root"><link rel="preload" as="image" href="/ems/logo.svg"/><header class="rp-nav"><div class="rp-nav__left"><div class="rp-nav__title"><a href="/ems/" class="rp-nav__title__link rp-link"><div class="rp-nav__title__logo"><img src="/ems/logo.svg" alt="logo" id="logo" class="rspress-logo rp-nav__title__logo-image"/></div><span>EMS</span></a></div><ul class="rp-nav-menu rp-nav-menu--left"><li class="rp-nav-menu__item"><a href="/ems/" class="rp-nav-menu__item__container rp-link">首页</a></li><li class="rp-nav-menu__item rp-nav-menu__item--active"><a href="/ems/architecture/" class="rp-nav-menu__item__container rp-link">架构</a></li><li class="rp-nav-menu__item"><a href="/ems/processes/" class="rp-nav-menu__item__container rp-link">进程</a></li><li class="rp-nav-menu__item"><a href="/ems/common/" class="rp-nav-menu__item__container rp-link">公共模块</a></li><li class="rp-nav-menu__item"><a href="/ems/decisions/" class="rp-nav-menu__item__container rp-link">技术决策</a></li><li class="rp-nav-menu__item"><a href="/ems/reference/" class="rp-nav-menu__item__container rp-link">开发参考</a></li><li class="rp-nav-menu__item"><a href="/ems/remote-access/" class="rp-nav-menu__item__container rp-link">远程接入</a></li><li class="rp-nav-menu__item"><a href="/ems/guide/" class="rp-nav-menu__item__container rp-link">文档维护</a></li></ul></div><div class="rp-nav__right"><button class="rp-search-button"><div class="rp-search-button__content"><svg xmlns="http://www.w3.org/2000/svg" width="1em" height="1em" fill="none" viewBox="0 0 20 21" class="rp-search-button__icon"><path fill="currentColor" d="M8.333 1.913A6.667 6.667 0 0 1 15 8.58c0 1.54-.525 2.957-1.402 4.085l4.49 4.492a.834.834 0 0 1-1.177 1.178l-4.491-4.49a6.64 6.64 0 0 1-4.087 1.402 6.667 6.667 0 0 1 0-13.334m0 1.667a5 5 0 1 0 0 10 5 5 0 0 0 0-10"></path></svg><span class="rp-search-button__word">搜索</span></div><div class="rp-search-button__hotkey" style="opacity:0"><span></span><span>K</span></div></button><div class="rp-search-button--mobile"><svg xmlns="http://www.w3.org/2000/svg" width="1em" height="1em" fill="none" viewBox="0 0 20 21"><path fill="currentColor" d="M8.333 1.913A6.667 6.667 0 0 1 15 8.58c0 1.54-.525 2.957-1.402 4.085l4.49 4.492a.834.834 0 0 1-1.177 1.178l-4.491-4.49a6.64 6.64 0 0 1-4.087 1.402 6.667 6.667 0 0 1 0-13.334m0 1.667a5 5 0 1 0 0 10 5 5 0 0 0 0-10"></path></svg></div><div class="rp-nav__others"><div class="rp-nav-menu__divider"></div><div class="rp-switch-appearance"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" fill="currentColor" viewBox="0 0 24 24" class="rp-switch-appearance__icon rp-switch-appearance__icon--sun"><path fill="currentColor" d="m7.001 15.848-1.226 1.226a.58.58 0 0 0 0 .818.58.58 0 0 0 .818 0l1.226-1.226a.58.58 0 0 0 0-.818.58.58 0 0 0-.818 0m-.352-8.735a.584.584 0 0 0 .825-.825L6.237 5.051a.584.584 0 0 0-.825.825zM5.011 11.07h-1.75a.584.584 0 0 0 0 1.167h1.75c.324 0 .584-.26.584-.583a.585.585 0 0 0-.584-.584m7.003-5.835c.324 0 .584-.26.584-.584V2.9a.58.58 0 0 0-.584-.584.58.58 0 0 0-.583.583V4.65c0 .323.262.584.583.584m5.616 1.621 1.226-1.225a.58.58 0 0 0 0-.818.58.58 0 0 0-.818 0l-1.226 1.225a.58.58 0 0 0 0 .818.576.576 0 0 0 .818 0m3.138 4.214h-1.75a.58.58 0 0 0-.584.584c0 .324.26.584.583.584h1.751a.584.584 0 1 0 0-1.167m-3.389 5.124a.584.584 0 0 0-.825.825l1.238 1.238a.584.584 0 0 0 .825-.826zm-5.365-9.795a5.256 5.256 0 0 0-5.257 5.258 5.256 5.256 0 0 0 5.257 5.257 5.256 5.256 0 0 0 5.257-5.257 5.256 5.256 0 0 0-5.257-5.258m0 11.675a.58.58 0 0 0-.583.583v1.751a.582.582 0 1 0 1.167 0v-1.75a.584.584 0 0 0-.584-.584"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="19" height="19" fill="currentColor" viewBox="0 0 19 19" class="rp-switch-appearance__icon rp-switch-appearance__icon--moon"><path fill="currentColor" d="M9.166 0a9.2 9.2 0 0 1 1.857.188.834.834 0 0 1 .042 1.623 4.47 4.47 0 1 0 5.457 5.457l.048-.135a.834.834 0 0 1 1.575.177q.186.902.188 1.856A9.168 9.168 0 1 1 9.166 0"></path></svg></div><div class="rp-social-links"><a href="https://github.com/600888/ems" target="_blank" rel="noopener noreferrer" class="rp-social-links__item"><div class="rp-social-links__icon"><div class="rp-social-links__icon"><svg xmlns="http://www.w3.org/2000/svg" width="100%" viewBox="0 0 24 24"><path fill="currentColor" d="M12 .297c-6.63 0-12 5.373-12 12c0 5.303 3.438 9.8 8.205 11.385c.6.113.82-.258.82-.577c0-.285-.01-1.04-.015-2.04c-3.338.724-4.042-1.61-4.042-1.61C4.422 18.07 3.633 17.7 3.633 17.7c-1.087-.744.084-.729.084-.729c1.205.084 1.838 1.236 1.838 1.236c1.07 1.835 2.809 1.305 3.495.998c.108-.776.417-1.305.76-1.605c-2.665-.3-5.466-1.332-5.466-5.93c0-1.31.465-2.38 1.235-3.22c-.135-.303-.54-1.523.105-3.176c0 0 1.005-.322 3.3 1.23c.96-.267 1.98-.399 3-.405c1.02.006 2.04.138 3 .405c2.28-1.552 3.285-1.23 3.285-1.23c.645 1.653.24 2.873.12 3.176c.765.84 1.23 1.91 1.23 3.22c0 4.61-2.805 5.625-5.475 5.92c.42.36.81 1.096.81 2.22c0 1.606-.015 2.896-.015 3.286c0 .315.21.69.825.57C20.565 22.092 24 17.592 24 12.297c0-6.627-5.373-12-12-12"/></svg></div></div></a><ul class="rp-hover-group rp-hover-group--hidden rp-hover-group--right"></ul></div></div><button aria-label="mobile hamburger" class="rp-nav-hamburger rp-nav-hamburger__sm"><svg xmlns="http://www.w3.org/2000/svg" width="21" height="21" fill="none" viewBox="0 0 21 21"><path stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.667" d="M3.645 5.225h13.333M3.645 10.225h13.333M3.645 15.225h13.333"></path></svg></button><button aria-label="mobile hamburger" class="rp-nav-hamburger rp-nav-hamburger__md"><svg xmlns="http://www.w3.org/2000/svg" width="21" height="21" fill="none" viewBox="0 0 21 21"><path stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.667" d="M3.645 5.225h13.333M3.645 10.225h13.333M3.645 15.225h13.333"></path></svg><ul class="rp-hover-group rp-hover-group--hidden rp-hover-group--right"><div class="rp-nav-menu__others-mobile__container"><div class="rp-nav-hamburger__md__hover-group"><div class="rp-nav-screen-appearance"><div class="rp-nav-screen-appearance__left">主题</div><div class="rp-nav-screen-appearance__right"></div></div><div class="rp-nav-screen-divider"></div><div class="rp-social-links"><a href="https://github.com/600888/ems" target="_blank" rel="noopener noreferrer" class="rp-social-links__item"><div class="rp-social-links__icon"><div class="rp-social-links__icon"><svg xmlns="http://www.w3.org/2000/svg" width="100%" viewBox="0 0 24 24"><path fill="currentColor" d="M12 .297c-6.63 0-12 5.373-12 12c0 5.303 3.438 9.8 8.205 11.385c.6.113.82-.258.82-.577c0-.285-.01-1.04-.015-2.04c-3.338.724-4.042-1.61-4.042-1.61C4.422 18.07 3.633 17.7 3.633 17.7c-1.087-.744.084-.729.084-.729c1.205.084 1.838 1.236 1.838 1.236c1.07 1.835 2.809 1.305 3.495.998c.108-.776.417-1.305.76-1.605c-2.665-.3-5.466-1.332-5.466-5.93c0-1.31.465-2.38 1.235-3.22c-.135-.303-.54-1.523.105-3.176c0 0 1.005-.322 3.3 1.23c.96-.267 1.98-.399 3-.405c1.02.006 2.04.138 3 .405c2.28-1.552 3.285-1.23 3.285-1.23c.645 1.653.24 2.873.12 3.176c.765.84 1.23 1.91 1.23 3.22c0 4.61-2.805 5.625-5.475 5.92c.42.36.81 1.096.81 2.22c0 1.606-.015 2.896-.015 3.286c0 .315.21.69.825.57C20.565 22.092 24 17.592 24 12.297c0-6.627-5.373-12-12-12"/></svg></div></div></a><ul class="rp-hover-group rp-hover-group--hidden rp-hover-group--right"></ul></div></div></div></ul></button></div></header><div class="rp-doc-layout__menu"><div class="rp-sidebar-menu"><button type="button" class="rp-sidebar-menu__left"><svg width="1em" height="1em" viewBox="0 0 32 32"><path fill="currentColor" d="M4 6h24v2H4zm0 18h24v2H4zm0-12h24v2H4zm0 6h24v2H4z"></path></svg><span>菜单</span></button><button type="button" class="rp-sidebar-menu__right"><span class="rp-sidebar-menu__right__text">目录</span><svg width="14" height="14" class="rp-progress-circle"><circle cx="7" cy="7" r="6" stroke-linecap="round" fill="none" stroke="var(--rp-c-divider-light)" stroke-width="2"></circle><circle cx="7" cy="7" r="6" stroke-linecap="round" fill="none" stroke="var(--rp-c-brand)" stroke-width="2" stroke-dasharray="37.69911184307752" stroke-dashoffset="37.69911184307752" transform="rotate(-90 7 7)" style="transition:stroke-dashoffset 0.3s"></circle></svg><svg width="1em" height="1em" viewBox="0 0 32 32" class="rp-sidebar-menu__right__icon" style="transform:rotate(0deg);transition:transform 0.2s ease-out"><path fill="currentColor" d="M22 16 12 26l-1.4-1.4 8.6-8.6-8.6-8.6L12 6z"></path></svg></button></div></div><div class="rp-doc-layout__container"><aside class="rp-doc-layout__sidebar rp-scrollbar"><a href="/ems/" class="rp-sidebar-item rp-link" style="padding-left:12px" data-depth="0"><div class="rp-sidebar-item__left"><span class="rp-doc">返回文档首页</span></div><div class="rp-sidebar-item__right"></div></a><div class="rp-sidebar-divider" style="padding-left:12px"></div><div class="rp-sidebar-section-header"><div class="rp-sidebar-section-header__left"><span>架构与业务模型</span></div><div class="rp-sidebar-section-header__right"></div></div><a href="/ems/architecture/" class="rp-sidebar-item rp-link" style="padding-left:12px" data-depth="0"><div class="rp-sidebar-item__left"><span class="rp-doc">架构概览</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/architecture/system-design" class="rp-sidebar-item rp-link" style="padding-left:12px" data-depth="0"><div class="rp-sidebar-item__left"><span class="rp-doc">系统架构</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/architecture/device-model" class="rp-sidebar-item rp-sidebar-item--active rp-link" style="padding-left:12px" data-depth="0"><div class="rp-sidebar-item__left"><span class="rp-doc">设备模型与点表绑定</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/architecture/point-table-import" class="rp-sidebar-item rp-link" style="padding-left:12px" data-depth="0"><div class="rp-sidebar-item__left"><span class="rp-doc">点表 CSV 导入</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/architecture/channel-protocol" class="rp-sidebar-item rp-link" style="padding-left:12px" data-depth="0"><div class="rp-sidebar-item__left"><span class="rp-doc">设备、通道与协议</span></div><div class="rp-sidebar-item__right"></div></a></aside><div class="rp-doc-layout__doc"><main class="rp-doc-layout__doc-container"><div class="rp-doc rspress-doc"><!--$--><h1 class="rp-toc-include" id="ems-设备模型与点表绑定设计"><a href="#ems-设备模型与点表绑定设计" class="rp-header-anchor rp-link" aria-hidden="true">#</a>EMS 设备模型与点表绑定设计<!-- --> </h1>
<blockquote>
<p>版本：1.4｜更新日期：2026-09-26｜状态：公共 C++ 设备核心与 Modbus CSV 导入草稿已实现；持久化及运行闭环待实现。
本文定义设备类型、固有点位、厂家点表、设备实例绑定及导入配置流程。整体架构见 <a href="/ems/architecture/system-design" class="rp-link">EMS 系统架构设计</a>，键格式见 <a href="/ems/common/realtime/redis-key-design" class="rp-link">Redis 键设计</a>，协议执行见 <a href="/ems/processes/collector/design" class="rp-link">数据采集架构</a>。文中的设备目录是 EMS 项目抽象，厂家 A/B 的地址与编码均为示例，不是现场设备参数或行业强制标准。
首期新格式 Modbus CSV 的列和加载行为见 <a href="/ems/architecture/point-table-import" class="rp-link">点表 CSV 导入与内存加载</a>。
设备点表的 XLSX 模板统一放在根目录 <a href="https://github.com/600888/ems/blob/main/data/README.md" target="_blank" rel="noopener noreferrer" class="rp-link">data/</a>。四遥中文模板支持事务写入现有数据库配置表；公共模型导入接口另支持与 CSV 相同英文列名的 XLSX。数据库配置入库与标准绑定的运行发布分别处理。</p>
</blockquote>
<h2 class="rp-toc-include" id="1-目标与核心约定"><a href="#1-目标与核心约定" class="rp-header-anchor rp-link" aria-hidden="true">#</a>1. 目标与核心约定</h2>
<p>EMS 面对 PCS、BMS、电表、光伏逆变器、消防、空调、环控、保护装置和其他设备，使用统一的设备业务模型。光伏逆变器类型及能力属于待实现的目标扩展，现有公共 C++ 目录尚未包含它。用户导入点表前必须选定实际设备，导入后把厂家点位绑定到该设备的固有点位；同厂家、同型号、同协议版本的设备可以复用已验证模板。</p>
<p>例如，PCS 类型预置开机、关机、故障复位、有功设定、无功设定和功率反馈等固有点位。型号不支持某项时允许显式禁用，并记录原因。预置目录表示 EMS 能表达的业务含义，不表示每台 PCS 必然支持全部功能。</p>

























<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>层次</th><th>解决的问题</th><th>示例</th></tr></thead><tbody><tr><td>设备类型与固有点位</td><td>EMS 如何理解数据、调用设备</td><td>PCS 的 <code>active_power</code>、<code>start</code>、<code>set_active_power</code></td></tr><tr><td>厂家型号与点表模板</td><td>厂家协议如何表达数据和指令</td><td>寄存器地址、数据类型、字节序、倍率、状态码、开关机写入值</td></tr><tr><td>实际设备与绑定配置</td><td>某台现场设备如何接入该模型</td><td>ess000001 下 pcs01，绑定实际通道、从站地址、固有点位与厂家点位</td></tr></tbody></table></div>
<p>前端和策略使用稳定的固有点位 code、单位和控制能力；采集进程依据生效配置解析厂家地址。厂商原始点位保留，支持诊断、专有数据展示和后续补充映射，不要求把所有导入行都塞进固有目录。</p>
<div></div>
<h2 class="rp-toc-include" id="2-设备类型型号与实例"><a href="#2-设备类型型号与实例" class="rp-header-anchor rp-link" aria-hidden="true">#</a>2. 设备类型、型号与实例</h2>
<h3 class="rp-toc-include" id="21-类型目录"><a href="#21-类型目录" class="rp-header-anchor rp-link" aria-hidden="true">#</a>2.1 类型目录</h3>























































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>type_code</th><th>类型</th><th>固有模型的关注范围</th></tr></thead><tbody><tr><td><code>pcs</code></td><td>储能变流器</td><td>运行与控制权状态、有功/无功、交流/直流侧量、启停与设定</td></tr><tr><td><code>bms</code></td><td>电池管理系统</td><td>SOC/SOH、电池电压电流、温度、电芯极值、充放电许可和限值、告警</td></tr><tr><td><code>meter</code></td><td>电表</td><td>功率、电量、电压、电流、频率、功率因数和质量</td></tr><tr><td><code>pv_inverter</code></td><td>光伏逆变器（目标扩展）</td><td>实际交流净功率、可选的厂家可用功率、并网/故障/控制状态，以及经能力验收的有功限发与回读</td></tr><tr><td><code>fire</code></td><td>消防设备</td><td>火警、故障、探测状态、介质/压力等型号支持的监视量</td></tr><tr><td><code>hvac</code></td><td>空调/温控设备</td><td>运行模式、温度、设定值、故障和启停</td></tr><tr><td><code>environment</code></td><td>环控设备</td><td>温湿度、水浸、门禁、烟感及环境联动状态</td></tr><tr><td><code>protection</code></td><td>保护装置</td><td>保护动作、闭锁、开关位置、故障与事件</td></tr><tr><td><code>generic</code></td><td>通用其他设备</td><td>通用在线/运行/故障状态，用户自定义的业务点位和能力</td></tr></tbody></table></div>
<p>类型描述业务角色，协议描述通信方式，两者独立。例如使用同一种通信协议的电表与空调不会共享一个设备类型。一个网关采集多种设备时，网关是通信来源，下面各资产仍按各自业务类型配置。</p>
<p>公共 C++ 核心采用设备业务模型继承：<code>DeviceModel</code> 基类只保存类型 code、版本和名称；<code>PcsDeviceModel</code>、<code>BmsDeviceModel</code>、<code>FireDeviceModel</code> 子类分别定义自己的固有点和能力。基类没有通用固有点或能力集合。子类生成版本化的 <code>DeviceTypeDefinition</code> 值对象，实例 <code>Device</code> 仍以稳定 ID、资产和类型版本引用参与配置快照；协议连接和控制执行不放在业务模型基类中。设备与通道保持多对多的配置关系。</p>
<h3 class="rp-toc-include" id="22-实例与子设备"><a href="#22-实例与子设备" class="rp-header-anchor rp-link" aria-hidden="true">#</a>2.2 实例与子设备</h3>
<p>实例至少包含稳定 device_id、asset_id、设备 code、类型版本、厂家、型号、固件版本、所属 station/unit、父资产及通道绑定。协议兼容范围属于型号/模板，实际协议与角色由各绑定所指向的通道 profile 版本确定，不在设备上放一个排他的协议字段。设备 code 和层级遵守已有全局单元 code 与同父节点唯一规则，编号直接接名称，如 pcs01、bms01、rack01。</p>
<p>BMS 管理的 Rack、Pack、Cell 可以只有资产节点，没有独立通信设备实例。导入时选择 BMS 这一实际通信设备，再把不同范围的厂家点位映射到对应 Rack/Pack/Cell 资产的固有点位；绑定保存来源 device_id 与目标 asset_id。批量展开前预览每行目标，禁止靠重名自动跨节点绑定。</p>
<p>一个资产的固有点位通常取自其对应设备；跨资产取值只能通过显式的管理/服务关系配置并校验 station 及权限。共享电表、公共消防、保护装置归 station 或其公共资产节点，多个单元通过关系引用同一权威数据。</p>
<p>型号模板只包含可复用点表与绑定规则，不携带实际 IP、串口、从站地址、设备 ID 或登录凭据。实例固定引用某一模板版本，更新模板不会自动改写已投运设备。</p>
<h3 class="rp-toc-include" id="23-设备与采集上送通道"><a href="#23-设备与采集上送通道" class="rp-header-anchor rp-link" aria-hidden="true">#</a>2.3 设备与采集、上送通道</h3>
<p>设备通过 <code>device_channel_binding_version</code> 与通道形成多对多关系。同一 PCS 可由 Modbus 客户端采集，并经 IEC 104 服务端和 Modbus 服务端上送；设备身份和标准点只保留一份。设备页展示采集/控制绑定与上送绑定，通道页反向展示同一组关系。</p>
<p>每条通道固定引用协议 profile 版本，分别配置 purpose（acquisition/forwarding）、local_role（本端角色）、connection_mode 和 operations。采控共用是 telemetry_in + control_out 的操作组合，不是客户端/服务端角色。完整模型、支持矩阵、资源与会话关系见 <a href="/ems/architecture/channel-protocol" class="rp-link">设备、通道与协议</a>。</p>
<p>采集路径为“厂家点 → 南向路由 → 标准点”；上送路径为“标准点 → 北向映射 → 对外协议地址”。更换厂家不强制改上送点表，更换上级地址不强制改设备采集。外部控制点只能映射已定义的标准命令能力，经持久意图与策略仲裁后执行。</p>
<h2 class="rp-toc-include" id="3-固有点位与能力模型"><a href="#3-固有点位与能力模型" class="rp-header-anchor rp-link" aria-hidden="true">#</a>3. 固有点位与能力模型</h2>
<h3 class="rp-toc-include" id="31-固有点位定义"><a href="#31-固有点位定义" class="rp-header-anchor rp-link" aria-hidden="true">#</a>3.1 固有点位定义</h3>
<p>固有点位也称标准点位：由设备类型预置、含义固定、面向 EMS 业务的逻辑槽位。每个定义包含：</p>













































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>字段</th><th>说明</th></tr></thead><tbody><tr><td><code>standard_code / name / description</code></td><td>稳定英文 code、显示名称、精确业务含义</td></tr><tr><td><code>kind</code></td><td>telemetry 遥测、status 状态、event 事件、command 命令</td></tr><tr><td><code>value_type / unit</code></td><td>类型与标准工程单位；无单位明确为 null</td></tr><tr><td><code>enum_definition / quality_rule</code></td><td>标准枚举、异常码、无效值与新鲜度要求</td></tr><tr><td><code>access</code></td><td>read、event 或 command；读数与命令分别建点</td></tr><tr><td><code>semantic_constraints</code></td><td>符号、量程、计量方向、瞬时/累计等含义</td></tr><tr><td><code>dependency_tags</code></td><td>哪些监视、调度或控制能力依赖本点</td></tr><tr><td><code>verification_policy</code></td><td>命令需要的反馈点、判据、超时与是否允许仅协议确认</td></tr><tr><td><code>definition_version</code></td><td>定义版本，已发布语义不原地改变</td></tr></tbody></table></div>
<p>固定 code 用于语义契约，不能把厂家的寄存器名直接改成标准 code。相同语义跨类型可以复用 code，例如有功功率 <code>active_power</code>；不同含义必须分开，例如实际有功、设定目标和设备设定值回显。</p>
<h3 class="rp-toc-include" id="32-pcs-首期固有点位"><a href="#32-pcs-首期固有点位" class="rp-header-anchor rp-link" aria-hidden="true">#</a>3.2 PCS 首期固有点位</h3>
<p>以下是建议的首期目录，支持按现场补充版本。每个实例都显示完整目录，并允许把不支持或不使用的项目设为禁用。</p>



































































































































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>standard_code</th><th>显示名称</th><th>种类 / 单位</th><th>绑定说明</th></tr></thead><tbody><tr><td><code>run_state</code></td><td>运行状态</td><td>status / 枚举</td><td>例如 stopped、starting、running、stopping、fault、unknown；厂家状态显式映射</td></tr><tr><td><code>control_mode</code></td><td>本地/远程控制状态</td><td>status / 枚举</td><td>不把无法读取的状态假定为远程</td></tr><tr><td><code>fault_active</code></td><td>故障总状态</td><td>status / bool</td><td>缺失或质量无效不等于无故障</td></tr><tr><td><code>fault_code</code></td><td>当前厂家故障原码</td><td>status / string</td><td>保留枚举原码或位图的规范化文本；不将多个故障位误当成互斥枚举</td></tr><tr><td><code>fault_event</code></td><td>故障变化事件</td><td>event</td><td>将发生/恢复及标准分类作为事件字段，允许一个位图产生多条故障事件</td></tr><tr><td><code>active_power</code></td><td>实际有功功率</td><td>telemetry / kW</td><td>沿用整体架构：放电向交流侧送电为正，充电为负</td></tr><tr><td><code>reactive_power</code></td><td>实际无功功率</td><td>telemetry / kvar</td><td>本项目以 PCS 向交流侧注入无功为正，吸收为负；绑定时明确转换</td></tr><tr><td><code>active_power_setpoint</code></td><td>设备有功设定值回显</td><td>telemetry / kW</td><td>独立于实际有功；仅在设备可读取时绑定</td></tr><tr><td><code>reactive_power_setpoint</code></td><td>设备无功设定值回显</td><td>telemetry / kvar</td><td>独立于实际无功</td></tr><tr><td><code>dc_voltage / dc_current</code></td><td>直流电压/电流</td><td>telemetry / V、A</td><td>说明测量端与电流方向</td></tr><tr><td><code>ac_voltage_a/b/c</code></td><td>交流各相相电压</td><td>telemetry / V</td><td>每相独立点，定义为相对中性点的电压</td></tr><tr><td><code>ac_voltage_ab/bc/ca</code></td><td>交流线电压</td><td>telemetry / V</td><td>每对相独立点，与相电压分开绑定；不直接互换</td></tr><tr><td><code>ac_current_a/b/c</code></td><td>交流各相电流</td><td>telemetry / A</td><td>每相独立点</td></tr><tr><td><code>frequency</code></td><td>交流频率</td><td>telemetry / Hz</td><td>标明测量侧</td></tr><tr><td><code>max_charge_power / max_discharge_power</code></td><td>当前充/放电功率上限</td><td>telemetry / kW</td><td>两个非负幅值，不能直接以额定值充当动态上限</td></tr><tr><td><code>start</code></td><td>开机</td><td>command / 无参数</td><td>绑定写入目标、固定值和启动反馈</td></tr><tr><td><code>stop</code></td><td>关机</td><td>command / 无参数</td><td>绑定写入目标、固定值和停止反馈</td></tr><tr><td><code>fault_reset</code></td><td>故障复位</td><td>command / 无参数</td><td>明确触发/脉冲方式、允许条件与反馈；不自动清除保护事件记录</td></tr><tr><td><code>set_active_power</code></td><td>有功设定</td><td>command / kW</td><td>输入是标准有符号功率，绑定目标及编码转换</td></tr><tr><td><code>set_reactive_power</code></td><td>无功设定</td><td>command / kvar</td><td>输入方向与 reactive_power 保持一致</td></tr></tbody></table></div>
<p>表内斜杠是目录压缩表示，例如 <code>ac_voltage_a/b/c</code> 展开为 ac_voltage_a、ac_voltage_b、ac_voltage_c 三个定义，不写入实际 code。start 和 stop 分别建点，即使厂家使用同一个寄存器不同值实现，也不要合成含义不明的“开关”数值点。</p>
<h3 class="rp-toc-include" id="33-其他类型的首期目录"><a href="#33-其他类型的首期目录" class="rp-header-anchor rp-link" aria-hidden="true">#</a>3.3 其他类型的首期目录</h3>


















































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>类型</th><th>建议预置读取/事件点</th><th>可选命令点</th></tr></thead><tbody><tr><td>BMS</td><td><code>soc</code>（%）、<code>soh</code>（%）、<code>pack_voltage</code>（V）、<code>pack_current</code>（A）、<code>max_charge_current</code>、<code>max_discharge_current</code>（A）、<code>charge_allowed</code>、<code>discharge_allowed</code>、<code>cell_voltage_min/max</code>（V）、<code>cell_temperature_min/max</code>（℃）、极值所在节点、<code>contactor_state</code>、<code>fault_active</code></td><td>厂家与现场明确支持时配置 <code>fault_reset</code>、接触器控制等独立能力；默认不启用</td></tr><tr><td>电表</td><td><code>active_power</code>（kW）、<code>reactive_power</code>（kvar）、<code>energy_import</code>、<code>energy_export</code>（kWh）、各相电压电流、<code>frequency</code>（Hz）、<code>power_factor</code></td><td>无默认控制；校时、清零等仅作为显式扩展，不混入普通读取</td></tr><tr><td>光伏逆变器（目标扩展）</td><td><code>active_power</code>（kW，向交流侧发电为正，夜间从交流侧取电为负）、<code>available_power</code>（kW，仅厂家提供且语义可校验时作为可选读取点）、<code>run_state</code>、<code>control_mode</code>、<code>fault_active</code>、<code>active_power_limit_setpoint</code>（kW，若可回读）</td><td><code>limit_active_power</code>（kW 非负允许输出上限）仅在型号支持、启用绑定、反馈和失联行为均已验收时开放；作为防逆流可用资源时须可靠限值回显，不得复用 PCS 的充放电命令</td></tr><tr><td>消防</td><td><code>fire_alarm</code>、<code>fault_active</code>、<code>smoke_alarm</code>、<code>temperature_alarm</code>、<code>discharge_state</code>，压力/浓度等型号支持量</td><td>不预置通用可执行灭火启动；确有远控要求时单独定义授权、联锁、反馈和验收配置</td></tr><tr><td>空调</td><td><code>run_state</code>、<code>mode</code>、<code>return_air_temperature</code>、<code>supply_air_temperature</code>、<code>temperature_setpoint</code>、<code>fault_active</code></td><td><code>start</code>、<code>stop</code>、<code>set_mode</code>、<code>set_temperature</code></td></tr><tr><td>环控</td><td><code>ambient_temperature</code>、<code>humidity</code>、<code>water_leak</code>、<code>door_open</code>、<code>smoke_alarm</code>、<code>fault_active</code></td><td>按实际执行器扩展风机/除湿等能力，不把传感器事件自动转成控制</td></tr><tr><td>保护装置</td><td><code>trip_active</code>、<code>lockout_active</code>、<code>breaker_position</code>、<code>fault_active</code>、带时标动作事件</td><td>复归或分合闸仅在实际支持且单独配置控制条件时启用；快速保护仍由装置执行</td></tr><tr><td>通用其他设备</td><td><code>run_state</code>、<code>fault_active</code> 可选，加自定义 telemetry/status/event 定义</td><td>自定义命令需声明参数、写路由、条件及反馈</td></tr></tbody></table></div>
<p>没有设备通信点支持的“在线状态”由采集连接和数据新鲜度计算，作为 EMS 运行状态，不要求用户导入一个厂家在线寄存器。光伏可用功率若由预测模型计算，应另设 <code>derived_available_power</code> 派生点，不冒充厂家 <code>available_power</code> 读取值；限值回显、实际发电变化和 PCC 约束达成分别验证。不同设备的电流、无功、电量方向必须在定义及绑定中写明；PCC 电表和 PCS 的物理参考方向不同，不能只因单位相同就直接相加。策略设计采用 PCC 购电为正、上网为负的标准化方向，投运前须验证现场电表接线和倍率；详见<a href="/ems/processes/strategy/design#11-功率方向与计量边界" class="rp-link">策略进程详细设计</a>。</p>
<h3 class="rp-toc-include" id="34-点位启用与功能可用性"><a href="#34-点位启用与功能可用性" class="rp-header-anchor rp-link" aria-hidden="true">#</a>3.4 点位启用与功能可用性</h3>
<p>实例固有点位的配置状态为以下三种，另行保存运行质量：</p>

























<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>配置状态</th><th>含义</th><th>发布规则</th></tr></thead><tbody><tr><td><code>unconfigured</code></td><td>尚未决定绑定还是禁用</td><td>可保存草稿；投运发布前必须处理</td></tr><tr><td><code>enabled</code></td><td>已配置有效绑定，准备参与运行</td><td>发布前通过类型、路由、转换、依赖和冲突校验</td></tr><tr><td><code>disabled</code></td><td>型号不支持或现场不使用</td><td>填写 reason，例如 unsupported、not_used、maintenance；保留定义和旧绑定审计</td></tr></tbody></table></div>
<p>运行中“离线、陈旧、无效”是 quality/availability，不能将 enabled 自动变成 disabled。禁用标准点停止该点的投影或命令入口，但不自动停采其来源厂家点；来源若仍被其他绑定、历史或诊断使用，应继续采集。</p>
<p>在实例上计算能力，例如 <code>monitor_power</code>、<code>read_soc</code>、<code>start_stop</code>、<code>set_active_power</code>、<code>set_reactive_power</code>。能力定义列出必需标准点、条件、允许反馈等级；一个点被禁用或不满足质量要求时，依赖它的能力返回不可用及具体原因。PCS 的 start_stop 能力依赖 start、stop 和相应反馈条件，不用设备类型名称代替能力判定。</p>
<p>发布提供“仅监视”“参与有功调度”“参与无功调节”等功能选择。用户可禁用任何不支持的点，但不能同时启用依赖该点的功能。例如没有 set_reactive_power 时可正常监视和有功调度；没有有功反馈或充放电约束输入时，有功调度是否可用取决于已配置、可验证的替代来源，不能默认补零或填无限大。</p>
<p>禁用命令必须在配置生效后由 Web、策略和采集共同拒绝；旧版本排队命令执行前重新校验。已发到设备的动作不能靠禁用撤回，需要记录在途状态并按反馈处理。</p>
<h2 class="rp-toc-include" id="4-厂家点表与绑定规则"><a href="#4-厂家点表与绑定规则" class="rp-header-anchor rp-link" aria-hidden="true">#</a>4. 厂家点表与绑定规则</h2>
<h3 class="rp-toc-include" id="41-厂家点位"><a href="#41-厂家点位" class="rp-header-anchor rp-link" aria-hidden="true">#</a>4.1 厂家点位</h3>
<p>厂家点位是一次协议读、写或事件解析的定义，至少包含原始行标识、厂家名称、厂家点名、所属范围、协议、地址/对象标识、读写权限、编码类型、字节/字序、位段、原始无效码、解码倍率、工程单位、轮询/事件属性及来源文件摘要。</p>
<p>协议字段按协议分别建结构：Modbus 地址空间/功能/寄存器偏移，IEC 104 类型与信息体地址等不能混成一个没有类型的 address 字符串。点表中的地址按配置原样使用，不提供地址基准选择，不做减 1 或文档编号换算。具体编码能力受实际协议插件支持范围约束。</p>
<p>厂家点模板与设备实例点分开：模板定义“相对设备的地址”，实例通过 device_channel_binding_version 解析到实际连接、从站/对象地址。读通道、写通道及反馈通道可以不同。BMS 多节点点表展开后，为每个相对节点和点位分配唯一 template_key，不能让不同 Cell 的同名电压行共用一个厂家点身份。</p>
<h3 class="rp-toc-include" id="42-读取绑定"><a href="#42-读取绑定" class="rp-header-anchor rp-link" aria-hidden="true">#</a>4.2 读取绑定</h3>
<p>标准读取点绑定厂家点来源，并声明转换。处理链为：</p>
<div class="rp-codeblock language-text"><div class="rp-codeblock__content"><div class="rp-codeblock__content__scroll-container rp-scrollbar rp-scrollbar--always"><pre class="shiki css-variables" style="background-color:var(--shiki-background);color:var(--shiki-foreground)" tabindex="0" data-lang="text"><code><span class="line"><span>协议字节 → 厂家点解码（字节序、符号、位段、倍率、无效码）</span></span>
<span class="line"><span>         → 厂家工程值 → 标准映射（单位、方向、枚举）</span></span>
<span class="line"><span>         → 标准逻辑点的值、质量、时间、来源与配置版本</span></span></code></pre></div><div class="rp-code-button-group"><button class="rp-code-button-group__button rp-code-wrap-button" title="切换代码换行" aria-label="切换代码换行"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrapped"><path fill="currentColor" d="M21 5H3v2h18zM3 19h7v-2H3zm0-6h15c1 0 2 .43 2 2s-1 2-2 2h-2v-2l-4 3 4 3v-2h2c2.95 0 4-1.27 4-4 0-2.72-1-4-4-4H3z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrap"><path fill="currentColor" d="M16 7H3V5h13zM3 19h13v-2H3zm19-7-4-3v2H3v2h15v2z"></path></svg></button><button class="rp-code-button-group__button rp-code-copy-button" title="复制代码"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--copy"><path fill="currentColor" d="M20 8v12H8V8zm0-2H8a2 2 0 0 0-2 2v12a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8a2 2 0 0 0-2-2"></path><path fill="currentColor" d="M4 16H2V4a2 2 0 0 1 2-2h12v2H4Z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--success"><path fill="currentColor" d="m9.55 18-5.7-5.7 1.425-1.425L9.55 15.15l9.175-9.175L20.15 7.4z"></path></svg></button></div></div></div>
<p>两层倍率不得重复应用。数值转换首期支持受控线性变换 <code>standard = vendor_value × scale + offset</code>、枚举映射、布尔/位判断；聚合、复杂公式放到版本化派生点模块，导入不执行任意脚本。</p>
<p>未识别的枚举映射为 unknown 并保留原值；位图按各位含义输出独立状态或事件，fault_code 保留原码文本，不把一组故障压成互斥单值。无效码在工程换算前识别，质量和时间随来源传递；一个输入映射到多个标准点时可复用采样，避免重复协议读。事件型标准点保留来源事件身份和时标，按其业务归属进入可靠事件链路；告警生命周期仍由策略判定并发布告警流，不将事件序列当成一个实时数值覆盖。</p>
<p>一个标准读取点同一时刻只有一个权威来源。主备源使用明确优先级、来源代次和切换规则，不允许两个采集绑定同时覆盖同一个权威标准点。首期普通绑定为一对一或同一来源的一对多；多输入合成必须声明为 derived，校验依赖图无环和时间对齐。</p>
<h3 class="rp-toc-include" id="43-命令绑定"><a href="#43-命令绑定" class="rp-header-anchor rp-link" aria-hidden="true">#</a>4.3 命令绑定</h3>
<p>命令绑定与读取绑定分开，定义写目标、入参编码和可验证结果：</p>





































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>项目</th><th>规则</th></tr></thead><tbody><tr><td>固定动作</td><td>start/stop/reset 等映射为固定原始写入值或已支持的协议动作</td></tr><tr><td>数值设定</td><td>统一工程单位输入，经过方向/倍率转换、量程与精度校验后编码；不直接复用未经验证的读取反函数</td></tr><tr><td>枚举设定</td><td>每个可选值明确映射，未知值拒绝执行</td></tr><tr><td>写路由</td><td>指定厂家点、device_channel_binding_version、access 与实际协议支持，不能写到只读通道</td></tr><tr><td>前置条件</td><td>控制权、运行模式、有效版本、质量、允许充放电、现场约束等按能力检查</td></tr><tr><td>反馈</td><td>分开配置协议 ACK、设定值回显、实际状态/物理量判据、超时和允许误差</td></tr><tr><td>重复处理</td><td>沿用 command_id 幂等与未知状态处理；脉冲、复位等不能超时后盲目重发</td></tr></tbody></table></div>
<p>不同命令可以使用同一厂家写寄存器，例如 start 写 1、stop 写 2，配置须声明为同一互斥执行资源。设备内的冲突控制由策略和采集路由串行处理；禁止未声明的重叠位写、读改写竞争或控制参数之间互相覆盖。</p>
<p>首期支持单目标固定值写、数值/枚举写和驱动已实现的动作。需要“切模式 → 写设定 → 使能”、选定后执行或脉冲恢复等多步骤的型号，只有对应受控序列/驱动完成实现与验证后才允许绑定发布；不把任意命令数组当作已支持流程，也不宣称多次协议写具有数据库事务原子性。</p>
<h2 class="rp-toc-include" id="5-pcs-两厂家绑定示例"><a href="#5-pcs-两厂家绑定示例" class="rp-header-anchor rp-link" aria-hidden="true">#</a>5. PCS 两厂家绑定示例</h2>
<p>以下地址仅为演示，假定厂家点已按各自文档完成协议偏移、类型与权限校验。</p>





















































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>EMS 固有点</th><th>厂家 A 点表</th><th>厂家 B 点表</th><th>EMS 看到的结果</th></tr></thead><tbody><tr><td><code>active_power</code></td><td>A功率，原始整数 × 0.1 kW，放电为正</td><td>B交流功率，解码单位 W，充电为正</td><td>A 保持工程值；B 乘 -0.001，均得到放电为正的 kW</td></tr><tr><td><code>run_state</code></td><td>A状态：0停机/1运行/2故障</td><td>B状态：10停机/20运行/99故障</td><td>统一为 stopped/running/fault，其他码为 unknown</td></tr><tr><td><code>start</code></td><td>A启停字：写 1</td><td>B运行命令：写 0x55</td><td>前端均显示“开机”，策略调用 start</td></tr><tr><td><code>stop</code></td><td>A启停字：写 2</td><td>B运行命令：写 0xAA</td><td>前端均显示“关机”，策略调用 stop</td></tr><tr><td><code>fault_reset</code></td><td>A复位字：写 1，具体动作由驱动配置验证</td><td>无对应功能</td><td>A 可绑定；B 标记 disabled / unsupported</td></tr><tr><td><code>set_active_power</code></td><td>A有功目标：每单位 0.1 kW、放电为正</td><td>B有功目标：W、充电为正</td><td>输入 +50 kW，A 编码 500，B 编码 -50000，均须验证目标有符号类型/量程</td></tr><tr><td><code>set_reactive_power</code></td><td>A无功目标：0.1 kvar</td><td>无对应功能</td><td>B 禁用无功调节能力，可继续其他已满足条件的功能</td></tr></tbody></table></div>
<p>用户在绑定页为每个固有点选择“启用并绑定”或“禁用”。系统可根据模板给出候选映射，但不因“点名相近”自动认定控制含义，尤其不能把实际功率读数绑定成有功设定命令。</p>
<p>开机以新收到的 run_state=running 等配置条件验证；有功设定的设备回显只证明目标已接收，实际功率验证另检查 active_power 的新样本及误差/稳定窗口。真实功率受设备和现场约束影响，不将所有偏差都解释成通信写失败。</p>
<h2 class="rp-toc-include" id="6-导入与配置页面流程"><a href="#6-导入与配置页面流程" class="rp-header-anchor rp-link" aria-hidden="true">#</a>6. 导入与配置页面流程</h2>
<h3 class="rp-toc-include" id="61-选择设备后导入"><a href="#61-选择设备后导入" class="rp-header-anchor rp-link" aria-hidden="true">#</a>6.1 选择设备后导入</h3>
<ol>
<li><strong>选择实际设备</strong>：在 station → unit → 设备/子设备树中选择目标，展示类型、code、厂家型号、当前生效版本。不存在设备时先新建设备，再进入导入；禁止未选设备直接导入到全局运行点库。</li>
<li><strong>选择模板或文件</strong>：匹配类型、厂家、型号、固件/协议版本；支持约定的 CSV/XLSX 列映射。记录文件摘要和导入模式，解析只生成草稿，不执行文件宏、公式或发起设备控制。</li>
<li><strong>预览厂家点表</strong>：展示识别后的名称、读写属性、地址、类型、单位、倍率、枚举及目标节点。错误精确到行/列；地址原样保留，字节序缺失不得推测。</li>
<li><strong>绑定实际通道</strong>：选择该设备已配置的 acquisition 绑定，明确 telemetry_in/control_out 操作组合，校验 profile、协议设备地址、能力和共享资源。forwarding 上送映射单独维护，不能将厂家地址直接作为上送地址。</li>
<li><strong>映射固有点位</strong>：按遥测、状态、事件、命令分组。每行显示标准含义、标准单位、启用状态、厂家来源、转换、反馈与校验结果；可搜索厂家点位，枚举/位定义及控制反馈可展开编辑。</li>
<li><strong>处理未配置项</strong>：将未支持项显式禁用并填原因；厂商额外点可选择保留采集、仅诊断、归档或暂不采集。展示各业务功能能否启用及缺失依赖。</li>
<li><strong>验证与差异预览</strong>：列出新增、修改、禁用、删除、类型/单位变化、控制路由变化及受影响策略。提供离线样本解码和命令编码预览；导入和离线校验绝不实际写设备。</li>
<li><strong>保存与发布</strong>：可先保存草稿；全部投运规则通过后发布不可变配置版本。页面分别展示已保存、已发布、采集已应用、策略已应用，具备功能启用所需一致版本后才开放相关控制。</li>
</ol>
<p>页面示意列：<code>固有点名称 | 标准code | 种类/单位 | 启用/禁用 | 厂家点 | 转换/写入值 | 反馈 | 校验结果</code>。命令入口展示当前可用原因，例如“无功设定：型号不支持”“有功调度：充电限值输入陈旧”，不能仅显示一个无法解释的灰色按钮。</p>
<h3 class="rp-toc-include" id="62-重复导入模板复用和回滚"><a href="#62-重复导入模板复用和回滚" class="rp-header-anchor rp-link" aria-hidden="true">#</a>6.2 重复导入、模板复用和回滚</h3>
<ul>
<li>导入任务绑定 device_id、基础 config_version、文件 checksum 和幂等 request_id。重复请求返回同一任务结果，不能生成重复厂家点和审计。</li>
<li>支持追加与替换草稿两种模式；替换前显示删除和绑定失效列表，不直接清空当前生效配置。</li>
<li>同文件行号或显示名称不能作为长期点位身份；通过稳定厂家点 ID/模板键识别，识别不确定时让用户在差异页选择对应关系。</li>
<li>重新导入不改变标准 point_id。厂家地址改变更新来源绑定；标准语义、单位定义的改变需要新定义版本与历史兼容方案，不借改名复用不同含义的 point_id。</li>
<li>保存为型号模板时去除实例连接与身份信息，发布不可变模板版本。同型号批量应用先列出目标设备、局部覆盖、缺失通道及各实例差异，逐实例生成配置版本与结果。</li>
<li>实例覆盖显式记录，模板升级不静默覆盖。回滚以历史配置生成一个新的递增版本；涉及控制路由时处理在途命令，不能简单把 Redis active 指针倒退。</li>
</ul>
<h2 class="rp-toc-include" id="7-数据库逻辑设计"><a href="#7-数据库逻辑设计" class="rp-header-anchor rp-link" aria-hidden="true">#</a>7. 数据库逻辑设计</h2>
<p>复用整体架构的 station、asset_node、device、device_channel_binding_version、point、config_version、outbox。通道/profile/资源/peer 及上送映射以 <a href="/ems/architecture/channel-protocol" class="rp-link">设备、通道与协议</a> 的逻辑表为准。下面细化点位模型；实际 DDL 和版本迁移在实现阶段确定。</p>





















































































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>实体</th><th>关键字段</th><th>约束/作用</th></tr></thead><tbody><tr><td><code>device_type_version</code></td><td>type_version_id、type_code、version、status</td><td><code>(type_code, version)</code> 唯一，已发布不可变</td></tr><tr><td><code>standard_point_definition</code></td><td>definition_id、type_version_id、standard_code、kind、value_type、unit、constraints</td><td><code>(type_version_id, standard_code)</code> 唯一</td></tr><tr><td><code>capability_definition</code></td><td>capability_id、type_version_id、code、required_points、conditions、verification_policy</td><td>定义功能依赖，不以是否有某个寄存器直接推断</td></tr><tr><td><code>device_model_version</code></td><td>model_version_id、manufacturer、model、firmware_range、protocol_version、type_version_id</td><td>标识精确兼容范围，不仅按厂家名称匹配</td></tr><tr><td><code>point_template_version</code></td><td>template_version_id、model_version_id、version、checksum、status</td><td>点表与绑定建议的不可变版本</td></tr><tr><td><code>vendor_point_definition</code></td><td>vendor_definition_id、template_version_id、template_key、protocol_spec、decode_spec、access、scope_path</td><td>模板内厂家点唯一，scope_path 为相对子节点路径</td></tr><tr><td><code>template_standard_binding</code></td><td>template_version_id、definition_id、target_scope_path、source_template_key、state、mapping、feedback</td><td>复用绑定建议，禁用项含 reason，不保存现场连接</td></tr><tr><td><code>point_import_job / point_import_row</code></td><td>job_id、device_id、base_version、file_checksum、request_id、row_no、normalized_data、errors</td><td>暂存与可追溯行错误；任务状态不等同配置发布状态</td></tr><tr><td><code>device_vendor_point</code></td><td>vendor_point_id、source_device_id、template_key、import_job_id</td><td>实例厂家点稳定身份，同设备内模板键唯一</td></tr><tr><td><code>vendor_point_route_version</code></td><td>config_version、vendor_point_id、binding_id、protocol_spec、decode_spec、access</td><td>厂家点到实际通道的版本化协议路由，可分别有读/写角色</td></tr><tr><td><code>point</code></td><td>point_id、asset_id、code、origin、definition_id、kind</td><td>EMS 逻辑点稳定身份；origin 为 standard/vendor/derived，<code>(asset_id, code)</code> 唯一</td></tr><tr><td><code>device_standard_point_version</code></td><td>config_version、point_id、state、disabled_reason、definition_version</td><td>固有点实例状态；配置版本内每点唯一，enabled 必须有有效绑定</td></tr><tr><td><code>point_binding</code></td><td>config_version、point_id、vendor_point_id、binding_role、mapping、source_priority、source_epoch</td><td>逻辑点与厂家来源关联，角色为 read/write/feedback；主备权威选择明确</td></tr><tr><td><code>command_profile_version</code></td><td>config_version、command_point_id、write_binding_id、encoder、preconditions、feedback_point_ids、verification_policy、conflict_resource</td><td>命令执行与验证配置，禁止未经支持的任意脚本</td></tr><tr><td><code>device_config_version</code></td><td>device_id、config_version、type_version_id、template_version_id、overrides、status</td><td>串联实例配置；对应 unit/station 发布版本包含全部设备配置引用</td></tr></tbody></table></div>
<p>standard 类型 point 的 code 等于 standard_code，实例创建时按类型目录生成；它可以是 command，不因此产生一个实时测量值。vendor 扩展点使用 <code>vendor_</code> 前缀，derived 扩展点使用 <code>derived_</code> 前缀，并仍检查资产内唯一性；固有定义禁止占用这两个扩展前缀。模板中的标准绑定是建议，运行只读取编译后固定的实例绑定版本。</p>
<p>point_binding 表示逻辑点到厂家点的映射；实际协议地址和通道落在 vendor_point_route_version。命令的反馈引用已定义的读取逻辑点，通过该点的读取绑定获取值，避免另外维护一份不一致的反馈地址。采集路由与上送映射分别管理，不能将点的业务含义、厂家地址与北向地址混在同一字段。</p>
<p>Web、采集、存储和策略均通过公共 ormpp API 访问同一结构，每个进程使用自己的连接或连接池。保存实例点位状态、绑定、版本引用和 outbox 在一个业务事务内完成，使用期望版本避免多人覆盖。大型导入的逐行解析/校验在事务外进行，最终提交只发布校验通过的不可变配置引用。</p>
<h2 class="rp-toc-include" id="8-运行时数据与控制路径"><a href="#8-运行时数据与控制路径" class="rp-header-anchor rp-link" aria-hidden="true">#</a>8. 运行时数据与控制路径</h2>
<h3 class="rp-toc-include" id="81-采集与标准化"><a href="#81-采集与标准化" class="rp-header-anchor rp-link" aria-hidden="true">#</a>8.1 采集与标准化</h3>
<p>采集进程加载本实例涉及的完整配置版本，先按厂家路由生成读任务，再把解码结果映射到逻辑点。厂家点读取可以合并或复用，但每个标准输出都携带自己的 point_id、event_id、来源时间、质量和 config_version；一条源样本生成多个标准事件时，重试须保留各自稳定 event_id，不在重发时重新生成。</p>
<p>原始字节与厂家工程值按诊断/留存配置保存；默认不为每个模板字段都新增一份实时与历史数据。选择发布的 vendor 扩展点和 standard 点使用不同 point_id/code，容量测算计入两者。旧版本补传根据事件保存的版本解释，不能用最新倍率、位定义或绑定重新解释旧事件。</p>
<p>标准测点键遵守已有格式：</p>
<div class="rp-codeblock language-text"><div class="rp-codeblock__content"><div class="rp-codeblock__content__scroll-container rp-scrollbar rp-scrollbar--always"><pre class="shiki css-variables" style="background-color:var(--shiki-background);color:var(--shiki-foreground)" tabindex="0" data-lang="text"><code><span class="line"><span>ems:rt:point:{ess000001}:pcs01:active_power</span></span>
<span class="line"><span>ems:rt:point:{ess000001}:pcs01:run_state</span></span>
<span class="line"><span>ems:rt:point:{ess000001}:battery01:rack01:soc</span></span>
<span class="line"><span>ems:rt:point:{station:station001}:meter01:energy_import</span></span>
<span class="line"><span>ems:rt:point:{ess000001}:pcs01:vendor_dc_bus_voltage</span></span></code></pre></div><div class="rp-code-button-group"><button class="rp-code-button-group__button rp-code-wrap-button" title="切换代码换行" aria-label="切换代码换行"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrapped"><path fill="currentColor" d="M21 5H3v2h18zM3 19h7v-2H3zm0-6h15c1 0 2 .43 2 2s-1 2-2 2h-2v-2l-4 3 4 3v-2h2c2.95 0 4-1.27 4-4 0-2.72-1-4-4-4H3z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrap"><path fill="currentColor" d="M16 7H3V5h13zM3 19h13v-2H3zm19-7-4-3v2H3v2h15v2z"></path></svg></button><button class="rp-code-button-group__button rp-code-copy-button" title="复制代码"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--copy"><path fill="currentColor" d="M20 8v12H8V8zm0-2H8a2 2 0 0 0-2 2v12a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8a2 2 0 0 0-2-2"></path><path fill="currentColor" d="M4 16H2V4a2 2 0 0 1 2-2h12v2H4Z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--success"><path fill="currentColor" d="m9.55 18-5.7-5.7 1.425-1.425L9.55 15.15l9.175-9.175L20.15 7.4z"></path></svg></button></div></div></div>
<p>标准 point_code 稳定，厂家变更通过配置绑定处理，前端无需切换厂家字段名。disabled/unconfigured 点通过配置元数据展示，不生成默认零值；旧缓存可按版本清理或留作最后值，但读取端必须校验启用状态与版本，不能把旧值继续作为调度有效输入。</p>
<h3 class="rp-toc-include" id="82-命令"><a href="#82-命令" class="rp-header-anchor rp-link" aria-hidden="true">#</a>8.2 命令</h3>
<div class="rp-codeblock language-text"><div class="rp-codeblock__content"><div class="rp-codeblock__content__scroll-container rp-scrollbar rp-scrollbar--always"><pre class="shiki css-variables" style="background-color:var(--shiki-background);color:var(--shiki-foreground)" tabindex="0" data-lang="text"><code><span class="line"><span>Vue 提交设备 + 固有命令code + 标准单位参数</span></span>
<span class="line"><span>→ Drogon Web 鉴权/启用状态校验，公共 ormpp Repository 持久保存意图与 outbox</span></span>
<span class="line"><span>→ 存储发布意图 → 策略按能力、模式、实时约束与配置版本仲裁</span></span>
<span class="line"><span>→ 策略通过公共 ormpp API 保存命令与 outbox → 存储发布执行命令</span></span>
<span class="line"><span>→ 采集校验当前绑定版本、命令有效期、所有权、执行条件</span></span>
<span class="line"><span>→ 编码与通道事务调度 → 协议执行 → 反馈验证 → 回执与持久审计</span></span></code></pre></div><div class="rp-code-button-group"><button class="rp-code-button-group__button rp-code-wrap-button" title="切换代码换行" aria-label="切换代码换行"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrapped"><path fill="currentColor" d="M21 5H3v2h18zM3 19h7v-2H3zm0-6h15c1 0 2 .43 2 2s-1 2-2 2h-2v-2l-4 3 4 3v-2h2c2.95 0 4-1.27 4-4 0-2.72-1-4-4-4H3z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrap"><path fill="currentColor" d="M16 7H3V5h13zM3 19h13v-2H3zm19-7-4-3v2H3v2h15v2z"></path></svg></button><button class="rp-code-button-group__button rp-code-copy-button" title="复制代码"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--copy"><path fill="currentColor" d="M20 8v12H8V8zm0-2H8a2 2 0 0 0-2 2v12a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8a2 2 0 0 0-2-2"></path><path fill="currentColor" d="M4 16H2V4a2 2 0 0 1 2-2h12v2H4Z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--success"><path fill="currentColor" d="m9.55 18-5.7-5.7 1.425-1.425L9.55 15.15l9.175-9.175L20.15 7.4z"></path></svg></button></div></div></div>
<p>start、stop、set_active_power 等是命令入口，不向 <code>ems:rt:point:</code> 写一个数值就触发设备动作。命令结果沿用 command_id 状态记录，实际反馈从独立 run_state、active_power 等标准读取点获得。控制请求不能携带任意寄存器地址、函数名或厂家写入值来绕过已发布绑定。</p>
<h2 class="rp-toc-include" id="9-后端接口与模块分工"><a href="#9-后端接口与模块分工" class="rp-header-anchor rp-link" aria-hidden="true">#</a>9. 后端接口与模块分工</h2>
<p>以下 API 为设计示例，分页、鉴权、幂等键和版本冲突响应按 Drogon Web 规范实现。</p>













































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>接口</th><th>用途</th></tr></thead><tbody><tr><td><code>GET /api/v1/device-types/{type_code}/standard-points</code></td><td>查询指定类型版本的固有目录与能力依赖</td></tr><tr><td><code>GET /api/v1/devices/{device_id}/standard-points</code></td><td>查询实例绑定、禁用原因、运行质量和功能可用性</td></tr><tr><td><code>POST /api/v1/devices/{device_id}/point-imports</code></td><td>创建绑定到实际设备的点表导入草稿</td></tr><tr><td><code>GET /api/v1/devices/{device_id}/point-imports/{job_id}</code></td><td>查询导入进度、逐行错误与差异</td></tr><tr><td><code>PUT /api/v1/devices/{device_id}/point-drafts/{draft_id}/bindings</code></td><td>保存标准绑定、禁用项、转换与反馈，携带期望草稿版本</td></tr><tr><td><code>POST /api/v1/devices/{device_id}/point-drafts/{draft_id}/validate</code></td><td>返回结构、语义、协议和功能依赖校验结果</td></tr><tr><td><code>POST /api/v1/devices/{device_id}/point-drafts/{draft_id}/publish</code></td><td>发布不可变实例配置并触发所属作用域版本更新</td></tr><tr><td><code>POST /api/v1/point-templates</code></td><td>将审核后的实例规则保存为不含现场连接的型号模板版本</td></tr><tr><td><code>POST /api/v1/control-intents</code></td><td>提交标准命令意图，复用既有控制闭环</td></tr></tbody></table></div>
<p>Drogon Web 负责导入流程编排、编辑、类型目录、模板管理、校验编排与权限；C++ 公共模块提供版本模型、Modbus CSV 草稿解析与内存加载、数据库 API 和确定性转换契约。采集负责协议解码、标准投影、执行前校验和写入/反馈；策略只消费标准语义及能力状态；存储负责配置分发、事件归档与历史。Web/采集/策略以共同输入输出样例验证转换一致性，不各自猜测单位、枚举和版本规则。</p>
<h2 class="rp-toc-include" id="10-实施顺序与验收"><a href="#10-实施顺序与验收" class="rp-header-anchor rp-link" aria-hidden="true">#</a>10. 实施顺序与验收</h2>
<p>首期先完成设备类型目录和 PCS 固有点位、厂家点导入草稿、标准绑定、禁用及能力依赖、单目标命令映射与回读。再扩展 BMS/电表及其他类型、型号模板复用、BMS 子节点批量映射和受控复杂动作。各阶段只开放驱动实际支持的配置选项。</p>
<p>验收至少覆盖：</p>
<ul>
<li>先选设备再导入，同名厂商点、多通道、共享总线与子设备映射不会绑定到错误实例；通用其他设备可扩展目录。</li>
<li>两个厂家 PCS 的功率倍率、方向、状态码和启停写入值不同，标准页面和策略输入仍一致；+50 kW 示例编码和反馈结果可核对。</li>
<li>不支持复位/无功设定时可显式禁用；未配置项不能悄悄当作禁用，禁用点不输出零值，相关功能准确显示不可用原因。</li>
<li>只读点误绑控制、单位不兼容、枚举漏映射、无效码、溢出/精度损失、重叠写、旧配置命令和未经支持的多步动作被拒绝。</li>
<li>相同写寄存器的 start/stop 正确串行，反馈陈旧不能判成功，协议确认、目标回显和实际状态验证分别记录。</li>
<li>重新导入、文件重复提交、多人编辑、模板升级、实例覆盖和回滚均可追溯；稳定标准点 ID 和历史解释保持正确。</li>
<li>发布部分失败、采集/策略版本不一致、进程重启、数据库/Redis 中断恢复时，不激活半套绑定，不重复执行控制。</li>
</ul>
<p>上述验收场景尚未完成端到端验证；导入页面、数据库表、转换库、协议驱动及现场控制仍待实现。</p>
<h2 class="rp-toc-include" id="11-实施状态与待补契约2026-09-26"><a href="#11-实施状态与待补契约2026-09-26" class="rp-header-anchor rp-link" aria-hidden="true">#</a>11. 实施状态与待补契约（2026-09-26）</h2>
<p>公共 C++ 核心已提供设备业务模型基类及 PCS、BMS、消防子类。PCS 子类包含 28 个首期固有点和四项静态能力；BMS、消防子类按第 3.3 节提供首期监视目录，具体现场语义仍需版本化审核。实例固有点采用 <code>unconfigured/enabled/disabled</code> 草稿模型，并由 <code>validate_device_point_draft()</code> 和 <code>resolve_standard_capability()</code> 校验。Modbus 新格式 CSV 已支持逐行解析和原子加载到候选目录，格式见<a href="/ems/architecture/point-table-import" class="rp-link">点表导入说明</a>。发布模式要求目录内每点有明确状态，禁用项有原因，启用项的种类、值类型、单位、所属资产、通道读写操作和单一权威路由一致。这里的“发布模式”仅表示<strong>纯模型校验</strong>，不能单独作为实际配置发布或控制放行的充分条件。实例草稿、未映射厂家行与持久化快照加载路径仍需接通。</p>
<p>实现其余首期功能前，需要补齐以下可执行契约：</p>
<ol>
<li><strong>其他导入格式</strong>：首期 Modbus CSV 已定义列与零基地址；XLSX、IEC 104、枚举和位图语法仍需确定，并补齐两个厂家 PCS 的可机读黄金样例。</li>
<li><strong>协议地址与转换结构</strong>：Modbus CSV 路由已有地址空间、零基偏移、数据类型和字节序字段；IEC 104 等协议的分型字段和版本 schema、厂家解码倍率与标准映射倍率的存储边界、未知枚举、无效码、溢出及精度损失的标准结果仍待定义。</li>
<li><strong>命令配置与反馈</strong>：固定值/数值/枚举编码的类型及取整规则、范围、资源冲突键、前置条件、ACK/回显/物理反馈的判据和超时。仅有可写路由不足以发布 <code>start</code> 或 <code>set_active_power</code>；采集侧必须实现执行前版本检查和回读。</li>
<li><strong>版本和持久化</strong>：第 7 节尚为逻辑表，缺少 DDL、外键/唯一约束、迁移和期望版本事务；草稿、已发布、采集已应用、策略已应用的状态机和失败恢复也需要落实。现有旧 <code>device</code> 表的类型编号与本专题的版本化类型目录不同，需要明确迁移映射。</li>
<li><strong>跨资产与功能条件</strong>：Rack/Pack/Cell 的目标资产授权关系、批量展开身份规则，以及能力对实时质量、控制权和调度约束的可验证条件。当前纯模型校验只接受设备自身资产节点，不覆盖子设备映射。</li>
<li><strong>跨进程及验收样例</strong>：各 C++ 进程与前端共享的 schema、错误码、配置快照样例和命令编码黄金样例；至少覆盖文中两厂家 +50 kW、禁用项、重复导入、旧版本命令和反馈陈旧场景。</li>
</ol>
<p>仓库内 <code>website/docs/EMS设备模型与点表绑定设计.md</code> 是 1.0 旧稿；本文件是后续实现的权威版本。标准点的 <code>point.code</code> 为资产内的 <code>standard_code</code>（如 <code>active_power</code>），设备路径由资产层级组成，不能在 <code>point.code</code> 内再拼 <code>pcs01.</code>。</p><!--/$--></div><footer class="rp-doc-footer"><div class="rp-doc-footer__edit"><a href="https://github.com/600888/ems/tree/main/website/docs/architecture/device-model.md" target="_blank" rel="noopener noreferrer" class="rp-edit-link rp-link">编辑此页面</a><div class="rp-last-updated"><p>最后更新于<!-- -->: <span>2026/11/3 14:30:08</span></p></div></div><div class="rp-doc-footer__divider"></div><div class="rp-prev-next-page"><a href="/ems/architecture/system-design" class="rp-prev-next-page__item rp-prev-next-page__prev rp-link"><span class="rp-prev-next-page__item__desc">上一页</span><span class="rp-prev-next-page__item__title"><svg width="1em" height="1em" viewBox="0 0 32 32" class="rp-prev-next-page__icon rp-prev-next-page__rotate_180"><path fill="currentColor" d="M22 16 12 26l-1.4-1.4 8.6-8.6-8.6-8.6L12 6z"></path></svg><span>系统架构</span></span></a><a href="/ems/architecture/point-table-import" class="rp-prev-next-page__item rp-prev-next-page__next rp-link"><span class="rp-prev-next-page__item__desc">下一页</span><span class="rp-prev-next-page__item__title"><span>点表 CSV 导入</span><svg width="1em" height="1em" viewBox="0 0 32 32" class="rp-prev-next-page__icon"><path fill="currentColor" d="M22 16 12 26l-1.4-1.4 8.6-8.6-8.6-8.6L12 6z"></path></svg></span></a></div></footer></main></div><aside class="rp-doc-layout__outline rp-scrollbar"><div class="rp-outline"><div class="rp-outline__title">目录<svg width="14" height="14" class="rp-progress-circle"><circle cx="7" cy="7" r="6" stroke-linecap="round" fill="none" stroke="var(--rp-c-divider-light)" stroke-width="2"></circle><circle cx="7" cy="7" r="6" stroke-linecap="round" fill="none" stroke="var(--rp-c-brand)" stroke-width="2" stroke-dasharray="37.69911184307752" stroke-dashoffset="37.69911184307752" transform="rotate(-90 7 7)" style="transition:stroke-dashoffset 0.3s"></circle></svg></div><nav class="rp-outline__toc rp-scrollbar"><a href="#1-目标与核心约定" class="rp-toc-item rp-link" title="1. 目标与核心约定" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">1. 目标与核心约定</span></a><a href="#2-设备类型型号与实例" class="rp-toc-item rp-link" title="2. 设备类型、型号与实例" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">2. 设备类型、型号与实例</span></a><a href="#21-类型目录" class="rp-toc-item rp-link" title="2.1 类型目录" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">2.1 类型目录</span></a><a href="#22-实例与子设备" class="rp-toc-item rp-link" title="2.2 实例与子设备" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">2.2 实例与子设备</span></a><a href="#23-设备与采集上送通道" class="rp-toc-item rp-link" title="2.3 设备与采集、上送通道" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">2.3 设备与采集、上送通道</span></a><a href="#3-固有点位与能力模型" class="rp-toc-item rp-link" title="3. 固有点位与能力模型" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">3. 固有点位与能力模型</span></a><a href="#31-固有点位定义" class="rp-toc-item rp-link" title="3.1 固有点位定义" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">3.1 固有点位定义</span></a><a href="#32-pcs-首期固有点位" class="rp-toc-item rp-link" title="3.2 PCS 首期固有点位" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">3.2 PCS 首期固有点位</span></a><a href="#33-其他类型的首期目录" class="rp-toc-item rp-link" title="3.3 其他类型的首期目录" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">3.3 其他类型的首期目录</span></a><a href="#34-点位启用与功能可用性" class="rp-toc-item rp-link" title="3.4 点位启用与功能可用性" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">3.4 点位启用与功能可用性</span></a><a href="#4-厂家点表与绑定规则" class="rp-toc-item rp-link" title="4. 厂家点表与绑定规则" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">4. 厂家点表与绑定规则</span></a><a href="#41-厂家点位" class="rp-toc-item rp-link" title="4.1 厂家点位" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">4.1 厂家点位</span></a><a href="#42-读取绑定" class="rp-toc-item rp-link" title="4.2 读取绑定" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">4.2 读取绑定</span></a><a href="#43-命令绑定" class="rp-toc-item rp-link" title="4.3 命令绑定" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">4.3 命令绑定</span></a><a href="#5-pcs-两厂家绑定示例" class="rp-toc-item rp-link" title="5. PCS 两厂家绑定示例" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">5. PCS 两厂家绑定示例</span></a><a href="#6-导入与配置页面流程" class="rp-toc-item rp-link" title="6. 导入与配置页面流程" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">6. 导入与配置页面流程</span></a><a href="#61-选择设备后导入" class="rp-toc-item rp-link" title="6.1 选择设备后导入" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">6.1 选择设备后导入</span></a><a href="#62-重复导入模板复用和回滚" class="rp-toc-item rp-link" title="6.2 重复导入、模板复用和回滚" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">6.2 重复导入、模板复用和回滚</span></a><a href="#7-数据库逻辑设计" class="rp-toc-item rp-link" title="7. 数据库逻辑设计" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">7. 数据库逻辑设计</span></a><a href="#8-运行时数据与控制路径" class="rp-toc-item rp-link" title="8. 运行时数据与控制路径" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">8. 运行时数据与控制路径</span></a><a href="#81-采集与标准化" class="rp-toc-item rp-link" title="8.1 采集与标准化" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">8.1 采集与标准化</span></a><a href="#82-命令" class="rp-toc-item rp-link" title="8.2 命令" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">8.2 命令</span></a><a href="#9-后端接口与模块分工" class="rp-toc-item rp-link" title="9. 后端接口与模块分工" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">9. 后端接口与模块分工</span></a><a href="#10-实施顺序与验收" class="rp-toc-item rp-link" title="10. 实施顺序与验收" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">10. 实施顺序与验收</span></a><a href="#11-实施状态与待补契约2026-09-26" class="rp-toc-item rp-link" title="11. 实施状态与待补契约（2026-09-26）" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">11. 实施状态与待补契约（2026-09-26）</span></a></nav><div class="rp-outline__divider"></div><div class="rp-outline__bottom"><a href="https://github.com/600888/ems/tree/main/website/docs/architecture/device-model.md" target="_blank" rel="noopener noreferrer" class="rp-outline__action-row rp-edit-link rp-link"><svg width="16" height="16" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewBox="0 0 24 24"><path d="M17 3a2.828 2.828 0 1 1 4 4L7.5 20.5 2 22l1.5-5.5z"></path></svg><span>编辑此页面</span></a></div></div></aside></div></div>
    <div id="__rspress_modal_container"></div>
  </body>
</html>
