<!doctype html>
<html lang="zh">
  <head><meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>策略进程详细设计 - EMS 设计文档</title>
<script>{;const saved = localStorage.getItem('rspress-theme-appearance');const preferDark = window.matchMedia('(prefers-color-scheme: dark)').matches;const defaultTheme = 'light';const theme = saved === 'light' || saved === 'dark' || saved === 'auto' ? saved : defaultTheme;const isDark = theme === 'auto' ? preferDark : theme === 'dark';document.documentElement.classList.toggle('dark', isDark);document.documentElement.classList.toggle('rp-dark', isDark);document.documentElement.style.colorScheme = isDark ? 'dark' : 'light';}</script>
<link href="/ems/static/css/styles.585e4389a2.css" rel="stylesheet">
<link rel="preload" href="/ems/static/js/async/route-0600a343d2a5.cb04a433a0.js" as="script">
<script defer src="/ems/static/js/styles.f9beeb2743.js"></script>
<script defer src="/ems/static/js/lib-react.fddcf45baa.js"></script>
<script defer src="/ems/static/js/lib-router.c8836941cc.js"></script>
<script defer src="/ems/static/js/zm.b51e94f1f1.js"></script>
<script defer src="/ems/static/js/index.6e7bb79ecc.js"></script>
<meta http-equiv="X-UA-Compatible" content="IE=edge">
<meta name="generator" content="Rspress v2.0.21">
<link rel="icon" href="/ems/logo.svg" type="image/svg+xml">
<meta property="og:type" content="website">
<meta property="og:title" content="策略进程详细设计 - EMS 设计文档">
<meta name="description" content="版本：1.0｜阅读整理：2026-10-21｜状态：目标设计，尚未实现策略运行闭环。参数、计量方向、设备能力和保护动作须经现场配置与验收后启用。 公共契约：设备模型、实时访问、控制闭环。">
<meta property="og:description" content="版本：1.0｜阅读整理：2026-10-21｜状态：目标设计，尚未实现策略运行闭环。参数、计量方向、设备能力和保护动作须经现场配置与验收后启用。 公共契约：设备模型、实时访问、控制闭环。"></head>

  <body>
    <div id="__rspress_root"><link rel="preload" as="image" href="/ems/logo.svg"/><header class="rp-nav"><div class="rp-nav__left"><div class="rp-nav__title"><a href="/ems/" class="rp-nav__title__link rp-link"><div class="rp-nav__title__logo"><img src="/ems/logo.svg" alt="logo" id="logo" class="rspress-logo rp-nav__title__logo-image"/></div><span>EMS</span></a></div><ul class="rp-nav-menu rp-nav-menu--left"><li class="rp-nav-menu__item"><a href="/ems/" class="rp-nav-menu__item__container rp-link">首页</a></li><li class="rp-nav-menu__item"><a href="/ems/architecture/" class="rp-nav-menu__item__container rp-link">架构</a></li><li class="rp-nav-menu__item rp-nav-menu__item--active"><a href="/ems/processes/" class="rp-nav-menu__item__container rp-link">进程</a></li><li class="rp-nav-menu__item"><a href="/ems/common/" class="rp-nav-menu__item__container rp-link">公共模块</a></li><li class="rp-nav-menu__item"><a href="/ems/decisions/" class="rp-nav-menu__item__container rp-link">技术决策</a></li><li class="rp-nav-menu__item"><a href="/ems/reference/" class="rp-nav-menu__item__container rp-link">开发参考</a></li><li class="rp-nav-menu__item"><a href="/ems/remote-access/" class="rp-nav-menu__item__container rp-link">远程接入</a></li><li class="rp-nav-menu__item"><a href="/ems/guide/" class="rp-nav-menu__item__container rp-link">文档维护</a></li></ul></div><div class="rp-nav__right"><button class="rp-search-button"><div class="rp-search-button__content"><svg xmlns="http://www.w3.org/2000/svg" width="1em" height="1em" fill="none" viewBox="0 0 20 21" class="rp-search-button__icon"><path fill="currentColor" d="M8.333 1.913A6.667 6.667 0 0 1 15 8.58c0 1.54-.525 2.957-1.402 4.085l4.49 4.492a.834.834 0 0 1-1.177 1.178l-4.491-4.49a6.64 6.64 0 0 1-4.087 1.402 6.667 6.667 0 0 1 0-13.334m0 1.667a5 5 0 1 0 0 10 5 5 0 0 0 0-10"></path></svg><span class="rp-search-button__word">搜索</span></div><div class="rp-search-button__hotkey" style="opacity:0"><span></span><span>K</span></div></button><div class="rp-search-button--mobile"><svg xmlns="http://www.w3.org/2000/svg" width="1em" height="1em" fill="none" viewBox="0 0 20 21"><path fill="currentColor" d="M8.333 1.913A6.667 6.667 0 0 1 15 8.58c0 1.54-.525 2.957-1.402 4.085l4.49 4.492a.834.834 0 0 1-1.177 1.178l-4.491-4.49a6.64 6.64 0 0 1-4.087 1.402 6.667 6.667 0 0 1 0-13.334m0 1.667a5 5 0 1 0 0 10 5 5 0 0 0 0-10"></path></svg></div><div class="rp-nav__others"><div class="rp-nav-menu__divider"></div><div class="rp-switch-appearance"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" fill="currentColor" viewBox="0 0 24 24" class="rp-switch-appearance__icon rp-switch-appearance__icon--sun"><path fill="currentColor" d="m7.001 15.848-1.226 1.226a.58.58 0 0 0 0 .818.58.58 0 0 0 .818 0l1.226-1.226a.58.58 0 0 0 0-.818.58.58 0 0 0-.818 0m-.352-8.735a.584.584 0 0 0 .825-.825L6.237 5.051a.584.584 0 0 0-.825.825zM5.011 11.07h-1.75a.584.584 0 0 0 0 1.167h1.75c.324 0 .584-.26.584-.583a.585.585 0 0 0-.584-.584m7.003-5.835c.324 0 .584-.26.584-.584V2.9a.58.58 0 0 0-.584-.584.58.58 0 0 0-.583.583V4.65c0 .323.262.584.583.584m5.616 1.621 1.226-1.225a.58.58 0 0 0 0-.818.58.58 0 0 0-.818 0l-1.226 1.225a.58.58 0 0 0 0 .818.576.576 0 0 0 .818 0m3.138 4.214h-1.75a.58.58 0 0 0-.584.584c0 .324.26.584.583.584h1.751a.584.584 0 1 0 0-1.167m-3.389 5.124a.584.584 0 0 0-.825.825l1.238 1.238a.584.584 0 0 0 .825-.826zm-5.365-9.795a5.256 5.256 0 0 0-5.257 5.258 5.256 5.256 0 0 0 5.257 5.257 5.256 5.256 0 0 0 5.257-5.257 5.256 5.256 0 0 0-5.257-5.258m0 11.675a.58.58 0 0 0-.583.583v1.751a.582.582 0 1 0 1.167 0v-1.75a.584.584 0 0 0-.584-.584"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="19" height="19" fill="currentColor" viewBox="0 0 19 19" class="rp-switch-appearance__icon rp-switch-appearance__icon--moon"><path fill="currentColor" d="M9.166 0a9.2 9.2 0 0 1 1.857.188.834.834 0 0 1 .042 1.623 4.47 4.47 0 1 0 5.457 5.457l.048-.135a.834.834 0 0 1 1.575.177q.186.902.188 1.856A9.168 9.168 0 1 1 9.166 0"></path></svg></div><div class="rp-social-links"><a href="https://github.com/600888/ems" target="_blank" rel="noopener noreferrer" class="rp-social-links__item"><div class="rp-social-links__icon"><div class="rp-social-links__icon"><svg xmlns="http://www.w3.org/2000/svg" width="100%" viewBox="0 0 24 24"><path fill="currentColor" d="M12 .297c-6.63 0-12 5.373-12 12c0 5.303 3.438 9.8 8.205 11.385c.6.113.82-.258.82-.577c0-.285-.01-1.04-.015-2.04c-3.338.724-4.042-1.61-4.042-1.61C4.422 18.07 3.633 17.7 3.633 17.7c-1.087-.744.084-.729.084-.729c1.205.084 1.838 1.236 1.838 1.236c1.07 1.835 2.809 1.305 3.495.998c.108-.776.417-1.305.76-1.605c-2.665-.3-5.466-1.332-5.466-5.93c0-1.31.465-2.38 1.235-3.22c-.135-.303-.54-1.523.105-3.176c0 0 1.005-.322 3.3 1.23c.96-.267 1.98-.399 3-.405c1.02.006 2.04.138 3 .405c2.28-1.552 3.285-1.23 3.285-1.23c.645 1.653.24 2.873.12 3.176c.765.84 1.23 1.91 1.23 3.22c0 4.61-2.805 5.625-5.475 5.92c.42.36.81 1.096.81 2.22c0 1.606-.015 2.896-.015 3.286c0 .315.21.69.825.57C20.565 22.092 24 17.592 24 12.297c0-6.627-5.373-12-12-12"/></svg></div></div></a><ul class="rp-hover-group rp-hover-group--hidden rp-hover-group--right"></ul></div></div><button aria-label="mobile hamburger" class="rp-nav-hamburger rp-nav-hamburger__sm"><svg xmlns="http://www.w3.org/2000/svg" width="21" height="21" fill="none" viewBox="0 0 21 21"><path stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.667" d="M3.645 5.225h13.333M3.645 10.225h13.333M3.645 15.225h13.333"></path></svg></button><button aria-label="mobile hamburger" class="rp-nav-hamburger rp-nav-hamburger__md"><svg xmlns="http://www.w3.org/2000/svg" width="21" height="21" fill="none" viewBox="0 0 21 21"><path stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.667" d="M3.645 5.225h13.333M3.645 10.225h13.333M3.645 15.225h13.333"></path></svg><ul class="rp-hover-group rp-hover-group--hidden rp-hover-group--right"><div class="rp-nav-menu__others-mobile__container"><div class="rp-nav-hamburger__md__hover-group"><div class="rp-nav-screen-appearance"><div class="rp-nav-screen-appearance__left">主题</div><div class="rp-nav-screen-appearance__right"></div></div><div class="rp-nav-screen-divider"></div><div class="rp-social-links"><a href="https://github.com/600888/ems" target="_blank" rel="noopener noreferrer" class="rp-social-links__item"><div class="rp-social-links__icon"><div class="rp-social-links__icon"><svg xmlns="http://www.w3.org/2000/svg" width="100%" viewBox="0 0 24 24"><path fill="currentColor" d="M12 .297c-6.63 0-12 5.373-12 12c0 5.303 3.438 9.8 8.205 11.385c.6.113.82-.258.82-.577c0-.285-.01-1.04-.015-2.04c-3.338.724-4.042-1.61-4.042-1.61C4.422 18.07 3.633 17.7 3.633 17.7c-1.087-.744.084-.729.084-.729c1.205.084 1.838 1.236 1.838 1.236c1.07 1.835 2.809 1.305 3.495.998c.108-.776.417-1.305.76-1.605c-2.665-.3-5.466-1.332-5.466-5.93c0-1.31.465-2.38 1.235-3.22c-.135-.303-.54-1.523.105-3.176c0 0 1.005-.322 3.3 1.23c.96-.267 1.98-.399 3-.405c1.02.006 2.04.138 3 .405c2.28-1.552 3.285-1.23 3.285-1.23c.645 1.653.24 2.873.12 3.176c.765.84 1.23 1.91 1.23 3.22c0 4.61-2.805 5.625-5.475 5.92c.42.36.81 1.096.81 2.22c0 1.606-.015 2.896-.015 3.286c0 .315.21.69.825.57C20.565 22.092 24 17.592 24 12.297c0-6.627-5.373-12-12-12"/></svg></div></div></a><ul class="rp-hover-group rp-hover-group--hidden rp-hover-group--right"></ul></div></div></div></ul></button></div></header><div class="rp-doc-layout__menu"><div class="rp-sidebar-menu"><button type="button" class="rp-sidebar-menu__left"><svg width="1em" height="1em" viewBox="0 0 32 32"><path fill="currentColor" d="M4 6h24v2H4zm0 18h24v2H4zm0-12h24v2H4zm0 6h24v2H4z"></path></svg><span>菜单</span></button><button type="button" class="rp-sidebar-menu__right"><span class="rp-sidebar-menu__right__text">目录</span><svg width="14" height="14" class="rp-progress-circle"><circle cx="7" cy="7" r="6" stroke-linecap="round" fill="none" stroke="var(--rp-c-divider-light)" stroke-width="2"></circle><circle cx="7" cy="7" r="6" stroke-linecap="round" fill="none" stroke="var(--rp-c-brand)" stroke-width="2" stroke-dasharray="37.69911184307752" stroke-dashoffset="37.69911184307752" transform="rotate(-90 7 7)" style="transition:stroke-dashoffset 0.3s"></circle></svg><svg width="1em" height="1em" viewBox="0 0 32 32" class="rp-sidebar-menu__right__icon" style="transform:rotate(0deg);transition:transform 0.2s ease-out"><path fill="currentColor" d="M22 16 12 26l-1.4-1.4 8.6-8.6-8.6-8.6L12 6z"></path></svg></button></div></div><div class="rp-doc-layout__container"><aside class="rp-doc-layout__sidebar rp-scrollbar"><a href="/ems/" class="rp-sidebar-item rp-link" style="padding-left:12px" data-depth="0"><div class="rp-sidebar-item__left"><span class="rp-doc">返回文档首页</span></div><div class="rp-sidebar-item__right"></div></a><div class="rp-sidebar-divider" style="padding-left:12px"></div><div class="rp-sidebar-section-header"><div class="rp-sidebar-section-header__left"><span>进程设计</span></div><div class="rp-sidebar-section-header__right"></div></div><a href="/ems/processes/" class="rp-sidebar-item rp-link" style="padding-left:12px" data-depth="0"><div class="rp-sidebar-item__left"><span class="rp-doc">进程职责总览</span></div><div class="rp-sidebar-item__right"></div></a><div class="rp-sidebar-item rp-sidebar-group" style="padding-left:12px" data-depth="0"><div class="rp-sidebar-item__left"><span class="rp-doc">采集与上送进程</span></div><div class="rp-sidebar-item__right"><div style="cursor:pointer;transition:transform 0.2s ease-out;transform:rotate(90deg)"><svg width="1em" height="1em" viewBox="0 0 32 32"><path fill="currentColor" d="M22 16 12 26l-1.4-1.4 8.6-8.6-8.6-8.6L12 6z"></path></svg></div></div></div><div style="display:grid;grid-template-rows:1fr;transition:grid-template-rows 0.2s ease-out"><div style="overflow:hidden"><a href="/ems/processes/collector/" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">进程职责与模块</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/processes/collector/running" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">构建与运行</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/processes/collector/commands" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">遥控与遥调</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/processes/collector/design" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">采集执行与协议插件</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/processes/collector/protocol-design" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">通讯协议动态库（PIMPL / 跨平台）</span></div><div class="rp-sidebar-item__right"></div></a></div></div><div class="rp-sidebar-item rp-sidebar-group" style="padding-left:12px" data-depth="0"><div class="rp-sidebar-item__left"><span class="rp-doc">实时数据库进程</span></div><div class="rp-sidebar-item__right"><div style="cursor:pointer;transition:transform 0.2s ease-out;transform:rotate(90deg)"><svg width="1em" height="1em" viewBox="0 0 32 32"><path fill="currentColor" d="M22 16 12 26l-1.4-1.4 8.6-8.6-8.6-8.6L12 6z"></path></svg></div></div></div><div style="display:grid;grid-template-rows:1fr;transition:grid-template-rows 0.2s ease-out"><div style="overflow:hidden"><a href="/ems/processes/data/" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">实时数据库进程设计</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/processes/data/design" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">实时数据库进程详细设计</span></div><div class="rp-sidebar-item__right"></div></a></div></div><div class="rp-sidebar-item rp-sidebar-group" style="padding-left:12px" data-depth="0"><div class="rp-sidebar-item__left"><span class="rp-doc">存储进程</span></div><div class="rp-sidebar-item__right"><div style="cursor:pointer;transition:transform 0.2s ease-out;transform:rotate(90deg)"><svg width="1em" height="1em" viewBox="0 0 32 32"><path fill="currentColor" d="M22 16 12 26l-1.4-1.4 8.6-8.6-8.6-8.6L12 6z"></path></svg></div></div></div><div style="display:grid;grid-template-rows:1fr;transition:grid-template-rows 0.2s ease-out"><div style="overflow:hidden"><a href="/ems/processes/storage/" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">存储进程设计</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/processes/storage/design" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">存储进程详细设计</span></div><div class="rp-sidebar-item__right"></div></a></div></div><div class="rp-sidebar-item rp-sidebar-group" style="padding-left:12px" data-depth="0"><div class="rp-sidebar-item__left"><span class="rp-doc">策略进程</span></div><div class="rp-sidebar-item__right"><div style="cursor:pointer;transition:transform 0.2s ease-out;transform:rotate(90deg)"><svg width="1em" height="1em" viewBox="0 0 32 32"><path fill="currentColor" d="M22 16 12 26l-1.4-1.4 8.6-8.6-8.6-8.6L12 6z"></path></svg></div></div></div><div style="display:grid;grid-template-rows:1fr;transition:grid-template-rows 0.2s ease-out"><div style="overflow:hidden"><a href="/ems/processes/strategy/" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">策略进程设计</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/processes/strategy/design" class="rp-sidebar-item rp-sidebar-item--active rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">策略进程详细设计</span></div><div class="rp-sidebar-item__right"></div></a></div></div><div class="rp-sidebar-item rp-sidebar-group" style="padding-left:12px" data-depth="0"><div class="rp-sidebar-item__left"><span class="rp-doc">Web 后端与前端</span></div><div class="rp-sidebar-item__right"><div style="cursor:pointer;transition:transform 0.2s ease-out;transform:rotate(90deg)"><svg width="1em" height="1em" viewBox="0 0 32 32"><path fill="currentColor" d="M22 16 12 26l-1.4-1.4 8.6-8.6-8.6-8.6L12 6z"></path></svg></div></div></div><div style="display:grid;grid-template-rows:1fr;transition:grid-template-rows 0.2s ease-out"><div style="overflow:hidden"><a href="/ems/processes/web/" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">Web 进程总览</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/processes/web/design" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">Web 进程设计</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/processes/web/running" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">构建、运行与验证</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/processes/web/history" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">历史数据查询</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/processes/web/alarms" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">告警后端接入计划</span></div><div class="rp-sidebar-item__right"></div></a><div class="rp-sidebar-item rp-sidebar-group rp-sidebar-item--group-item" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">用户管理模块</span></div><div class="rp-sidebar-item__right"><div style="cursor:pointer;transition:transform 0.2s ease-out;transform:rotate(90deg)"><svg width="1em" height="1em" viewBox="0 0 32 32"><path fill="currentColor" d="M22 16 12 26l-1.4-1.4 8.6-8.6-8.6-8.6L12 6z"></path></svg></div></div></div><div style="display:grid;grid-template-rows:1fr;transition:grid-template-rows 0.2s ease-out"><div style="overflow:hidden"><a href="/ems/processes/web/user/login" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 2 + 12px)" data-depth="2"><div class="rp-sidebar-item__left"><span class="rp-doc">登录设计（用户名、密码与加密）</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/processes/web/user/" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 2 + 12px)" data-depth="2"><div class="rp-sidebar-item__left"><span class="rp-doc">用户管理与角色权限设计</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/processes/web/user/backend" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 2 + 12px)" data-depth="2"><div class="rp-sidebar-item__left"><span class="rp-doc">Web 后端用户管理实现设计</span></div><div class="rp-sidebar-item__right"></div></a></div></div><div class="rp-sidebar-item rp-sidebar-group rp-sidebar-item--group-item" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">设备管理模块</span></div><div class="rp-sidebar-item__right"><div style="cursor:pointer;transition:transform 0.2s ease-out;transform:rotate(90deg)"><svg width="1em" height="1em" viewBox="0 0 32 32"><path fill="currentColor" d="M22 16 12 26l-1.4-1.4 8.6-8.6-8.6-8.6L12 6z"></path></svg></div></div></div><div style="display:grid;grid-template-rows:1fr;transition:grid-template-rows 0.2s ease-out"><div style="overflow:hidden"><a href="/ems/processes/web/device/" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 2 + 12px)" data-depth="2"><div class="rp-sidebar-item__left"><span class="rp-doc">设备模块设计</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/processes/web/device/api" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 2 + 12px)" data-depth="2"><div class="rp-sidebar-item__left"><span class="rp-doc">设备模块 API</span></div><div class="rp-sidebar-item__right"></div></a></div></div></div></div></aside><div class="rp-doc-layout__doc"><main class="rp-doc-layout__doc-container"><div class="rp-doc rspress-doc"><!--$--><h1 class="rp-toc-include" id="策略进程详细设计"><a href="#策略进程详细设计" class="rp-header-anchor rp-link" aria-hidden="true">#</a>策略进程详细设计<!-- --> </h1>
<blockquote>
<p>版本：1.0｜阅读整理：2026-10-21｜状态：目标设计，尚未实现策略运行闭环。参数、计量方向、设备能力和保护动作须经现场配置与验收后启用。
公共契约：<a href="/ems/architecture/device-model" class="rp-link">设备模型</a>、<a href="/ems/common/realtime/access-design" class="rp-link">实时访问</a>、<a href="/ems/architecture/system-design#6-控制闭环与策略进程" class="rp-link">控制闭环</a>。</p>
</blockquote>
<h2 class="rp-toc-include" id="1-范围与基本约定"><a href="#1-范围与基本约定" class="rp-header-anchor rp-link" aria-hidden="true">#</a>1. 范围与基本约定</h2>
<p>负责并网储能与光伏的状态聚合、告警、目标计算、功率约束、设备分配及统一仲裁。每个调度域以唯一权威 PCC 和明确拓扑为边界；多 PCC、可切换母线先划域，共享 PCS/PV/电表按物理资产只计一次。</p>
<p>策略读取标准逻辑点和已发布能力，输出持久命令；协议地址与句柄由采集管理。EMS 提供有采样/通信延迟的监督控制；快速逆功率、过流、急停及孤岛保护由现场装置承担。要求 EMS 停止后仍禁止上网的站点，须验收独立本地保护。</p>
<h3 class="rp-toc-include" id="11-功率方向与计量边界"><a href="#11-功率方向与计量边界" class="rp-header-anchor rp-link" aria-hidden="true">#</a>1.1 功率方向与计量边界</h3>



































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>量（kW）</th><th>正值</th><th>负值</th><th>权威来源</th></tr></thead><tbody><tr><td><code>P_grid</code></td><td>PCC 购电</td><td>PCC 上网</td><td>调度域唯一 PCC 电表</td></tr><tr><td><code>P_ess</code></td><td>储能放电</td><td>储能充电</td><td>域内 PCS 实际交流功率之和</td></tr><tr><td><code>P_pv</code></td><td>光伏发电</td><td>夜间等交流取电</td><td>逆变器或校验后的光伏总表</td></tr><tr><td><code>P_load</code></td><td>其他净负荷耗电</td><td>诊断用反向流</td><td>拓扑推导量，不代替 PCC 实测</td></tr></tbody></table></div>
<p>发布前用 CT/PT、倍率、反向功率与充放电试验确认方向，厂家方向在采集绑定中转换。同一边界、无其他电源时近似满足 <code>P_grid = P_load - P_pv - P_ess</code>。损耗及采样不同步会产生残差，控制仍以 PCC 实测为准。确无光伏可设 <code>P_pv=0</code>，光伏测点失效则不能填零。</p>
<p>负荷近似不变时，用两个保守场景预测下一周期：</p>
<div class="rp-codeblock language-text"><div class="rp-codeblock__content"><div class="rp-codeblock__content__scroll-container rp-scrollbar rp-scrollbar--always"><pre class="shiki css-variables" style="background-color:var(--shiki-background);color:var(--shiki-foreground)" tabindex="0" data-lang="text"><code><span class="line"><span>P_grid_pred_low  = P_grid_meas - (P_ess_cmd - P_ess_actual)</span></span>
<span class="line"><span>                   - (P_pv_upper - P_pv_actual)</span></span>
<span class="line"><span>P_grid_pred_high = P_grid_meas - (P_ess_cmd - P_ess_actual)</span></span>
<span class="line"><span>                   - (P_pv_lower - P_pv_actual)</span></span></code></pre></div><div class="rp-code-button-group"><button class="rp-code-button-group__button rp-code-wrap-button" title="切换代码换行" aria-label="切换代码换行"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrapped"><path fill="currentColor" d="M21 5H3v2h18zM3 19h7v-2H3zm0-6h15c1 0 2 .43 2 2s-1 2-2 2h-2v-2l-4 3 4 3v-2h2c2.95 0 4-1.27 4-4 0-2.72-1-4-4-4H3z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrap"><path fill="currentColor" d="M16 7H3V5h13zM3 19h13v-2H3zm19-7-4-3v2H3v2h15v2z"></path></svg></button><button class="rp-code-button-group__button rp-code-copy-button" title="复制代码"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--copy"><path fill="currentColor" d="M20 8v12H8V8zm0-2H8a2 2 0 0 0-2 2v12a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8a2 2 0 0 0-2-2"></path><path fill="currentColor" d="M4 16H2V4a2 2 0 0 1 2-2h12v2H4Z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--success"><path fill="currentColor" d="m9.55 18-5.7-5.7 1.425-1.425L9.55 15.15l9.175-9.175L20.15 7.4z"></path></svg></button></div></div></div>

























<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>预测</th><th>用途</th><th>PV 边界要求</th></tr></thead><tbody><tr><td><code>P_grid_pred_low</code></td><td>防逆流</td><td>用可信发电上界；限发未回读前不假定已经降功率</td></tr><tr><td><code>P_grid_pred_high</code></td><td>需量保护</td><td>用可信发电下界；增发未验证前不假定已经升功率</td></tr><tr><td><code>P_pv_plan</code> 点预测</td><td>计划跟踪</td><td>带质量标记，不替代保护用上下界</td></tr></tbody></table></div>
<p>PV 边界包含天气、现有限值及已验证状态；缺少可信边界不得放宽保护。负荷波动、延迟和模型误差由配置裕量覆盖，预测本身不证明保护达成。</p>
<h2 class="rp-toc-include" id="2-输入配置与有效性"><a href="#2-输入配置与有效性" class="rp-header-anchor rp-link" aria-hidden="true">#</a>2. 输入、配置与有效性</h2>
<h3 class="rp-toc-include" id="21-标准输入和能力"><a href="#21-标准输入和能力" class="rp-header-anchor rp-link" aria-hidden="true">#</a>2.1 标准输入和能力</h3>








































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>输入</th><th>用途</th><th>失效处理</th></tr></thead><tbody><tr><td>PCC 功率、方向、开关/并网状态</td><td>保护反馈及域边界</td><td>暂停依赖 PCC 的新命令并告警，不用估算替代</td></tr><tr><td>PCC 正向电量或完整正向功率样本</td><td>需量窗口</td><td>转已验收的保守瞬时限值；无配置则暂停需量新调度</td></tr><tr><td>PCS 功率、故障、本地/远程、动态充放上限、设定反馈</td><td>基线、可行区间及闭环</td><td>停止该 PCS 新设定，重分配；状态未知先对账</td></tr><tr><td>BMS SOC、许可、动态电流/功率限值、故障</td><td>SOC 与可用功率</td><td>收紧或禁用相应方向，不用额定值补缺</td></tr><tr><td>PV 功率、运行状态、可选限发及回读</td><td>预测与协同</td><td>仅监视设备不下限发命令；失效功率不增加调节量</td></tr><tr><td>版本、来源代次、时标、质量、控制权、命令状态</td><td>输入与执行有效性</td><td>过期、失配、来源不明或旧主未隔离时拒绝新控制</td></tr></tbody></table></div>
<p>每周期校验启用、能力依赖、量纲、质量、新鲜度、覆盖率及最大采样时差。批量读不是全局快照：计算前后复核关键版本，跨版本或超时差则重读。非有限数、越量程、源时间回退及方向异常不得参与保护。SOC 按有效容量加权并附覆盖率；派生状态保留输入版本、时间和失效原因。</p>
<h3 class="rp-toc-include" id="22-配置模型与发布校验"><a href="#22-配置模型与发布校验" class="rp-header-anchor rp-link" aria-hidden="true">#</a>2.2 配置模型与发布校验</h3>
<p><code>strategy_config / schedule</code> 仍是逻辑表建议，DDL、权限和迁移随<a href="/ems/common/database" class="rp-link">公共数据库访问层</a>实施；策略只调用公共 ormpp Repository，不维护自己的实体映射、SQL 或连接实现。</p>





































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>配置组</th><th>必需内容</th></tr></thead><tbody><tr><td>调度域</td><td>station、唯一 PCC、并网开关、PCS/PV/电池关系、所有者和拓扑版本</td></tr><tr><td>计量</td><td>方向、CT/PT、精度、最大年龄/时差、需量电量来源及复位规则</td></tr><tr><td>防逆流</td><td><code>P_export_allow &gt;= 0</code>、购电裕量、迟滞、周期、超时、PV 限发能力</td></tr><tr><td>需量</td><td><code>D_limit</code>、固定窗口及对齐时区、能量裕量、可选瞬时上限、覆盖率、提前量</td></tr><tr><td>储能</td><td>SOC 边界/迟滞、动态功率、PCS/变压器/PCC 容量、斜率、保持时间、反馈容差/超时</td></tr><tr><td>计划与模式</td><td>目标类型、插值、有效区间/版本、时区、缺段回退、人工租期、北向授权/冲突规则</td></tr><tr><td>光伏</td><td>监视/可控资产、限发范围/斜率、功率与限值回读、解除条件及超时策略</td></tr></tbody></table></div>
<p>发布拒绝负限值、非法 SOC、矛盾 PCC 上下限、重复权威表、重叠/不明计划区间、缺反馈及未确认方向。配置不可变；分别展示已保存、已发布、策略已应用、采集已应用。依赖新绑定的命令必须等待策略和采集应用同一所需版本；现场阈值由调试报告确定。</p>
<h2 class="rp-toc-include" id="3-调度周期模式和优先级"><a href="#3-调度周期模式和优先级" class="rp-header-anchor rp-link" aria-hidden="true">#</a>3. 调度周期、模式和优先级</h2>
<p>每域仅一个活动策略所有者。状态聚合、告警与优化可分周期，慢优化不能阻塞保护重算。</p>
<div></div>

























<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>优先层</th><th>规则</th></tr></thead><tbody><tr><td>现场资格</td><td>故障、联锁、本地模式、BMS 许可、开关、控制权和版本不满足则不下发</td></tr><tr><td>EMS 约束</td><td>设备/SOC/拓扑、PCC 防逆流及需量求可行交集；不可兼得时先保防逆流，需量缺口告警</td></tr><tr><td>有效目标</td><td>人工、授权北向或自动目标只选一个；人工/北向优先级及同级胜出规则由站点显式配置</td></tr><tr><td>执行整形</td><td>斜率、死区、最小间隔与反馈约束，每资产每周期一个有效设定序列</td></tr></tbody></table></div>
<div></div>





























<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>模式/转换</th><th>动作</th></tr></thead><tbody><tr><td><code>automatic</code></td><td>使用有效计划或优化目标</td></tr><tr><td><code>automatic → manual</code></td><td>可同事务提交首个人工目标；仅切模式时停止续发旧自动目标，以储能零功率为中性目标，施加全部约束并从实测按斜率过渡</td></tr><tr><td><code>manual → automatic</code></td><td>撤销人工目标，读取当前计划、反馈及未终结命令后平滑接入</td></tr><tr><td><code>disabled</code></td><td>停止新的常规设定，保留监视/告警及未终结命令对账；不保证防逆流/需量达成</td></tr><tr><td>离开 <code>disabled</code></td><td>复核 PCC、设备、版本、所有权及命令状态，从实测功率起步</td></tr></tbody></table></div>
<p>依赖持续监督才能满足并网约束的站点，仅在独立本地保护可用且验收后允许 <code>disabled</code>。北向意图遵循模式及授权；模式切换、所有权变化和抢占均清理旧目标并审计，不能视为设备已立即跟随。</p>
<h2 class="rp-toc-include" id="4-防逆流"><a href="#4-防逆流" class="rp-header-anchor rp-link" aria-hidden="true">#</a>4. 防逆流</h2>
<p>允许上网幅值为 <code>P_export_allow</code>，正购电裕量为 <code>M_export</code>：</p>
<div class="rp-codeblock language-text"><div class="rp-codeblock__content"><div class="rp-codeblock__content__scroll-container rp-scrollbar rp-scrollbar--always"><pre class="shiki css-variables" style="background-color:var(--shiki-background);color:var(--shiki-foreground)" tabindex="0" data-lang="text"><code><span class="line"><span>P_grid_floor = -P_export_allow + M_export</span></span>
<span class="line"><span>P_grid_pred_low &gt;= P_grid_floor</span></span>
<span class="line"><span>P_ess_cmd &lt;= P_ess_actual + P_grid_meas - P_grid_floor</span></span>
<span class="line"><span>             - (P_pv_upper - P_pv_actual)</span></span></code></pre></div><div class="rp-code-button-group"><button class="rp-code-button-group__button rp-code-wrap-button" title="切换代码换行" aria-label="切换代码换行"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrapped"><path fill="currentColor" d="M21 5H3v2h18zM3 19h7v-2H3zm0-6h15c1 0 2 .43 2 2s-1 2-2 2h-2v-2l-4 3 4 3v-2h2c2.95 0 4-1.27 4-4 0-2.72-1-4-4-4H3z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrap"><path fill="currentColor" d="M16 7H3V5h13zM3 19h13v-2H3zm19-7-4-3v2H3v2h15v2z"></path></svg></button><button class="rp-code-button-group__button rp-code-copy-button" title="复制代码"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--copy"><path fill="currentColor" d="M20 8v12H8V8zm0-2H8a2 2 0 0 0-2 2v12a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8a2 2 0 0 0-2-2"></path><path fill="currentColor" d="M4 16H2V4a2 2 0 0 1 2-2h12v2H4Z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--success"><path fill="currentColor" d="m9.55 18-5.7-5.7 1.425-1.425L9.55 15.15l9.175-9.175L20.15 7.4z"></path></svg></button></div></div></div>
<p>零上网取 <code>P_export_allow=0</code>；裕量覆盖延迟与波动，避免过大造成持续不合理购电。</p>
<div></div>
<p>限发回读前不放宽储能约束。设备 <code>verified</code> 由发送后的新反馈及容差判断，保护达成由后续 PCC 有效样本独立判断；两者不能互相替代。PCC 失效时按第 10 节降级，不用旧值增加放电或解除限发。</p>
<h2 class="rp-toc-include" id="5-需量保护与削峰"><a href="#5-需量保护与削峰" class="rp-header-anchor rp-link" aria-hidden="true">#</a>5. 需量保护与削峰</h2>
<p>首期仅覆盖<strong>按发布时区对齐的固定窗口平均购电需量</strong>；滑动窗口等口径须另行实现与验收。</p>





























<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>变量</th><th>含义与单位</th></tr></thead><tbody><tr><td><code>W_h / D_limit</code></td><td>窗口长度（h）/目标需量（kW）</td></tr><tr><td><code>E_used / T_rem_h</code></td><td>窗口已购电量（kWh）/剩余时间（h）</td></tr><tr><td><code>T_lag_h / E_lag_upper</code></td><td>通信与爬坡延迟（h）/期间购电上界（kWh）</td></tr><tr><td><code>E_margin / T_control_h</code></td><td>能量裕量（kWh）/含离散周期及反馈预算的最小有效调节时长（h）</td></tr><tr><td><code>P_instant_cap</code></td><td>可选瞬时购电上限（kW），未配置为无穷大</td></tr></tbody></table></div>
<div class="rp-codeblock language-text"><div class="rp-codeblock__content"><div class="rp-codeblock__content__scroll-container rp-scrollbar rp-scrollbar--always"><pre class="shiki css-variables" style="background-color:var(--shiki-background);color:var(--shiki-foreground)" tabindex="0" data-lang="text"><code><span class="line"><span>E_used = integral_window max(P_grid, 0) dt</span></span>
<span class="line"><span>T_effective_h = max(0, T_rem_h - T_lag_h)</span></span>
<span class="line"><span>E_budget = D_limit * W_h - E_used - E_lag_upper - E_margin</span></span>
<span class="line"><span>P_budget_cap = max(0, E_budget / max(T_effective_h, T_control_h))</span></span>
<span class="line"><span>P_grid_ceiling = min(P_budget_cap, P_instant_cap)</span></span>
<span class="line"><span>P_grid_pred_high &lt;= P_grid_ceiling</span></span>
<span class="line"><span>P_ess_cmd &gt;= P_ess_actual + P_grid_meas - P_grid_ceiling</span></span>
<span class="line"><span>             - (P_pv_lower - P_pv_actual)</span></span></code></pre></div><div class="rp-code-button-group"><button class="rp-code-button-group__button rp-code-wrap-button" title="切换代码换行" aria-label="切换代码换行"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrapped"><path fill="currentColor" d="M21 5H3v2h18zM3 19h7v-2H3zm0-6h15c1 0 2 .43 2 2s-1 2-2 2h-2v-2l-4 3 4 3v-2h2c2.95 0 4-1.27 4-4 0-2.72-1-4-4-4H3z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrap"><path fill="currentColor" d="M16 7H3V5h13zM3 19h13v-2H3zm19-7-4-3v2H3v2h15v2z"></path></svg></button><button class="rp-code-button-group__button rp-code-copy-button" title="复制代码"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--copy"><path fill="currentColor" d="M20 8v12H8V8zm0-2H8a2 2 0 0 0-2 2v12a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8a2 2 0 0 0-2-2"></path><path fill="currentColor" d="M4 16H2V4a2 2 0 0 1 2-2h12v2H4Z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--success"><path fill="currentColor" d="m9.55 18-5.7-5.7 1.425-1.425L9.55 15.15l9.175-9.175L20.15 7.4z"></path></svg></button></div></div></div>
<div></div>
<p>窗口能量优先取有复位、倍率和时标语义的 PCC 正向电量差；功率积分须覆盖完整窗口并记录缺样比例。上网不能抵扣已购电，窗口不随进程启动重置。延迟购电上界由购电、负荷/PV 波动和斜率估计，无可信上界不宣称保护有效。</p>
<p>预算耗尽时上限可收紧到零，已发生的需量超限必须告警。不能为守需量突破设备许可或防逆流，也不能假定能控制未配置的负荷/PV。削峰填谷和峰谷优化仅产生自动目标，接受同一组约束。</p>
<h2 class="rp-toc-include" id="6-计划曲线与自动目标"><a href="#6-计划曲线与自动目标" class="rp-header-anchor rp-link" aria-hidden="true">#</a>6. 计划曲线与自动目标</h2>

































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>项目</th><th>规则</th></tr></thead><tbody><tr><td>身份</td><td><code>schedule_id/version</code>、调度域、目标类型、UTC 区间、值、插值、优先级、发布/生效状态</td></tr><tr><td>目标</td><td><code>ess_power</code>：储能净功率，放电为正；<code>pcc_power</code>：PCC 购电为正；每域每时刻一个主目标</td></tr><tr><td>插值</td><td>定功率/时段充放电用阶梯，连续跟踪可线性插值</td></tr><tr><td>发布</td><td>断点递增、同层不重叠、范围及首尾合法；本地时区展开为 UTC，跨日拆段；夏令时歧义须明确选择或拒绝</td></tr><tr><td>回退</td><td>缺段、过期或目标失效时默认储能零功率，仍施加保护；允许发布其他有期限回退目标</td></tr><tr><td>切换</td><td>仅在生效时刻切版本，命令保留所用版本；迟到通知不得回退 active</td></tr></tbody></table></div>
<p><code>ess_power</code> 直接取曲线；<code>pcc_power</code> 按 PCC 实测和有效 PV 预测转换：</p>
<div class="rp-codeblock language-text"><div class="rp-codeblock__content"><div class="rp-codeblock__content__scroll-container rp-scrollbar rp-scrollbar--always"><pre class="shiki css-variables" style="background-color:var(--shiki-background);color:var(--shiki-foreground)" tabindex="0" data-lang="text"><code><span class="line"><span>P_ess_candidate = P_ess_actual + P_grid_meas - P_grid_plan</span></span>
<span class="line"><span>                  - (P_pv_plan - P_pv_actual)</span></span></code></pre></div><div class="rp-code-button-group"><button class="rp-code-button-group__button rp-code-wrap-button" title="切换代码换行" aria-label="切换代码换行"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrapped"><path fill="currentColor" d="M21 5H3v2h18zM3 19h7v-2H3zm0-6h15c1 0 2 .43 2 2s-1 2-2 2h-2v-2l-4 3 4 3v-2h2c2.95 0 4-1.27 4-4 0-2.72-1-4-4-4H3z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrap"><path fill="currentColor" d="M16 7H3V5h13zM3 19h13v-2H3zm19-7-4-3v2H3v2h15v2z"></path></svg></button><button class="rp-code-button-group__button rp-code-copy-button" title="复制代码"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--copy"><path fill="currentColor" d="M20 8v12H8V8zm0-2H8a2 2 0 0 0-2 2v12a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8a2 2 0 0 0-2-2"></path><path fill="currentColor" d="M4 16H2V4a2 2 0 0 1 2-2h12v2H4Z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--success"><path fill="currentColor" d="m9.55 18-5.7-5.7 1.425-1.425L9.55 15.15l9.175-9.175L20.15 7.4z"></path></svg></button></div></div></div>
<p>候选值统一进入约束、分配和仲裁。记录计划值、执行值、误差、未执行原因、PV 预测误差及截断持续时间。关键保护输入失效时暂停新功率命令，不沿用过期目标；历史仅供评估和离线优化。</p>
<h2 class="rp-toc-include" id="7-手动模式和北向控制"><a href="#7-手动模式和北向控制" class="rp-header-anchor rp-link" aria-hidden="true">#</a>7. 手动模式和北向控制</h2>
<p>进入/退出手动及功率设定均为独立持久意图，站级或指定 PCS 的人工目标都参与 PCC 约束及共享资源仲裁。</p>





























<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>阶段</th><th>校验与结果</th></tr></thead><tbody><tr><td>Web 受理</td><td>用户权限、域/资产、单位、有效期、期望版本、幂等 ID</td></tr><tr><td>策略仲裁</td><td>模式、所有权、设备能力、实时约束、未终结命令；受理时已超硬约束则明确拒绝</td></tr><tr><td>运行</td><td>动态限值收紧可缩小执行值，分别展示请求值、执行值和原因</td></tr><tr><td>撤销/恢复</td><td>租期到期、退出、版本失配、失去控制权或切模式均撤销人工目标；先对账，再按实测/斜率接入有效自动计划</td></tr><tr><td>来源冲突</td><td>按发布的优先级、租期及同级版本/先后规则选唯一赢家，审计拒绝/抢占原因</td></tr></tbody></table></div>
<p>人工租期有最大长度；过期不永久保持旧设定，未知命令不自动补发。人工与北向均保留保护约束，经同一命令链路执行；连接成功不自动获得更高优先级。</p>
<h2 class="rp-toc-include" id="8-光伏协同"><a href="#8-光伏协同" class="rp-header-anchor rp-link" aria-hidden="true">#</a>8. 光伏协同</h2>




















<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>能力级别</th><th>允许用途</th><th>启用条件</th></tr></thead><tbody><tr><td>可监视</td><td>平衡诊断、计划评估</td><td>有效发电测点</td></tr><tr><td>可限发</td><td>防逆流调节资源</td><td>已发布标准能力、范围、远程状态、写路由及可靠限值回显，并完成验收</td></tr></tbody></table></div>
<p>限发建议用 <code>P_pv_limit &gt;= 0</code> 表示最大交流输出，功率与限值回显独立采集。协议确认或短时发电下降不能替代限值回显。PV 固有目录仍是<a href="/ems/architecture/device-model" class="rp-link">设备模型</a>目标扩展，公共 C++ 目录尚未实现，不能套用 PCS 命令或厂家点冒充能力。</p>
<p>下发前检查可用输出估计、限值/斜率、状态及控制权；无可信输出估计则按实测和裕量逐步调整。收紧、回读及恢复按第 4 节执行；失联/转本地行为按型号验收，不能假定保持或清除限值。</p>
<p>防逆流与需量共同求 PCC 可行交集，避免互相冲突的 PV 设定。预测缺失不阻止基于 PCC 实测的保护计算，但不允许借预测放宽约束。孤岛/并离网切换闭环另行设计，未验收前暂停。</p>
<h2 class="rp-toc-include" id="9-可行区间设备分配和命令闭环"><a href="#9-可行区间设备分配和命令闭环" class="rp-header-anchor rp-link" aria-hidden="true">#</a>9. 可行区间、设备分配和命令闭环</h2>
<div></div>
<p>单元区间为 <code>[-P_charge_available, P_discharge_available]</code>。SOC 临界连续降额，越界禁止对应方向，恢复有迟滞；额定值不能覆盖失效动态限值。正常配置要求 <code>P_grid_floor &lt;= P_grid_ceiling</code>。</p>
<p>各 PCS 区间为 <code>[-C_i, D_i]</code>，先截断站级不可达目标，再求 <code>sum(P_i)=P_ess_target</code>。多解按 SOC 均衡、效率和发布权重选择，同分按稳定资产 ID 排序；PV 同样按已验收范围分配。优化权重不改变硬约束。</p>
<div></div>
<p>遵守死区、最小间隔及反馈条件，不持续刷写；保护收紧可替换未发送目标，已发送动作不能靠撤销意图收回。仅反馈满足条件才 <code>verified</code>，<code>unknown</code> 先对账并停止依赖其结果的新设定，不盲目重发切换/复位/脉冲。</p>
<p>全链路关联 <code>intent_id / command_id / config_version / owner_epoch</code>。重启先恢复模式、计划、租期、未终结命令及有效反馈，再恢复调度。</p>
<h2 class="rp-toc-include" id="10-降级告警和可观测性"><a href="#10-降级告警和可观测性" class="rp-header-anchor rp-link" aria-hidden="true">#</a>10. 降级、告警和可观测性</h2>

































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>情况</th><th>行为</th></tr></thead><tbody><tr><td>PCC 无效、陈旧、方向不明或拓扑切换</td><td>暂停依赖 PCC 的新命令并告警；不用旧值增加放电/解除限发；本地保护承担现场风险</td></tr><tr><td>需量窗口缺失而 PCC 功率有效</td><td>仅使用已验收保守瞬时上限并标记窗口失效；无配置则暂停相关新调度</td></tr><tr><td>PCS/BMS/SOC/PV 能力失效</td><td>移除受影响设备，重算区间；不用额定值或上次能力补齐</td></tr><tr><td>配置未应用、MySQL/实时权威后端不可用、所有者失效</td><td>暂停常规新控制；恢复后按版本与命令状态对账</td></tr><tr><td>反馈超时、unknown、PCC 未按预测变化</td><td>停止依赖结果的进一步放宽，查持久状态和新回读，按策略告警</td></tr><tr><td>目标不可达、PV 限发不足或需量超限</td><td>执行可行部分，公开预计/实际缺口、持续时间、原因和受影响资产</td></tr></tbody></table></div>
<p>输出模式/所有者、目标/来源、PCC 上下限、储能/PV 区间、实测/预测、需量进度、计划偏差、命令状态、输入质量/覆盖率和约束原因。告警具有稳定 ID、去抖/迟滞及产生/恢复/确认生命周期；模式、抢占、计划、限发和降级进入审计。监控周期超时、样本年龄、执行/反馈时延、反复限发、预测残差、需量超限及不可行次数。</p>
<h2 class="rp-toc-include" id="11-验收场景与实施边界"><a href="#11-验收场景与实施边界" class="rp-header-anchor rp-link" aria-hidden="true">#</a>11. 验收场景与实施边界</h2>













































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>场景</th><th>期望结果</th></tr></thead><tbody><tr><td>负荷 100、PV 80、储能 0，计划放电 30 kW；零上网，购电裕量 5 kW</td><td>储能上界 15 kW，计划截断，预测 PCC 不低于 5 kW</td></tr><tr><td>PV 当前 80、下一周期 60～100 kW，同时保护防逆流/需量</td><td>分别用 100 上界/60 下界；无交集公开缺口</td></tr><tr><td>PV 突增且储能充电已满，分别测试 PV 可控/不可控</td><td>按能力限发并核验；不足时告警，不宣称保护成功</td></tr><tr><td>窗口剩余 0.25 h、延迟后预算 5 kWh、延迟为零、无瞬时上限</td><td>PCC 上限不高于 20 kW；不足则记缺口，上网不抵扣购电</td></tr><tr><td>剩余窗口短于通信与爬坡时长</td><td>标记超限，准备下一窗口，不声称本窗口可纠正</td></tr><tr><td>人工 50 kW 对应防逆流上界 15 kW；另测受理后 SOC 下降</td><td>前者拒绝；后者展示原请求、受限执行值与原因</td></tr><tr><td>跨日、缺段、夏令时歧义、版本切换</td><td>唯一 UTC 区间和回退，迟到不回滚，不续用过期目标</td></tr><tr><td>PCC 坏质量、反馈超时、进程重启、旧主未隔离</td><td>失效输入不触发新控制，先对账，本地保护独立运行</td></tr><tr><td>两单元引用相同 PCS/PV/电表</td><td>聚合与分配只计一次，无冲突设定</td></tr></tbody></table></div>
<p>当前 <code>backend/src/stgy</code> 仅有接口构建占位；上表是验收条件。实施须补齐进程、PV 能力、PCC 方向绑定、版本化配置/计划、模式租期、窗口状态、算法及命令闭环。投运前确认计量口径、周期、裕量、斜率、失联行为和独立保护，用阶跃、波动、故障与恢复实测验收。</p><!--/$--></div><footer class="rp-doc-footer"><div class="rp-doc-footer__edit"><a href="https://github.com/600888/ems/tree/main/website/docs/processes/strategy/design.md" target="_blank" rel="noopener noreferrer" class="rp-edit-link rp-link">编辑此页面</a><div class="rp-last-updated"><p>最后更新于<!-- -->: <span>2026/10/24 10:04:38</span></p></div></div><div class="rp-doc-footer__divider"></div><div class="rp-prev-next-page"><a href="/ems/processes/strategy/" class="rp-prev-next-page__item rp-prev-next-page__prev rp-link"><span class="rp-prev-next-page__item__desc">上一页</span><span class="rp-prev-next-page__item__title"><svg width="1em" height="1em" viewBox="0 0 32 32" class="rp-prev-next-page__icon rp-prev-next-page__rotate_180"><path fill="currentColor" d="M22 16 12 26l-1.4-1.4 8.6-8.6-8.6-8.6L12 6z"></path></svg><span>策略进程设计</span></span></a><a href="/ems/processes/web/" class="rp-prev-next-page__item rp-prev-next-page__next rp-link"><span class="rp-prev-next-page__item__desc">下一页</span><span class="rp-prev-next-page__item__title"><span>Web 进程总览</span><svg width="1em" height="1em" viewBox="0 0 32 32" class="rp-prev-next-page__icon"><path fill="currentColor" d="M22 16 12 26l-1.4-1.4 8.6-8.6-8.6-8.6L12 6z"></path></svg></span></a></div></footer></main></div><aside class="rp-doc-layout__outline rp-scrollbar"><div class="rp-outline"><div class="rp-outline__title">目录<svg width="14" height="14" class="rp-progress-circle"><circle cx="7" cy="7" r="6" stroke-linecap="round" fill="none" stroke="var(--rp-c-divider-light)" stroke-width="2"></circle><circle cx="7" cy="7" r="6" stroke-linecap="round" fill="none" stroke="var(--rp-c-brand)" stroke-width="2" stroke-dasharray="37.69911184307752" stroke-dashoffset="37.69911184307752" transform="rotate(-90 7 7)" style="transition:stroke-dashoffset 0.3s"></circle></svg></div><nav class="rp-outline__toc rp-scrollbar"><a href="#1-范围与基本约定" class="rp-toc-item rp-link" title="1. 范围与基本约定" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">1. 范围与基本约定</span></a><a href="#11-功率方向与计量边界" class="rp-toc-item rp-link" title="1.1 功率方向与计量边界" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">1.1 功率方向与计量边界</span></a><a href="#2-输入配置与有效性" class="rp-toc-item rp-link" title="2. 输入、配置与有效性" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">2. 输入、配置与有效性</span></a><a href="#21-标准输入和能力" class="rp-toc-item rp-link" title="2.1 标准输入和能力" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">2.1 标准输入和能力</span></a><a href="#22-配置模型与发布校验" class="rp-toc-item rp-link" title="2.2 配置模型与发布校验" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">2.2 配置模型与发布校验</span></a><a href="#3-调度周期模式和优先级" class="rp-toc-item rp-link" title="3. 调度周期、模式和优先级" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">3. 调度周期、模式和优先级</span></a><a href="#4-防逆流" class="rp-toc-item rp-link" title="4. 防逆流" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">4. 防逆流</span></a><a href="#5-需量保护与削峰" class="rp-toc-item rp-link" title="5. 需量保护与削峰" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">5. 需量保护与削峰</span></a><a href="#6-计划曲线与自动目标" class="rp-toc-item rp-link" title="6. 计划曲线与自动目标" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">6. 计划曲线与自动目标</span></a><a href="#7-手动模式和北向控制" class="rp-toc-item rp-link" title="7. 手动模式和北向控制" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">7. 手动模式和北向控制</span></a><a href="#8-光伏协同" class="rp-toc-item rp-link" title="8. 光伏协同" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">8. 光伏协同</span></a><a href="#9-可行区间设备分配和命令闭环" class="rp-toc-item rp-link" title="9. 可行区间、设备分配和命令闭环" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">9. 可行区间、设备分配和命令闭环</span></a><a href="#10-降级告警和可观测性" class="rp-toc-item rp-link" title="10. 降级、告警和可观测性" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">10. 降级、告警和可观测性</span></a><a href="#11-验收场景与实施边界" class="rp-toc-item rp-link" title="11. 验收场景与实施边界" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">11. 验收场景与实施边界</span></a></nav><div class="rp-outline__divider"></div><div class="rp-outline__bottom"><a href="https://github.com/600888/ems/tree/main/website/docs/processes/strategy/design.md" target="_blank" rel="noopener noreferrer" class="rp-outline__action-row rp-edit-link rp-link"><svg width="16" height="16" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewBox="0 0 24 24"><path d="M17 3a2.828 2.828 0 1 1 4 4L7.5 20.5 2 22l1.5-5.5z"></path></svg><span>编辑此页面</span></a></div></div></aside></div></div>
    <div id="__rspress_modal_container"></div>
  </body>
</html>
