<!doctype html>
<html lang="zh">
  <head><meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>IEC 61850 动态库接入 - EMS 设计文档</title>
<script>{;const saved = localStorage.getItem('rspress-theme-appearance');const preferDark = window.matchMedia('(prefers-color-scheme: dark)').matches;const defaultTheme = 'light';const theme = saved === 'light' || saved === 'dark' || saved === 'auto' ? saved : defaultTheme;const isDark = theme === 'auto' ? preferDark : theme === 'dark';document.documentElement.classList.toggle('dark', isDark);document.documentElement.classList.toggle('rp-dark', isDark);document.documentElement.style.colorScheme = isDark ? 'dark' : 'light';}</script>
<link href="/ems/static/css/styles.585e4389a2.css" rel="stylesheet">
<link rel="preload" href="/ems/static/js/async/route-e3bb0eb0a155.ca73c1de96.js" as="script">
<script defer src="/ems/static/js/styles.f9beeb2743.js"></script>
<script defer src="/ems/static/js/lib-react.fddcf45baa.js"></script>
<script defer src="/ems/static/js/lib-router.c8836941cc.js"></script>
<script defer src="/ems/static/js/zm.b51e94f1f1.js"></script>
<script defer src="/ems/static/js/index.6e7bb79ecc.js"></script>
<meta http-equiv="X-UA-Compatible" content="IE=edge">
<meta name="generator" content="Rspress v2.0.21">
<link rel="icon" href="/ems/logo.svg" type="image/svg+xml">
<meta property="og:type" content="website">
<meta property="og:title" content="IEC 61850 动态库接入 - EMS 设计文档">
<meta name="description" content="本文定义 IEC 61850 接入现有协议动态库体系的实现契约，以仓库内 backend/third_party/libiec61850 为 C 协议栈，参考 ems_simulate 的模型、DataSet、报告和控制实现。 当前状态：MMS 轮询/报告客户端、SP 写入、CO 控制、固定模型只读服务端与 RTDB 自动上送已实现。 客户端支持 read_mode=poll/report/hybrid；服务端支持本地更新、远端读取和 URCB/BRCB。 Web 通道支持 iec61850_mms，通道编辑可开启客户端写入，点位编辑可配置对象和写入规则。 控制仍须绑定 can_control 和启用的 YK/YT 点；启用 can_forward 的 MMS 服务端由独立线程维护。">
<meta property="og:description" content="本文定义 IEC 61850 接入现有协议动态库体系的实现契约，以仓库内 backend/third_party/libiec61850 为 C 协议栈，参考 ems_simulate 的模型、DataSet、报告和控制实现。 当前状态：MMS 轮询/报告客户端、SP 写入、CO 控制、固定模型只读服务端与 RTDB 自动上送已实现。 客户端支持 read_mode=poll/report/hybrid；服务端支持本地更新、远端读取和 URCB/BRCB。 Web 通道支持 iec61850_mms，通道编辑可开启客户端写入，点位编辑可配置对象和写入规则。 控制仍须绑定 can_control 和启用的 YK/YT 点；启用 can_forward 的 MMS 服务端由独立线程维护。"></head>

  <body>
    <div id="__rspress_root"><link rel="preload" as="image" href="/ems/logo.svg"/><header class="rp-nav"><div class="rp-nav__left"><div class="rp-nav__title"><a href="/ems/" class="rp-nav__title__link rp-link"><div class="rp-nav__title__logo"><img src="/ems/logo.svg" alt="logo" id="logo" class="rspress-logo rp-nav__title__logo-image"/></div><span>EMS</span></a></div><ul class="rp-nav-menu rp-nav-menu--left"><li class="rp-nav-menu__item"><a href="/ems/" class="rp-nav-menu__item__container rp-link">首页</a></li><li class="rp-nav-menu__item"><a href="/ems/architecture/" class="rp-nav-menu__item__container rp-link">架构</a></li><li class="rp-nav-menu__item"><a href="/ems/processes/" class="rp-nav-menu__item__container rp-link">进程</a></li><li class="rp-nav-menu__item"><a href="/ems/common/" class="rp-nav-menu__item__container rp-link">公共模块</a></li><li class="rp-nav-menu__item"><a href="/ems/decisions/" class="rp-nav-menu__item__container rp-link">技术决策</a></li><li class="rp-nav-menu__item rp-nav-menu__item--active"><a href="/ems/reference/" class="rp-nav-menu__item__container rp-link">开发参考</a></li><li class="rp-nav-menu__item"><a href="/ems/remote-access/" class="rp-nav-menu__item__container rp-link">远程接入</a></li><li class="rp-nav-menu__item"><a href="/ems/guide/" class="rp-nav-menu__item__container rp-link">文档维护</a></li></ul></div><div class="rp-nav__right"><button class="rp-search-button"><div class="rp-search-button__content"><svg xmlns="http://www.w3.org/2000/svg" width="1em" height="1em" fill="none" viewBox="0 0 20 21" class="rp-search-button__icon"><path fill="currentColor" d="M8.333 1.913A6.667 6.667 0 0 1 15 8.58c0 1.54-.525 2.957-1.402 4.085l4.49 4.492a.834.834 0 0 1-1.177 1.178l-4.491-4.49a6.64 6.64 0 0 1-4.087 1.402 6.667 6.667 0 0 1 0-13.334m0 1.667a5 5 0 1 0 0 10 5 5 0 0 0 0-10"></path></svg><span class="rp-search-button__word">搜索</span></div><div class="rp-search-button__hotkey" style="opacity:0"><span></span><span>K</span></div></button><div class="rp-search-button--mobile"><svg xmlns="http://www.w3.org/2000/svg" width="1em" height="1em" fill="none" viewBox="0 0 20 21"><path fill="currentColor" d="M8.333 1.913A6.667 6.667 0 0 1 15 8.58c0 1.54-.525 2.957-1.402 4.085l4.49 4.492a.834.834 0 0 1-1.177 1.178l-4.491-4.49a6.64 6.64 0 0 1-4.087 1.402 6.667 6.667 0 0 1 0-13.334m0 1.667a5 5 0 1 0 0 10 5 5 0 0 0 0-10"></path></svg></div><div class="rp-nav__others"><div class="rp-nav-menu__divider"></div><div class="rp-switch-appearance"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" fill="currentColor" viewBox="0 0 24 24" class="rp-switch-appearance__icon rp-switch-appearance__icon--sun"><path fill="currentColor" d="m7.001 15.848-1.226 1.226a.58.58 0 0 0 0 .818.58.58 0 0 0 .818 0l1.226-1.226a.58.58 0 0 0 0-.818.58.58 0 0 0-.818 0m-.352-8.735a.584.584 0 0 0 .825-.825L6.237 5.051a.584.584 0 0 0-.825.825zM5.011 11.07h-1.75a.584.584 0 0 0 0 1.167h1.75c.324 0 .584-.26.584-.583a.585.585 0 0 0-.584-.584m7.003-5.835c.324 0 .584-.26.584-.584V2.9a.58.58 0 0 0-.584-.584.58.58 0 0 0-.583.583V4.65c0 .323.262.584.583.584m5.616 1.621 1.226-1.225a.58.58 0 0 0 0-.818.58.58 0 0 0-.818 0l-1.226 1.225a.58.58 0 0 0 0 .818.576.576 0 0 0 .818 0m3.138 4.214h-1.75a.58.58 0 0 0-.584.584c0 .324.26.584.583.584h1.751a.584.584 0 1 0 0-1.167m-3.389 5.124a.584.584 0 0 0-.825.825l1.238 1.238a.584.584 0 0 0 .825-.826zm-5.365-9.795a5.256 5.256 0 0 0-5.257 5.258 5.256 5.256 0 0 0 5.257 5.257 5.256 5.256 0 0 0 5.257-5.257 5.256 5.256 0 0 0-5.257-5.258m0 11.675a.58.58 0 0 0-.583.583v1.751a.582.582 0 1 0 1.167 0v-1.75a.584.584 0 0 0-.584-.584"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="19" height="19" fill="currentColor" viewBox="0 0 19 19" class="rp-switch-appearance__icon rp-switch-appearance__icon--moon"><path fill="currentColor" d="M9.166 0a9.2 9.2 0 0 1 1.857.188.834.834 0 0 1 .042 1.623 4.47 4.47 0 1 0 5.457 5.457l.048-.135a.834.834 0 0 1 1.575.177q.186.902.188 1.856A9.168 9.168 0 1 1 9.166 0"></path></svg></div><div class="rp-social-links"><a href="https://github.com/600888/ems" target="_blank" rel="noopener noreferrer" class="rp-social-links__item"><div class="rp-social-links__icon"><div class="rp-social-links__icon"><svg xmlns="http://www.w3.org/2000/svg" width="100%" viewBox="0 0 24 24"><path fill="currentColor" d="M12 .297c-6.63 0-12 5.373-12 12c0 5.303 3.438 9.8 8.205 11.385c.6.113.82-.258.82-.577c0-.285-.01-1.04-.015-2.04c-3.338.724-4.042-1.61-4.042-1.61C4.422 18.07 3.633 17.7 3.633 17.7c-1.087-.744.084-.729.084-.729c1.205.084 1.838 1.236 1.838 1.236c1.07 1.835 2.809 1.305 3.495.998c.108-.776.417-1.305.76-1.605c-2.665-.3-5.466-1.332-5.466-5.93c0-1.31.465-2.38 1.235-3.22c-.135-.303-.54-1.523.105-3.176c0 0 1.005-.322 3.3 1.23c.96-.267 1.98-.399 3-.405c1.02.006 2.04.138 3 .405c2.28-1.552 3.285-1.23 3.285-1.23c.645 1.653.24 2.873.12 3.176c.765.84 1.23 1.91 1.23 3.22c0 4.61-2.805 5.625-5.475 5.92c.42.36.81 1.096.81 2.22c0 1.606-.015 2.896-.015 3.286c0 .315.21.69.825.57C20.565 22.092 24 17.592 24 12.297c0-6.627-5.373-12-12-12"/></svg></div></div></a><ul class="rp-hover-group rp-hover-group--hidden rp-hover-group--right"></ul></div></div><button aria-label="mobile hamburger" class="rp-nav-hamburger rp-nav-hamburger__sm"><svg xmlns="http://www.w3.org/2000/svg" width="21" height="21" fill="none" viewBox="0 0 21 21"><path stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.667" d="M3.645 5.225h13.333M3.645 10.225h13.333M3.645 15.225h13.333"></path></svg></button><button aria-label="mobile hamburger" class="rp-nav-hamburger rp-nav-hamburger__md"><svg xmlns="http://www.w3.org/2000/svg" width="21" height="21" fill="none" viewBox="0 0 21 21"><path stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.667" d="M3.645 5.225h13.333M3.645 10.225h13.333M3.645 15.225h13.333"></path></svg><ul class="rp-hover-group rp-hover-group--hidden rp-hover-group--right"><div class="rp-nav-menu__others-mobile__container"><div class="rp-nav-hamburger__md__hover-group"><div class="rp-nav-screen-appearance"><div class="rp-nav-screen-appearance__left">主题</div><div class="rp-nav-screen-appearance__right"></div></div><div class="rp-nav-screen-divider"></div><div class="rp-social-links"><a href="https://github.com/600888/ems" target="_blank" rel="noopener noreferrer" class="rp-social-links__item"><div class="rp-social-links__icon"><div class="rp-social-links__icon"><svg xmlns="http://www.w3.org/2000/svg" width="100%" viewBox="0 0 24 24"><path fill="currentColor" d="M12 .297c-6.63 0-12 5.373-12 12c0 5.303 3.438 9.8 8.205 11.385c.6.113.82-.258.82-.577c0-.285-.01-1.04-.015-2.04c-3.338.724-4.042-1.61-4.042-1.61C4.422 18.07 3.633 17.7 3.633 17.7c-1.087-.744.084-.729.084-.729c1.205.084 1.838 1.236 1.838 1.236c1.07 1.835 2.809 1.305 3.495.998c.108-.776.417-1.305.76-1.605c-2.665-.3-5.466-1.332-5.466-5.93c0-1.31.465-2.38 1.235-3.22c-.135-.303-.54-1.523.105-3.176c0 0 1.005-.322 3.3 1.23c.96-.267 1.98-.399 3-.405c1.02.006 2.04.138 3 .405c2.28-1.552 3.285-1.23 3.285-1.23c.645 1.653.24 2.873.12 3.176c.765.84 1.23 1.91 1.23 3.22c0 4.61-2.805 5.625-5.475 5.92c.42.36.81 1.096.81 2.22c0 1.606-.015 2.896-.015 3.286c0 .315.21.69.825.57C20.565 22.092 24 17.592 24 12.297c0-6.627-5.373-12-12-12"/></svg></div></div></a><ul class="rp-hover-group rp-hover-group--hidden rp-hover-group--right"></ul></div></div></div></ul></button></div></header><div class="rp-doc-layout__menu"><div class="rp-sidebar-menu"><button type="button" class="rp-sidebar-menu__left"><svg width="1em" height="1em" viewBox="0 0 32 32"><path fill="currentColor" d="M4 6h24v2H4zm0 18h24v2H4zm0-12h24v2H4zm0 6h24v2H4z"></path></svg><span>菜单</span></button><button type="button" class="rp-sidebar-menu__right"><span class="rp-sidebar-menu__right__text">目录</span><svg width="14" height="14" class="rp-progress-circle"><circle cx="7" cy="7" r="6" stroke-linecap="round" fill="none" stroke="var(--rp-c-divider-light)" stroke-width="2"></circle><circle cx="7" cy="7" r="6" stroke-linecap="round" fill="none" stroke="var(--rp-c-brand)" stroke-width="2" stroke-dasharray="37.69911184307752" stroke-dashoffset="37.69911184307752" transform="rotate(-90 7 7)" style="transition:stroke-dashoffset 0.3s"></circle></svg><svg width="1em" height="1em" viewBox="0 0 32 32" class="rp-sidebar-menu__right__icon" style="transform:rotate(0deg);transition:transform 0.2s ease-out"><path fill="currentColor" d="M22 16 12 26l-1.4-1.4 8.6-8.6-8.6-8.6L12 6z"></path></svg></button></div></div><div class="rp-doc-layout__container"><aside class="rp-doc-layout__sidebar rp-scrollbar"><a href="/ems/" class="rp-sidebar-item rp-link" style="padding-left:12px" data-depth="0"><div class="rp-sidebar-item__left"><span class="rp-doc">返回文档首页</span></div><div class="rp-sidebar-item__right"></div></a><div class="rp-sidebar-divider" style="padding-left:12px"></div><div class="rp-sidebar-section-header"><div class="rp-sidebar-section-header__left"><span>开发参考</span></div><div class="rp-sidebar-section-header__right"></div></div><a href="/ems/reference/" class="rp-sidebar-item rp-link" style="padding-left:12px" data-depth="0"><div class="rp-sidebar-item__left"><span class="rp-doc">开发参考概览</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/reference/code-format" class="rp-sidebar-item rp-link" style="padding-left:12px" data-depth="0"><div class="rp-sidebar-item__left"><span class="rp-doc">代码格式化规范</span></div><div class="rp-sidebar-item__right"></div></a><div class="rp-sidebar-item rp-sidebar-group" style="padding-left:12px" data-depth="0"><div class="rp-sidebar-item__left"><span class="rp-doc">协议库参考</span></div><div class="rp-sidebar-item__right"><div style="cursor:pointer;transition:transform 0.2s ease-out;transform:rotate(90deg)"><svg width="1em" height="1em" viewBox="0 0 32 32"><path fill="currentColor" d="M22 16 12 26l-1.4-1.4 8.6-8.6-8.6-8.6L12 6z"></path></svg></div></div></div><div style="display:grid;grid-template-rows:1fr;transition:grid-template-rows 0.2s ease-out"><div style="overflow:hidden"><a href="/ems/reference/protocol/" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">协议库目录</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/reference/protocol/handlers" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">协议处理器接入</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/reference/protocol/libmodbuspp-guide" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">libmodbuspp 使用指南</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/reference/protocol/iec104" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">IEC 104 动态库接入</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/reference/protocol/iec61850" class="rp-sidebar-item rp-sidebar-item--active rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">IEC 61850 动态库接入</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/reference/protocol/dlt645" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">DLT645 动态库接入</span></div><div class="rp-sidebar-item__right"></div></a><a href="/ems/reference/protocol/dlt698" class="rp-sidebar-item rp-sidebar-item--group-item rp-link" style="padding-left:calc(12px * 1 + 12px)" data-depth="1"><div class="rp-sidebar-item__left"><span class="rp-doc">DLT698 动态库接入</span></div><div class="rp-sidebar-item__right"></div></a></div></div></aside><div class="rp-doc-layout__doc"><main class="rp-doc-layout__doc-container"><div class="rp-doc rspress-doc"><!--$--><h1 class="rp-toc-include" id="iec-61850-动态库接入"><a href="#iec-61850-动态库接入" class="rp-header-anchor rp-link" aria-hidden="true">#</a>IEC 61850 动态库接入<!-- --> </h1>
<p>本文定义 IEC 61850 接入现有协议动态库体系的实现契约，以仓库内
<code>backend/third_party/libiec61850</code> 为 C 协议栈，参考
<a href="https://github.com/600888/ems_simulate" target="_blank" rel="noopener noreferrer" class="rp-link">ems_simulate</a> 的模型、DataSet、报告和控制实现。
<strong>当前状态：MMS 轮询/报告客户端、SP 写入、CO 控制、固定模型只读服务端与 RTDB 自动上送已实现。</strong>
客户端支持 <code>read_mode=poll/report/hybrid</code>；服务端支持本地更新、远端读取和 URCB/BRCB。
Web 通道支持 <code>iec61850_mms</code>，通道编辑可开启客户端写入，点位编辑可配置对象和写入规则。
控制仍须绑定 <code>can_control</code> 和启用的 YK/YT 点；启用 <code>can_forward</code> 的 MMS 服务端由独立线程维护。</p>
<h2 class="rp-toc-include" id="1-现状与接入范围"><a href="#1-现状与接入范围" class="rp-header-anchor rp-link" aria-hidden="true">#</a>1. 现状与接入范围</h2>













































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>项目</th><th>仓库现状 / 本文约定</th></tr></thead><tbody><tr><td>依赖</td><td>已有 <code>backend/third_party/libiec61850/</code>；其 CMake 声明库版本为 1.6.2，最终以入库源码为准</td></tr><tr><td>加载器</td><td><code>PluginManager::default_lib_map()</code> 已预留 <code>IEC61850 → proto_iec61850.dll / libproto_iec61850.so</code></td></tr><tr><td>插件</td><td>已有 PIMPL 协议对象、ABI v1 桥、manifest、独立 CMake 目标和真实 C 栈回环测试</td></tr><tr><td>Handler</td><td>复用通用 <code>PluginHandler</code>，通过工厂按 IEC61850 名称创建，无需专用处理器</td></tr><tr><td>采集入口</td><td><code>CfgLoader</code> 编译 YC/YX 读取及 YK/YT 写入目录；写入使用独立 <code>write:FC:对象引用</code> 编码</td></tr><tr><td>ABI</td><td>保留 ABI v1 的 10 个必需导出；可选 <code>ems_plugin_update_image</code> 与 <code>ems_plugin_write_until</code>，旧插件仍可加载</td></tr><tr><td>已实现</td><td>MMS client：模型校验、标量/DataSet 读取、URCB/BRCB、缓存与周期完整性轮询；server：固定模型、读取、报告和本地映像更新</td></tr><tr><td>后续验收批次</td><td>ems_simulate 界面与现场 IED 互通</td></tr><tr><td>独立扩展</td><td>GOOSE、Files、Logs、Setting Groups、TLS/ACSE 认证不计入首批</td></tr></tbody></table></div>
<p>接入范围不包含 SV 和图形化建模，也不将其列为后续扩展或验收项。
SCL 仅用于 ICD/CID/SCD 文件导入、校验与协议模型解析。</p>
<p>协议语义使用 <code>iec61850_mms</code>，现有运行时插件名保留 <code>IEC61850</code>。
配置编译器须显式将 <code>iec61850_mms</code> 和旧名 <code>iec61850</code> 映射到现有运行时类型，
保留已有枚举编号；旧名仅表示 MMS。<code>iec61850_goose</code> 不映射到此插件。
协议插件支持 <code>acquisition + client + connect</code> 和 <code>forwarding + server + listen</code>。
<code>CfgLoader/ems-collector</code> 将客户端采集/控制与服务端上送分别编译到独立线程；
服务端只发布出口映像，不开放远端控制入口，详见<a href="/ems/architecture/channel-protocol" class="rp-link">通道协议契约</a>。</p>
<h2 class="rp-toc-include" id="2-动态库与资源边界"><a href="#2-动态库与资源边界" class="rp-header-anchor rp-link" aria-hidden="true">#</a>2. 动态库与资源边界</h2>
<div></div>
<p>一个采集通道对应一个 MMS association 和一个插件实例。相同 IP/端口的独立通道不自动
共享会话；同通道绑定可映射同一 IED 的多个 LD。LD 是协议模型节点，不要求为每个 LD
新增通信设备。站、单元、设备、部件仍统一使用 <code>cfg_device</code>，部件通过
<code>source_device_id</code> 指向通信设备，点归属与采集路由分别维护。</p>
<p>首批实现文件：</p>
<div class="rp-codeblock language-text"><div class="rp-codeblock__content"><div class="rp-codeblock__content__scroll-container rp-scrollbar rp-scrollbar--always"><pre class="shiki css-variables" style="background-color:var(--shiki-background);color:var(--shiki-foreground)" tabindex="0" data-lang="text"><code><span class="line"><span>backend/include/net/protocol/iec61850_protocol.h      # C++17 PIMPL 接口</span></span>
<span class="line"><span>backend/src/net/protocol/iec61850/</span></span>
<span class="line"><span>  CMakeLists.txt                                   # MODULE 与打包</span></span>
<span class="line"><span>  iec61850_protocol.cpp                             # 会话、模型、缓存、读写</span></span>
<span class="line"><span>  iec61850_plugin.cpp                               # ABI v1 桥与异常转换</span></span>
<span class="line"><span>  iec61850_plugin.def                               # Windows 导出列表</span></span>
<span class="line"><span>  mms_server_runtime.h / mms_server.cpp              # 固定模型只读服务端</span></span>
<span class="line"><span>backend/tests/net/protocol/iec61850_runtime_test.cpp</span></span></code></pre></div><div class="rp-code-button-group"><button class="rp-code-button-group__button rp-code-wrap-button" title="切换代码换行" aria-label="切换代码换行"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrapped"><path fill="currentColor" d="M21 5H3v2h18zM3 19h7v-2H3zm0-6h15c1 0 2 .43 2 2s-1 2-2 2h-2v-2l-4 3 4 3v-2h2c2.95 0 4-1.27 4-4 0-2.72-1-4-4-4H3z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrap"><path fill="currentColor" d="M16 7H3V5h13zM3 19h13v-2H3zm19-7-4-3v2H3v2h15v2z"></path></svg></button><button class="rp-code-button-group__button rp-code-copy-button" title="复制代码"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--copy"><path fill="currentColor" d="M20 8v12H8V8zm0-2H8a2 2 0 0 0-2 2v12a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8a2 2 0 0 0-2-2"></path><path fill="currentColor" d="M4 16H2V4a2 2 0 0 1 2-2h12v2H4Z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--success"><path fill="currentColor" d="m9.55 18-5.7-5.7 1.425-1.425L9.55 15.15l9.175-9.175L20.15 7.4z"></path></svg></button></div></div></div>
<p>协议对象仅在 DLL/SO 内创建、调用和销毁。第三方头文件、<code>IedConnection</code>、
<code>MmsValue</code>、控制对象、锁和线程只存在于 <code>Impl</code>，不暴露给主程序。
主程序链接 <code>ems_protocol_runtime</code> / <code>net_handler</code>，不链接 <code>proto_iec61850</code>
或第三方栈。C 边界不传 STL、异常、虚表或第三方指针。</p>













































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>导出符号</th><th>IEC 61850 实现要求</th></tr></thead><tbody><tr><td><code>ems_plugin_info</code></td><td>静态元信息，<code>api_version=EMS_PLUGIN_API_VERSION</code>、<code>protocol_name=IEC61850</code></td></tr><tr><td><code>ems_plugin_create</code> / <code>ems_plugin_destroy</code></td><td>库内分配与释放；失败不泄漏，异常不跨 ABI</td></tr><tr><td><code>ems_plugin_init</code></td><td>解析配置，校验点、引用、角色和资源上限；不连接 IED、不遍历远端模型</td></tr><tr><td><code>ems_plugin_connect</code></td><td>建立 MMS association，校验模型；启用报告时完成订阅准备，失败清理部分资源</td></tr><tr><td><code>ems_plugin_disconnect</code></td><td>停止任务和回调、释放会话；重复调用成功；不能安全停止时返回失败并保留库租约</td></tr><tr><td><code>ems_plugin_is_connected</code></td><td>1 表示 association 可用，0 表示未连接；不代表所有点都有有效初值</td></tr><tr><td><code>ems_plugin_read_batch</code></td><td>按请求顺序返回 JSON；返回 <code>quality=0</code> 的点数，部分点失败不丢弃成功点</td></tr><tr><td><code>ems_plugin_write</code></td><td>客户端拒绝；服务端仅更新已配置值点或 quality_code，不发送远端控制</td></tr><tr><td><code>ems_plugin_last_error</code></td><td>返回实例持有的诊断文本，调用方在下次操作前复制</td></tr></tbody></table></div>
<p>所有公开操作按实例串行。回调只复制必要数据并投递队列或唤醒等待者，不发起同步 MMS
请求、不访问数据库、不重入 Handler、不执行停止/卸载。队列锁与请求锁分离；等待
CommandTermination 时不能持有回调需要的锁。禁止在库静态初始化或 <code>DllMain</code> 中建连、
起线程或执行网络清理。</p>
<h2 class="rp-toc-include" id="3-点地址模型与四遥映射"><a href="#3-点地址模型与四遥映射" class="rp-header-anchor rp-link" aria-hidden="true">#</a>3. 点地址、模型与四遥映射</h2>
<h3 class="rp-toc-include" id="31-引用规范"><a href="#31-引用规范" class="rp-header-anchor rp-link" aria-hidden="true">#</a>3.1 引用规范</h3>
<p>值点使用完整对象引用和独立 FC；不能套用 Modbus 寄存器或 IEC104 IOA 编码。</p>



































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>类别</th><th>示例</th><th>说明</th></tr></thead><tbody><tr><td>数据叶子</td><td><code>SIMLD0/MMXU1.TotW.mag.f</code> + <code>MX</code></td><td>LD/LN.DO.DA，可有多级 DO/BDA</td></tr><tr><td>状态叶子</td><td><code>SIMLD0/XCBR1.Pos.stVal</code> + <code>ST</code></td><td><code>stVal</code> 的类型由模型决定</td></tr><tr><td>控制对象</td><td><code>SIMLD0/CSWI1.Pos</code> + <code>CO</code></td><td>指向 DO，由 ControlObjectClient 执行控制服务</td></tr><tr><td>DataSet</td><td><code>SIMLD0/LLN0$dsMeasurements</code></td><td>插件内部统一为 libIEC61850 DataSet 引用形式</td></tr><tr><td>BRCB / URCB</td><td><code>SIMLD0/LLN0.BR.brcbMeasurements01</code> / <code>SIMLD0/LLN0.RP.urcbMeasurements01</code></td><td>显式区分 BR/RP 与实际实例名</td></tr></tbody></table></div>
<p><code>SIMLD0</code> 是示例中的<strong>线上 LD 名称</strong>，不能盲目用 IED 名称加 <code>ldInst</code> 拼接；
应以 SCL 的有效 LD 名或远端目录结果为准。点值引用不插入 <code>.MX.</code> / <code>.ST.</code>，
底层 MMS <code>$</code> 变量名只在适配层转换；报告 DataReference 中的 FC 段应单独解析。
DataSet 的 <code>LD/LN.dsName</code> 可在输入边界规范化为 <code>LD/LN$dsName</code>，不能对所有引用做
同一种字符串替换。RCB 必须包含 BR/RP；不根据名称前缀猜测控制块类型。</p>
<p>插件 <code>point_code</code> 使用配置中唯一的 <code>points[].code</code>。配置编译器可生成
<code>&lt;FC&gt;:&lt;完整对象引用&gt;</code> 作为内部读路由编码，例如 <code>MX:SIMLD0/MMXU1.TotW.mag.f</code>，
但该编码仍必须出现在初始化点目录中，不能作为绕过白名单的任意读写入口。
写路由用稳定点 ID 派生的独立别名，避免值叶子与控制 DO 混淆。缓存键为
<code>(实例, object_ref, fc)</code>，不能仅按业务短名、DO 名或 RptId 建索引。</p>
<h3 class="rp-toc-include" id="32-模型校验与值类型"><a href="#32-模型校验与值类型" class="rp-header-anchor rp-link" aria-hidden="true">#</a>3.2 模型校验与值类型</h3>
<p>连接时只校验配置用到的对象、FC、MMS 类型及 DataSet/RCB，不要求每次启动全量发现
所有 LD/LN/DO/DA。完整模型浏览作为独立管理任务，设总截止时间、节点数和深度限制，
按需读取描述，不逐叶反复探测全部类型。SCL 可提供离线元数据，但不代替线上校验。
<code>.stVal</code> / <code>.ctlVal</code> 的类型和 FC 必须来自模型及配置，不能只按名称推断。</p>






























<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>EMS 点类</th><th>协议含义</th><th>映射要求</th></tr></thead><tbody><tr><td><code>YcPoint</code> / <code>cfg_point_yc</code></td><td>MX 下的数值叶子</td><td>如 <code>mag.f</code> / <code>mag.i</code>，比例与偏移由上层统一换算</td></tr><tr><td><code>YxPoint</code> / <code>cfg_point_yx</code></td><td>ST 下的布尔、枚举或状态值</td><td>保留原始状态；DPC 位置中间态/坏态按配置标为无效</td></tr><tr><td><code>YkPoint</code> / <code>cfg_point_yk</code></td><td>CO 控制对象</td><td>通过控制模型选择/执行，不直接写状态值</td></tr><tr><td><code>YtPoint</code> / <code>cfg_point_yt</code></td><td>SP 数值设定，或 CO 模拟量控制对象</td><td>必须声明 <code>write_mode=attribute/control</code>，不能把两者混用</td></tr></tbody></table></div>
<p>四遥继续使用四张表和四类对象，共享 <code>PointBase</code>。YK/YT 在实时侧都属于 <code>Command</code>，
靠运行记录的 <code>point_type</code> 区分，不新增配置单表或配置 <code>point_type</code> 列。</p>
<p>ABI v1 的输入写值和通用 <code>PointValue</code> 都以 double 为数值载体。首批读取支持 BOOLEAN、
有符号/无符号整数、有限 FLOAT/DOUBLE、模型声明的枚举；布尔返回数值 0/1。
整数仅在模型范围内且绝对值不超过 <code>2^53-1</code> 时进入公共数值；大整数保留十进制原文
作为诊断并返回无效值，不能静默截断。字符串、时间、品质位串、结构和数组不强制转
double；结构/数组中的标量需按已校验的模型路径投影。诊断可保留原始 MMS 类型和值，
大小必须有界。APC 的 <code>ctlVal</code> 可能是 AnalogueValue 结构，须按实际类型构造；未实现
该结构时明确拒绝，不能直接传一个 float 冒充已支持。</p>
<p>数组标量引用使用零起始的 <code>(index)</code>，如 <code>SIMLD0/MMXU1.Samples.values(1)</code>；
首批支持每条引用一个数组索引，不支持嵌套数组索引。点 code 最长 256 字节，
线上 LD 与含 FC 的 MMS item 名各不超过底层接口允许的 64 字节。</p>
<h2 class="rp-toc-include" id="4-插件配置与数据库接入"><a href="#4-插件配置与数据库接入" class="rp-header-anchor rp-link" aria-hidden="true">#</a>4. 插件配置与数据库接入</h2>
<p>以下为<strong>已支持的轮询客户端配置</strong>，用于 Handler/插件初始化，不是 Web API 请求体。
示例引用必须替换为被测模型中实际存在的对象。纯轮询模式可作为第一批实现的配置：</p>
<div class="rp-codeblock language-json"><div class="rp-codeblock__content"><div class="rp-codeblock__content__scroll-container rp-scrollbar rp-scrollbar--always"><pre class="shiki css-variables" style="background-color:var(--shiki-background);color:var(--shiki-foreground)" tabindex="0" data-lang="json"><code><span class="line"><span style="color:var(--shiki-foreground)">{</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  &quot;protocol&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;IEC61850&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  &quot;local_role&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;client&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  &quot;transport&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;tcp&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  &quot;connection&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;127.0.0.1:10102&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  &quot;timeout_ms&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> 3000</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  &quot;iec61850&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-foreground)"> {</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;connect_timeout_ms&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> 3000</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;discovery_timeout_ms&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> 60000</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;read_mode&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;poll&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;stale_ms&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> 30000</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;allow_writes&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> false</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;max_points&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> 65536</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;max_model_nodes&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> 100000</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;max_model_depth&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> 32</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;report_queue_size&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> 1024</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;datasets&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-foreground)"> [</span><span style="color:var(--shiki-token-string-expression)">&quot;SIMLD0/LLN0$dsMeasurements&quot;</span><span style="color:var(--shiki-foreground)">]</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;reports&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-foreground)"> []</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;points&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-foreground)"> [</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">      {</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;code&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;active_power&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;object_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;SIMLD0/MMXU1.TotW.mag.f&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;fc&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;MX&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;mms_type&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;float32&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;quality_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;SIMLD0/MMXU1.TotW.q&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;timestamp_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;SIMLD0/MMXU1.TotW.t&quot;</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">      }</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">      {</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;code&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;breaker_position&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;object_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;SIMLD0/XCBR1.Pos.stVal&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;fc&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;ST&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;mms_type&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;integer&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;invalid_values&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-foreground)"> [</span><span style="color:var(--shiki-token-constant)">0</span><span style="color:var(--shiki-token-punctuation)">,</span><span style="color:var(--shiki-token-constant)"> 3</span><span style="color:var(--shiki-foreground)">]</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">      }</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">    ]</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">  }</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">}</span></span></code></pre></div><div class="rp-code-button-group"><button class="rp-code-button-group__button rp-code-wrap-button" title="切换代码换行" aria-label="切换代码换行"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrapped"><path fill="currentColor" d="M21 5H3v2h18zM3 19h7v-2H3zm0-6h15c1 0 2 .43 2 2s-1 2-2 2h-2v-2l-4 3 4 3v-2h2c2.95 0 4-1.27 4-4 0-2.72-1-4-4-4H3z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrap"><path fill="currentColor" d="M16 7H3V5h13zM3 19h13v-2H3zm19-7-4-3v2H3v2h15v2z"></path></svg></button><button class="rp-code-button-group__button rp-code-copy-button" title="复制代码"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--copy"><path fill="currentColor" d="M20 8v12H8V8zm0-2H8a2 2 0 0 0-2 2v12a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8a2 2 0 0 0-2-2"></path><path fill="currentColor" d="M4 16H2V4a2 2 0 0 1 2-2h12v2H4Z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--success"><path fill="currentColor" d="m9.55 18-5.7-5.7 1.425-1.425L9.55 15.15l9.175-9.175L20.15 7.4z"></path></svg></button></div></div></div>

























































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>配置</th><th>默认 / 校验要求</th></tr></thead><tbody><tr><td><code>protocol</code> / <code>local_role</code> / <code>transport</code></td><td>IEC61850 / client 或 server / tcp；role=server_readonly 同样表示只读服务端</td></tr><tr><td><code>connection</code></td><td>必填 <code>host:port</code>；MMS 默认端口为 102，联调用 10102 需两端一致；不提供端点时不得悄悄连接本机</td></tr><tr><td><code>timeout_ms</code></td><td>默认 3000，1～60000 ms；单次 MMS 服务预算</td></tr><tr><td><code>connect_timeout_ms</code></td><td>默认 3000，1～60000 ms；与请求超时分别设置</td></tr><tr><td><code>discovery_timeout_ms</code></td><td>默认 60000，1～600000 ms；整次模型校验/发现总预算，不是每个节点的超时</td></tr><tr><td><code>read_mode</code></td><td>poll；report 初读后只读报告缓存，hybrid 另按顶层 poll_interval_ms（默认 1000）执行完整性轮询</td></tr><tr><td><code>stale_ms</code></td><td>默认 30000，0 关闭超期检查，最大 86400000 ms；使用单调接收时间</td></tr><tr><td><code>allow_writes</code></td><td>false；开启仍须逐点声明写模式，并通过绑定控制权限校验</td></tr><tr><td><code>max_points</code> / <code>max_model_nodes</code> / <code>max_model_depth</code></td><td>默认 65536 / 100000 / 32；正整数，上限分别为 65536 / 1000000 / 64</td></tr><tr><td><code>report_queue_size</code></td><td>默认 1024，16～65536；队列同时受 8 MiB 估算字节上限约束；满时标记无效并重同步</td></tr><tr><td><code>points</code></td><td>code 非空且唯一；对象引用/FC/类型合法，同一物理点可有多个业务别名，网络读取合并</td></tr><tr><td><code>datasets</code> / <code>reports</code></td><td>显式列表；不自动创建/删除远端 DataSet，不占用所有发现的 RCB</td></tr></tbody></table></div>
<p>通用 Handler 已支持顶层参数优先于 <code>settings</code>，<code>settings</code> 可为对象或 JSON 对象字符串。
<code>iec61850</code> 必须作为完整对象提供；顶层存在时整体优先，不对两份嵌套配置做隐式深合并。
插件校验 <code>iec61850</code> 内的未知字段；未实现的认证、TLS、GOOSE 等配置应报不支持，
不能忽略后按无认证/其他协议运行。ISO selector、AP-title、AE qualifier 等需要扩展时
再定义显式配置，首批使用栈默认参数并记录兼容性限制。</p>
<h3 class="rp-toc-include" id="41-数据库存储与运行目录"><a href="#41-数据库存储与运行目录" class="rp-header-anchor rp-link" aria-hidden="true">#</a>4.1 数据库存储与运行目录</h3>
<p>接入使用现有行结构，不新增表、不引入配置版本：</p>

































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>位置</th><th>存储 / 编译规则</th></tr></thead><tbody><tr><td><code>cfg_channel</code></td><td><code>protocol=iec61850_mms</code>、<code>conn_mode=tcp_client</code>、endpoint、周期和请求超时；角色来自连接模式</td></tr><tr><td><code>cfg_channel.serial_json</code></td><td>现有通用 JSON 承载字段中放 <code>iec61850</code> 对象及通道级 DataSet/RCB 参数；虽名为 serial_json，当前编译器会把它作为通用 settings 来源</td></tr><tr><td><code>cfg_binding</code></td><td>关联通信设备与通道；<code>can_collect/can_control/can_forward</code> 限制路由；<code>device_address</code> 不解释为从站整数，也不替代完整对象引用</td></tr><tr><td>四遥表 <code>protocol_address_json</code></td><td>保存 <code>object_ref/fc/quality_ref/timestamp_ref</code> 等点参数，控制点增加 <code>write_mode</code> 和控制属性；类型结合既有 <code>wire_type</code> 校验</td></tr><tr><td><code>CfgLoader</code></td><td>增加 MMS 名称映射和地址编译，聚合绑定的四遥路由生成初始化 <code>points</code>，不能直接把数据库业务 code 当成唯一物理地址</td></tr><tr><td>配置热加载</td><td>保存即生效，站根 <code>cfg_device.config_revision</code> 单调递增，消费者轮询后重建受影响运行目录与会话</td></tr></tbody></table></div>
<p><code>CfgLoader</code> 已接受该协议并检查通道角色、点类型、重复物理引用的配置冲突和绑定权限。
通道 <code>serial_json.iec61850</code> 不得手工配置 <code>points</code>，该目录从 YC/YX 表生成；
相同物理引用的业务点可复用一致的协议定义。<code>wire_type</code> 通过 bool、i8/i16/i32/i64、
u8/u16/u32/u64、f32/f64 映射到 MMS 类型类别，实际位宽与有效范围由线上模型校验。
对象路径、DataSet 或模型发生变化时先停旧回调/会话，再替换目录，不在接收回调中改模型。
SCL 文件导入直接更新既有配置，由配置导入层完成校验与协议模型解析。</p>
<h2 class="rp-toc-include" id="5-mms-读取与-dataset-批量读取"><a href="#5-mms-读取与-dataset-批量读取" class="rp-header-anchor rp-link" aria-hidden="true">#</a>5. MMS 读取与 DataSet 批量读取</h2>
<ol>
<li>创建 <code>IedConnection</code>，分别设置连接和请求超时，建立 association。</li>
<li>用模型服务校验配置对象的 FC、MMS 类型与结构，缓存模型规格；失败给出具体引用。</li>
<li>对配置的持久 DataSet 读取有序目录，建立成员索引、FC 与模型叶子的映射。</li>
<li>每批只读覆盖请求的 DataSet；未覆盖的点使用 <code>IedConnection_readObject</code> 读取。</li>
<li>投影标量并组合品质/时标，再按原请求顺序输出，包括重复请求和失败条目。</li>
</ol>
<p>DataSet 使用 <code>IedConnection_readDataSetValues</code> 等 C API；必要的厂商兼容通过
底层 NamedVariableList 访问封装，不能依赖 Python/SWIG 包装函数。一个 DataSet 可以
包含不同 FC；按其实际成员目录读取，不能因按 FC 分组而修改成员顺序或假定整个
DataSet 只有一种 FC。相同 DataSet 每批最多读取一次，多个业务点复用结果。
当前每次 DataSet 读值后会再次读取目录，确认成员与建连时一致后才提交映射结果；
因此每个使用的 DataSet 通常有一次读值和一次目录请求。发现目录变化时关联点失效，
需断开后重新连接以重建投影。模型结构在 association 内保持固定，远端模型变更后应重连。</p>
<p>FCDA 可能是整个 FCD/结构、数组或标量。必须按目录序号和模型规格投影：结构中的
<code>mag.f/q/t</code> 不可按“第一个数值”猜测；成员数量或运行类型不匹配时该成员失败。
DataSet 目录变化时废弃旧投影，重新校验后才恢复使用。部分成员 DataAccessError
只影响对应点，整次服务失败影响该 DataSet 覆盖的点；单点回退只读未覆盖的点，
不对失败 DataSet 的全部成员无界重试。</p>
<p>每次批读有总预算，剩余时间不足时停止新增请求，剩余点输出超时无效。
单次请求预算取 <code>min(timeout_ms, 批次剩余时间)</code>；初期批次总预算使用
<code>timeout_ms</code>，大点表由上层拆批。不得把每点完整超时相加后长期阻塞调度。
DNS 解析、系统线程退出不承诺硬截止时间；停止需等底层调用安全结束。
一次 DataSet 响应只保证该响应的成员关联，不宣称跨 DataSet、跨点或全站同时采样。</p>
<h3 class="rp-toc-include" id="51-返回值品质与时间"><a href="#51-返回值品质与时间" class="rp-header-anchor rp-link" aria-hidden="true">#</a>5.1 返回值、品质与时间</h3>
<div class="rp-codeblock language-json"><div class="rp-codeblock__content"><div class="rp-codeblock__content__scroll-container rp-scrollbar rp-scrollbar--always"><pre class="shiki css-variables" style="background-color:var(--shiki-background);color:var(--shiki-foreground)" tabindex="0" data-lang="json"><code><span class="line"><span style="color:var(--shiki-foreground)">[</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">  {</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;code&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;active_power&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;value&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> 125.5</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;quality&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> 0</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;timestamp&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> 1793577600123</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;object_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;SIMLD0/MMXU1.TotW.mag.f&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;fc&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;MX&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;mms_type&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;float32&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;iec_quality&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> 0</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;timestamp_source&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;device&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;source&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;dataset&quot;</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">  }</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">  {</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;code&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;breaker_position&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;value&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> null</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;quality&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> 1</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;timestamp&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> 1793577600123</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;error&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;not_initialized&quot;</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">  }</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">]</span></span></code></pre></div><div class="rp-code-button-group"><button class="rp-code-button-group__button rp-code-wrap-button" title="切换代码换行" aria-label="切换代码换行"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrapped"><path fill="currentColor" d="M21 5H3v2h18zM3 19h7v-2H3zm0-6h15c1 0 2 .43 2 2s-1 2-2 2h-2v-2l-4 3 4 3v-2h2c2.95 0 4-1.27 4-4 0-2.72-1-4-4-4H3z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrap"><path fill="currentColor" d="M16 7H3V5h13zM3 19h13v-2H3zm19-7-4-3v2H3v2h15v2z"></path></svg></button><button class="rp-code-button-group__button rp-code-copy-button" title="复制代码"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--copy"><path fill="currentColor" d="M20 8v12H8V8zm0-2H8a2 2 0 0 0-2 2v12a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8a2 2 0 0 0-2-2"></path><path fill="currentColor" d="M4 16H2V4a2 2 0 0 1 2-2h12v2H4Z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--success"><path fill="currentColor" d="m9.55 18-5.7-5.7 1.425-1.425L9.55 15.15l9.175-9.175L20.15 7.4z"></path></svg></button></div></div></div>
<p><code>quality=0</code> 仅表示满足本地有效性策略；缺值、断线、过期、类型不符、非有限值、
坏状态或读取错误返回 <code>value=null/quality=1</code>。保留 IEC 原始 q 和服务错误。
q 的 validity 非 good，以及 overflow、outOfRange、badReference、oscillatory、failure、
oldData、inconsistent、inaccurate、test、operatorBlocked、替代源等按首期保守策略
判为无效，不能拿 IEC q 位串直接替代公共 quality 整数。</p>
<p>配置 <code>quality_ref/timestamp_ref</code> 时，其读取失败会使该样本无效；未配置时记录
<code>quality_source=unavailable</code>，仅依据读取结果判断，不伪造设备 q=good。示例的
<code>iec_quality=0</code> 仅用于确实读到了 q 的场景。优先在同一 FCD/DataSet 中取得值、q、t；
分开读取时标记 <code>metadata_coherent=false</code>，不宣称来自同次设备采样。</p>
<p>时间统一为 UTC Unix 毫秒。配置并成功读取的设备 t 优先；检查时间品质并保留原始
时间品质，时钟失败/未同步按保守策略使样本无效。没有设备时标时使用接收时刻，
<code>timestamp_source=received</code>。报告 TimeOfEntry 仅作报告诊断，不冒充各成员采样时刻。
过期判断使用单调接收时间，不能用可能跳变的系统时钟或设备时标。report 模式需配置
完整性报告或周期刷新：相同值的重新读取/报告也更新接收时间，避免静态点永久过期。</p>
<p>结果 JSON 由插件序列化到调用方缓冲区并以 NUL 结尾。缓冲不足返回 <code>-2</code>，缓存本次
序列化结果；同一有序编码列表扩容重取不重复网络读取、不混入新报告。新请求、写入、
重初始化或断开连接使待取结果失效。通用 Handler 当前从 64 KiB 扩容至 8 MiB，
每批上限 65536 点；实现需在分配前检查结果尺寸和资源上限，错误可诊断。
额外字段进入 <code>PointValue.details</code>，不据此声称已写入 RTDB 或形成可靠事件历史。</p>
<h2 class="rp-toc-include" id="6-reports-报告采集"><a href="#6-reports-报告采集" class="rp-header-anchor rp-link" aria-hidden="true">#</a>6. Reports 报告采集</h2>
<p>在第 4 节客户端配置中设置 <code>read_mode=report</code> 或 <code>hybrid</code>，并添加：</p>
<div class="rp-codeblock language-json"><div class="rp-codeblock__content"><div class="rp-codeblock__content__scroll-container rp-scrollbar rp-scrollbar--always"><pre class="shiki css-variables" style="background-color:var(--shiki-background);color:var(--shiki-foreground)" tabindex="0" data-lang="json"><code><span class="line"><span style="color:var(--shiki-foreground)">{</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  &quot;reports&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-foreground)"> [</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">    {</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">      &quot;rcb_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;SIMLD0/LLN0.BR.brcbMeasurements01&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">      &quot;dataset_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;SIMLD0/LLN0$dsMeasurements&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">      &quot;required&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> true</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">      &quot;gi_on_connect&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> true</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">      &quot;integrity_period_ms&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> 10000</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">      &quot;trigger_options&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-foreground)"> [</span><span style="color:var(--shiki-token-string-expression)">&quot;dchg&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span><span style="color:var(--shiki-token-string-expression)"> &quot;qchg&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span><span style="color:var(--shiki-token-string-expression)"> &quot;dupd&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span><span style="color:var(--shiki-token-string-expression)"> &quot;integrity&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span><span style="color:var(--shiki-token-string-expression)"> &quot;gi&quot;</span><span style="color:var(--shiki-foreground)">]</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">    }</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">  ]</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">}</span></span></code></pre></div><div class="rp-code-button-group"><button class="rp-code-button-group__button rp-code-wrap-button" title="切换代码换行" aria-label="切换代码换行"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrapped"><path fill="currentColor" d="M21 5H3v2h18zM3 19h7v-2H3zm0-6h15c1 0 2 .43 2 2s-1 2-2 2h-2v-2l-4 3 4 3v-2h2c2.95 0 4-1.27 4-4 0-2.72-1-4-4-4H3z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrap"><path fill="currentColor" d="M16 7H3V5h13zM3 19h13v-2H3zm19-7-4-3v2H3v2h15v2z"></path></svg></button><button class="rp-code-button-group__button rp-code-copy-button" title="复制代码"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--copy"><path fill="currentColor" d="M20 8v12H8V8zm0-2H8a2 2 0 0 0-2 2v12a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8a2 2 0 0 0-2-2"></path><path fill="currentColor" d="M4 16H2V4a2 2 0 0 1 2-2h12v2H4Z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--success"><path fill="currentColor" d="m9.55 18-5.7-5.7 1.425-1.425L9.55 15.15l9.175-9.175L20.15 7.4z"></path></svg></button></div></div></div>
<p>该片段是 <code>iec61850</code> 内的增量字段，不是完整初始化配置。
<code>required</code> 默认 true，<code>gi_on_connect</code> 默认 true，<code>integrity_period_ms</code> 默认 10000，
范围 1000～86400000 ms；请求触发项须获 IED 支持，否则报告配置失败。
poll 模式必须使用空 reports；report/hybrid 至少配置一个报告。订阅总数最多 128。
report 模式要求所有值点及其 q/t 均被成功启用的报告覆盖；未覆盖点应改用 hybrid。
报告引用的 DataSet 会自动加入校验目录，无需重复放入 datasets。</p>
<div></div>
<p>启用前读取 RCB 的 DataSet、ConfRev、RptEna、所有权/保留状态和能力。仅申请配置的
可用实例，不抢占其他客户端；不默认改写 DatSet/RptId，不执行 <code>PurgeBuf</code>。
先安装回调再启用报告/GI；required 报告失败则连接阶段清理并报错。
<code>required=false</code> 仅允许 hybrid 模式明确降为轮询并输出告警；report 模式不得假成功。
可选 RCB 或其专用 DataSet 不存在时，hybrid 返回有效轮询结果并附 <code>report_warning</code>；
显式 datasets 列表和 required 报告的 DataSet 仍必须校验通过。警告文本限制为 2 KiB。
订阅不改写远端 RptId/DatSet，并核验 TrgOps/OptFlds/IntgPd 回读。URCB 使用 Resv，
支持 ResvTms 的 BRCB 使用 1 秒保留；正常停止主动禁用并释放本实例拥有的控制块。</p>
<p>底层 C 栈按 RptId 匹配接收 handler，因此<strong>同一 association 的重复 RptId 明确拒绝</strong>，
不假装能按 RCB 区分相同 wire ID。不同 association 可使用同一 RptId，缓存和队列完全隔离。</p>
<p>接收规则：</p>
<ul>
<li>以 association 与规范化 RCB 引用隔离订阅，RptId 只是诊断属性；同 RptId、多客户端、
同名 RCB 不得串数据。可选字段必须先检查是否存在，再调用相应 getter。</li>
<li>按 inclusion 与原 DataSet 索引更新包含的成员；若 libIEC61850 已提供全长成员数组，
仍只采纳本报告包含的项。未包含项保留旧样本，不能置零或误移到前一个索引。</li>
<li>初读期间也可能到达报告；每次初读开始前记录各点接收状态，提交时不覆盖期间已到达
的较新报告。GI 只更新包含成员，不能仅凭 GI 请求成功把全部点标为已初始化。</li>
<li>qchg 即使值未变也更新品质；dupd / integrity / GI 更新接收时间；保留 reason、
SqNum、ConfRev、EntryID、BufOvfl 与接收时间。ConfRev 是 IEC 报告协议属性，
与 EMS 的 <code>cfg_device.config_revision</code> 独立，不形成数据库配置版本。</li>
<li>分段报告按连接/RCB、SqNum、SubSqNum 和结束标记有界组装，设请求超时作为组装预算；
缺段、越界、目录不符时废弃未完成组并重同步，不能误当完整 DataSet。</li>
<li>BufOvfl、序号缺口、队列满或 ConfRev 变化均表示数据可能不完整；标记关联点无效，
重读目录或完整数据并诊断。不能只留旧 good 值。无变化的普通报告静默期不等于断线。</li>
</ul>
<p>回调只复制本报告包含成员的已校验标量；实例工作线程在请求锁内处理事件、刷新缓存和
执行 hybrid 轮询，回调不等待该锁。分段组装的总估算字节也限制为 8 MiB，重复成员、
乱序、缺段和组装超时均触发重同步。URCB 序号按 8 位、BRCB 按 16 位处理回绕。
初读/重读后再合并期间到达的报告，避免初读覆盖报告；ConfRev 或目录不符使会话关闭，
由重连重建模型。结果 report 中保留 reason、sequence、conf_rev、EntryID、TimeOfEntry、
resync_count 与 last_resync_reason，重同步完成的样本保留 recovered 标识。</p>
<p>BRCB 初次启用或溢出后，历史补送不能覆盖当前值初读。此时等待覆盖全部 DataSet 成员
的 GI/完整性报告后再提交缓冲报告；BRCB 必须启用连接 GI 或完整性触发。
重同步会再次请求已配置的 GI；纯 report 模式的正常静默期不发起周期网络读取。</p>
<p>断线后清空当前值的有效状态；重连重新校验模型并申请报告，旧连接的迟到回调不能更新
新缓存。BRCB 只有在 IED 保留缓冲且恢复条件满足时才可能补送；首期不持久化 EntryID，
不承诺跨进程恢复或 SOE 不丢失。URCB 不具备断线历史恢复能力。
最新值缓存可服务周期采集，可靠事件流须另按公共事件接口设计。</p>
<h2 class="rp-toc-include" id="7-遥控遥调与写入结果"><a href="#7-遥控遥调与写入结果" class="rp-header-anchor rp-link" aria-hidden="true">#</a>7. 遥控、遥调与写入结果</h2>
<p>写入功能须单独验收。除 <code>allow_writes=true</code>，还要有绑定 <code>can_control</code>、有效命令路由、
明确的写模式、范围和实际模型类型。以下为 <code>points</code> 中的控制点例子：</p>
<div class="rp-codeblock language-json"><div class="rp-codeblock__content"><div class="rp-codeblock__content__scroll-container rp-scrollbar rp-scrollbar--always"><pre class="shiki css-variables" style="background-color:var(--shiki-background);color:var(--shiki-foreground)" tabindex="0" data-lang="json"><code><span class="line"><span style="color:var(--shiki-foreground)">{</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  &quot;code&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;breaker_command&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  &quot;object_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;SIMLD0/CSWI1.Pos&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  &quot;fc&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;CO&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  &quot;write_mode&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;control&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  &quot;control&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-foreground)"> {</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;timeout_ms&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> 3000</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;origin_category&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> 2</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;origin_identifier&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;EMS&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;test&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> false</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;interlock_check&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> true</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;synchro_check&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> true</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">  }</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">}</span></span></code></pre></div><div class="rp-code-button-group"><button class="rp-code-button-group__button rp-code-wrap-button" title="切换代码换行" aria-label="切换代码换行"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrapped"><path fill="currentColor" d="M21 5H3v2h18zM3 19h7v-2H3zm0-6h15c1 0 2 .43 2 2s-1 2-2 2h-2v-2l-4 3 4 3v-2h2c2.95 0 4-1.27 4-4 0-2.72-1-4-4-4H3z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrap"><path fill="currentColor" d="M16 7H3V5h13zM3 19h13v-2H3zm19-7-4-3v2H3v2h15v2z"></path></svg></button><button class="rp-code-button-group__button rp-code-copy-button" title="复制代码"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--copy"><path fill="currentColor" d="M20 8v12H8V8zm0-2H8a2 2 0 0 0-2 2v12a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8a2 2 0 0 0-2-2"></path><path fill="currentColor" d="M4 16H2V4a2 2 0 0 1 2-2h12v2H4Z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--success"><path fill="currentColor" d="m9.55 18-5.7-5.7 1.425-1.425L9.55 15.15l9.175-9.175L20.15 7.4z"></path></svg></button></div></div></div>
<p><code>write_mode=attribute</code> 仅开放显式配置的 SP 数值叶子，通过类型化 MMS Write；
CF/SG/SE 等配置与定值组服务不由通用数值 write 隐式开放。<code>write_mode=control</code>
通过 <code>ControlObjectClient</code> 执行，不直接写 <code>.stVal</code> 或 <code>.Oper.ctlVal</code>。
<code>control.timeout_ms</code> 默认采用通道请求超时并限制为最多 3000 ms；接受 1～60000 ms 的配置，
超过 3000 的值在运行时截断。网页的绝对命令期限通过可选 <code>ems_plugin_write_until</code> 传入，
排队、登记后只使用剩余预算，选择、执行和终止确认不重新计时。origin 必填并与 IED
允许的类别匹配；检查位由工程配置明确给出，不通过失败后降低检查来重试。</p>





























<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>实际 <code>ctlModel</code></th><th>流程</th></tr></thead><tbody><tr><td>0 status-only</td><td>拒绝，不发送命令</td></tr><tr><td>1 direct / normal</td><td>Operate，检查返回值及 LastError</td></tr><tr><td>2 SBO / normal</td><td>Select 成功后 Operate</td></tr><tr><td>3 direct / enhanced</td><td>Operate 后等待对应 CommandTermination，并检查 LastApplError/addCause</td></tr><tr><td>4 SBO / enhanced</td><td>SelectWithValue 后 Operate，再等待对应 CommandTermination</td></tr></tbody></table></div>
<p>实际 <code>ctlModel</code> 和 <code>ctlVal</code> 类型以在线模型为准，不用离线 ICD 强制覆盖。
同一 association 内复用每个控制对象，以保持库管理的 <code>ctlNum</code>；重连后重建。
DPC 的状态是枚举，但其控制值可为 BOOLEAN，不能照搬 IEC104 的 1/2 双命令编码。
布尔只接受 0/1，整数不接受小数或越界，浮点须有限并检查转换范围。
ABI 使用 double，整数写入限制在 ±(2^53−1) 内以避免精度丢失；数组元素写入暂不支持。
控制对象按引用关联在途命令，同一对象只允许一个序列；选择、执行和终止等待共用总预算。
首期不支持时间激活控制，Operate 的执行时间设为 0。</p>
<p>MMS 请求成功、正常安全模型的协议确认、增强模型的终止成功和设备物理到位是不同阶段。
ABI v1 只能返回 0/-1：0 表示完成该模型要求的协议确认；物理到位由状态回读另行核验。
失败诊断应区分 <code>rejected</code>、<code>not_sent</code>、<code>result_unknown</code>，保留 IedClientError 与
LastApplError/addCause；这些状态目前不属于统一 ABI 的结构化返回值。</p>
<p>命令发出后遇到超时/断线可能已经执行，结果按未知处理；普通属性写入同样不自动重发。
关闭该 association 并使旧在途控制失效，避免迟到终止完成新命令；由上层读取状态并决定
下一步。<code>retry_times</code> 只用于连接/幂等读取，不适用于控制执行。
选择成功但尚未执行时可尝试取消，取消失败仍需保留诊断。
模拟器的自动重连后重写逻辑只作参考，本插件不照搬到生产命令链路。
命令仲裁、持久化和可靠结果事件仍遵守采集/公共命令设计，插件不自行扩大控制权限。</p>
<p>网页配置步骤：</p>
<ol>
<li>创建 <code>iec61850_mms / tcp_client</code> 通道，填入实际 MMS 端点，在通道编辑中开启
“允许 IEC61850 遥控 / 遥调”；既有报告、DataSet 等参数会保留。</li>
<li>设备绑定勾选控制权限。创建或编辑 YK/YT 点，在“IEC61850 对象与写入规则”填写 JSON。
YK 使用上面的 CO 例子；SP 遥调例子为
<code>{&quot;object_ref&quot;:&quot;SIMLD0/GGIO1.Setpoint.setMag.f&quot;,&quot;fc&quot;:&quot;SP&quot;,&quot;write_mode&quot;:&quot;attribute&quot;}</code>。
CO 模拟量遥调同样使用 control 模式，传输类型须匹配实际 ctlVal 叶子。</li>
<li>启用点位和通道，保存后站根修订号触发热加载。网页监控页按稳定 point_id 下发，
YT 先完成量纲反算。协议已确认时返回 Acked；配置反馈后由新样本核验到 Succeeded。
明确拒绝或未发送返回 Rejected；超时、断线或不可信响应返回 Unknown，不自动重发。</li>
</ol>
<p>控制状态机参考<a href="https://libiec61850.com/documentation/control-tutorial/" target="_blank" rel="noopener noreferrer" class="rp-link">官方控制指南</a>，
终止回调和错误查询遵循<a href="https://support.mz-automation.de/doc/libiec61850/c/latest/group__IEC61850__CLIENT__CONTROL.html" target="_blank" rel="noopener noreferrer" class="rp-link">官方控制 API</a>。</p>
<h2 class="rp-toc-include" id="8-mms-只读上送与-scl-边界"><a href="#8-mms-只读上送与-scl-边界" class="rp-header-anchor rp-link" aria-hidden="true">#</a>8. MMS 只读上送与 SCL 边界</h2>
<p><code>local_role=server</code>（或 role=server_readonly）已支持固定模型监听。
模型由显式 points、datasets、reports 生成，不在连接中改变结构；不直接读取 SCL XML，
也不把 ICD/CID/SCD 交给 <code>ConfigFileParser</code>。SCL 解析属于配置导入层的后续能力，
需要选择具体 IED/AccessPoint 并输出本节支持的点与模型定义。</p>
<div class="rp-codeblock language-json"><div class="rp-codeblock__content"><div class="rp-codeblock__content__scroll-container rp-scrollbar rp-scrollbar--always"><pre class="shiki css-variables" style="background-color:var(--shiki-background);color:var(--shiki-foreground)" tabindex="0" data-lang="json"><code><span class="line"><span style="color:var(--shiki-foreground)">{</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  &quot;protocol&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;IEC61850&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  &quot;local_role&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;server&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  &quot;connection&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;127.0.0.1:10102&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  &quot;iec61850&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-foreground)"> {</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;ied_name&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;EMS&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;max_connections&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> 8</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;report_buffer_bytes&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> 65536</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;points&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-foreground)"> [</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">      {</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;code&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;power&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;object_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;SIMLD0/MMXU1.TotW.mag.f&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;fc&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;MX&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;mms_type&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;float32&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;quality_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;SIMLD0/MMXU1.TotW.q&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;timestamp_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;SIMLD0/MMXU1.TotW.t&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;quality_code&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;power_quality&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;value&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> 125.5</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">      }</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">      {</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;code&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;status&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;object_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;SIMLD0/MMXU1.Status.stVal&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;fc&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;ST&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;mms_type&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;boolean&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;value&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> true</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">      }</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">    ]</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;datasets&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-foreground)"> [</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">      {</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;dataset_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;SIMLD0/LLN0$measurements&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;members&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-foreground)"> [</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">          {</span><span style="color:var(--shiki-token-keyword)">&quot;object_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;SIMLD0/MMXU1.Status.stVal&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span><span style="color:var(--shiki-token-keyword)"> &quot;fc&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;ST&quot;</span><span style="color:var(--shiki-foreground)">}</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">          {</span><span style="color:var(--shiki-token-keyword)">&quot;object_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;SIMLD0/MMXU1.TotW&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span><span style="color:var(--shiki-token-keyword)"> &quot;fc&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;MX&quot;</span><span style="color:var(--shiki-foreground)">}</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">        ]</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">      }</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">    ]</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;reports&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-foreground)"> [</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">      {</span><span style="color:var(--shiki-token-keyword)">&quot;rcb_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;SIMLD0/LLN0.RP.urcb01&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span><span style="color:var(--shiki-token-keyword)"> &quot;dataset_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;SIMLD0/LLN0$measurements&quot;</span><span style="color:var(--shiki-foreground)">}</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">      {</span><span style="color:var(--shiki-token-keyword)">&quot;rcb_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;SIMLD0/LLN0.BR.brcb01&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span><span style="color:var(--shiki-token-keyword)"> &quot;dataset_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;SIMLD0/LLN0$measurements&quot;</span><span style="color:var(--shiki-foreground)">}</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">    ]</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">  }</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">}</span></span></code></pre></div><div class="rp-code-button-group"><button class="rp-code-button-group__button rp-code-wrap-button" title="切换代码换行" aria-label="切换代码换行"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrapped"><path fill="currentColor" d="M21 5H3v2h18zM3 19h7v-2H3zm0-6h15c1 0 2 .43 2 2s-1 2-2 2h-2v-2l-4 3 4 3v-2h2c2.95 0 4-1.27 4-4 0-2.72-1-4-4-4H3z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrap"><path fill="currentColor" d="M16 7H3V5h13zM3 19h13v-2H3zm19-7-4-3v2H3v2h15v2z"></path></svg></button><button class="rp-code-button-group__button rp-code-copy-button" title="复制代码"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--copy"><path fill="currentColor" d="M20 8v12H8V8zm0-2H8a2 2 0 0 0-2 2v12a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8a2 2 0 0 0-2-2"></path><path fill="currentColor" d="M4 16H2V4a2 2 0 0 1 2-2h12v2H4Z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--success"><path fill="currentColor" d="m9.55 18-5.7-5.7 1.425-1.425L9.55 15.15l9.175-9.175L20.15 7.4z"></path></svg></button></div></div></div>
<p>服务端每个值点须显式指定 mms_type；boolean、integer、unsigned、float32、float64
分别生成布尔、INT32、UINT32、FLOAT32、FLOAT64。支持标量和复合 DA 路径，暂不生成
数组或由 SCL 描述的任意复杂 CDC。LD 使用显式功能命名，不按 ied_name 猜测前缀。
缺少 value 时必须配置 quality_ref，初值为 0 且质量无效。iec_quality 为 0～8191；
timestamp 可指定精确 UTC 毫秒，未指定使用当前时间。不同值点不能共享 q/t 属性，
同一物理点的别名需使用一致定义。quality_code 必须唯一且不能与值点 code 冲突。</p>
<p>服务端 datasets 是带 members 的对象数组，客户端 datasets 是引用字符串数组。
RCB 与对应 DataSet 须位于同一 LD/LN。每客户端分配独立 RCB 实例，例如 urcb01/urcb02，
不共享一个已占用实例；RptId 默认使用完整 RCB 引用，在服务器内必须唯一。
可配置 rpt_id、conf_rev、buffer_time_ms、integrity_period_ms、trigger_options：
默认分别为 RCB 引用、1、0 ms、10000 ms 和五种常见触发。conf_rev 是报告协议属性，
不增加 EMS 配置版本。max_connections 为 1～100；每 RCB 缓冲默认 64 KiB，范围
4 KiB～8 MiB，所有 RCB 的配置缓冲合计不超过 64 MiB。</p>
<p>Handler/ABI 的本地 write(power, value) 在同一模型锁内更新值、good q（invalid_values
命中时为 invalid）和当前 t；write(power_quality, mask) 只改变 q/t，用于标记输入失效，
不会覆盖保存的数值。该别名也可通过本地 read_batch 查询。未知点、NaN、越界或错误
类型均拒绝；服务端 disconnect/connect 保留映像，成功重新 initialize 才替换模型。</p>
<p>只发布配置白名单的监视对象、DataSet 和 RCB；本地 <code>write</code> 更新映像，远端数据写入、
控制、定值切换及模型修改均拒绝。报告所需的 RCB 保留、使能与 GI 是协议服务操作，
可在各客户端权限及所有权规则内开放，不能因“只读”一律禁止而使报告不可用。
更新使用服务器模型锁及类型化 update API，值、q、t 在同一临界区提交。
输入失效必须体现在 q，不能持续对外呈现 good 的旧值。
未配置 q 的点必须提供初值，调用方无法通过此类点表达来源失效，应为需要质量传播的
上送点配置 quality_ref/quality_code。RTDB 自动上送使用下面的批量映像接口，保留来源时标。
每客户端报告状态隔离；模型结构变更先停止服务器及全部回调，再重建模型。
不在本方案中引入模型草稿/发布/回滚或文件代际编号。</p>
<h3 class="rp-toc-include" id="81-采集进程自动从-rtdb-上送"><a href="#81-采集进程自动从-rtdb-上送" class="rp-header-anchor rp-link" aria-hidden="true">#</a>8.1 采集进程自动从 RTDB 上送</h3>
<p><code>ems-collector</code> 将启用的 IEC61850 <code>tcp_server</code> 通道交给独立 <code>ForwardingChannel</code>，
不会执行采集读取或把出口数据回写 RTDB。该通道至少有一个启用设备绑定，且绑定须
设置 <code>can_forward=1</code>、<code>can_collect=0</code>、<code>can_control=0</code>；父设备和通道也须启用。
源点仍保留自己的采集 binding，不创建新的四遥点副本，也不增加配置表。</p>
<p>在 <code>cfg_channel.serial_json</code> 中设置固定服务端模型与 <code>forwarding</code> 数组，例如：</p>
<div class="rp-codeblock language-json"><div class="rp-codeblock__content"><div class="rp-codeblock__content__scroll-container rp-scrollbar rp-scrollbar--always"><pre class="shiki css-variables" style="background-color:var(--shiki-background);color:var(--shiki-foreground)" tabindex="0" data-lang="json"><code><span class="line"><span style="color:var(--shiki-foreground)">{</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  &quot;iec61850&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-foreground)"> {</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;ied_name&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;EMS&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;points&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-foreground)"> [</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">      {</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;code&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;power&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;object_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;EMSLD0/MMXU1.TotW.mag.f&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;fc&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;MX&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;mms_type&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;float32&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;quality_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;EMSLD0/MMXU1.TotW.q&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;timestamp_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;EMSLD0/MMXU1.TotW.t&quot;</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">      }</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">    ]</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;datasets&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-foreground)"> [</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">      {</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;dataset_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;EMSLD0/LLN0$measurements&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">        &quot;members&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-foreground)"> [{</span><span style="color:var(--shiki-token-keyword)">&quot;object_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;EMSLD0/MMXU1.TotW&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span><span style="color:var(--shiki-token-keyword)"> &quot;fc&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;MX&quot;</span><span style="color:var(--shiki-foreground)">}]</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">      }</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">    ]</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">    &quot;reports&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-foreground)"> [</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">      {</span><span style="color:var(--shiki-token-keyword)">&quot;rcb_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;EMSLD0/LLN0.RP.urcb01&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span><span style="color:var(--shiki-token-keyword)"> &quot;dataset_ref&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;EMSLD0/LLN0$measurements&quot;</span><span style="color:var(--shiki-foreground)">}</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">    ]</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">  }</span><span style="color:var(--shiki-token-punctuation)">,</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  &quot;forwarding&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-foreground)"> [</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">    {</span><span style="color:var(--shiki-token-keyword)">&quot;code&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;power&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span><span style="color:var(--shiki-token-keyword)"> &quot;source_point_id&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-string-expression)"> &quot;已有遥测点的point_id&quot;</span><span style="color:var(--shiki-token-punctuation)">,</span><span style="color:var(--shiki-token-keyword)"> &quot;stale_after_ms&quot;</span><span style="color:var(--shiki-token-punctuation)">:</span><span style="color:var(--shiki-token-constant)"> 60000</span><span style="color:var(--shiki-foreground)">}</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">  ]</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">}</span></span></code></pre></div><div class="rp-code-button-group"><button class="rp-code-button-group__button rp-code-wrap-button" title="切换代码换行" aria-label="切换代码换行"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrapped"><path fill="currentColor" d="M21 5H3v2h18zM3 19h7v-2H3zm0-6h15c1 0 2 .43 2 2s-1 2-2 2h-2v-2l-4 3 4 3v-2h2c2.95 0 4-1.27 4-4 0-2.72-1-4-4-4H3z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrap"><path fill="currentColor" d="M16 7H3V5h13zM3 19h13v-2H3zm19-7-4-3v2H3v2h15v2z"></path></svg></button><button class="rp-code-button-group__button rp-code-copy-button" title="复制代码"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--copy"><path fill="currentColor" d="M20 8v12H8V8zm0-2H8a2 2 0 0 0-2 2v12a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8a2 2 0 0 0-2-2"></path><path fill="currentColor" d="M4 16H2V4a2 2 0 0 1 2-2h12v2H4Z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--success"><path fill="currentColor" d="m9.55 18-5.7-5.7 1.425-1.425L9.55 15.15l9.175-9.175L20.15 7.4z"></path></svg></button></div></div></div>
<p>通道 <code>protocol=iec61850_mms</code>、<code>conn_mode=tcp_server</code>，<code>endpoint</code> 为监听地址，
如 <code>0.0.0.0:102</code>；<code>poll_interval_ms</code> 是 RTDB 到出口映像的同步周期，
<code>timeout_ms</code> 是每轮所有 RTDB 读取共用预算。网络读和报告只访问本地映像。
客户端按前述方式分配独立 URCB/BRCB，更新触发 dchg/qchg，完整性周期由 RCB 决定。</p>
<p>每个服务端值点必须恰好映射一次，并配置 q/t；不允许两个出口别名竞争同一物理属性。
<code>source_point_id</code> 必须来自当前四遥配置中的 YC 或 YX，不能用业务 code 猜测身份，
也不能指向 YK/YT。出口直接使用 RTDB 中已完成缩放/取反的工程值，不重复做采集换算。
多个出口可引用同一源点。类型越界、非有限数、损坏记录、缺失点和停用来源均不会成为 good。</p>
<p>有效记录的 <code>timestamp</code> 按 UTC 毫秒原样发布；它是来源数据时标，不是上送线程时间。
<code>stale_after_ms</code> 默认 60000，允许 1～86400000，按该时标计算陈旧；应结合设备时标是否
表示最后变位时间设置阈值。零时标或明显超前本机超过 5 秒的时标也按无效处理。
正常质量映射为 IEC good，非正常映射为 invalid，陈旧额外置 oldData。
无可用值时保留旧数值、将 q 置 invalid，并保留最后已发布时标；首次无值采用初始化
时刻且 q 无效。恢复后自动更新；未变化的映像不重复提交。</p>
<p>服务端在监听前先建立无效映像并读取 RTDB。后台同步失败时停止监听，避免冻结 good 旧值。
停止时唤醒并等待上送线程、结束全部 MMS 会话、释放插件，再关闭 RTDB。站根
<code>cfg_device.config_revision</code> 变化时沿用进程现有轮询重建机制，停用映射或修改模型会关闭
旧会话并重建；不引入配置版本。非法映射在目录编译阶段拒绝，保留上次有效目录。</p>
<p>可选 C 扩展 <code>ems_plugin_update_image(instance, samples_json)</code> 接收有界 JSON 数组，
每项包含 <code>code</code>、<code>value</code>、<code>iec_quality</code>、<code>timestamp</code>，在整批校验和原生值分配完成后，
用同一模型锁提交。<code>value=null</code> 仅更新 q/t 且不得声明 good。此扩展仅供本地装配使用，
不开放任何远端写入或控制。旧插件无需实现该扩展；用于自动上送的插件必须提供它。</p>
<h2 class="rp-toc-include" id="9-停止重连与内存所有权"><a href="#9-停止重连与内存所有权" class="rp-header-anchor rp-link" aria-hidden="true">#</a>9. 停止、重连与内存所有权</h2>
<p>停止顺序：拒绝新请求 → 结束轮询和报告任务 → 处理在途调用/命令 → 尽力禁用本实例
拥有的 RCB 并释放保留 → 注销 handler → 等待回调退出 → 销毁控制、DataSet、RCB
及模型规格对象 → close/destroy association → 清空缓存 → 销毁插件实例 → 释放库租约。
接收侧只记录断线，不在连接丢失回调内直接重连或销毁自身。</p>

































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>原生对象</th><th>所有权要求</th></tr></thead><tbody><tr><td><code>IedConnection</code></td><td>实例独占；其依赖的控制对象先销毁，再 close/destroy</td></tr><tr><td><code>IedConnection_readObject</code> 返回的 <code>MmsValue</code></td><td>调用方拥有，处理后 <code>MmsValue_delete</code>，失败分支同样释放</td></tr><tr><td><code>ClientDataSet</code></td><td>按 API 创建/复用和销毁；其成员值只借用，不逐元素重复释放</td></tr><tr><td><code>ClientReportControlBlock</code> / <code>ControlObjectClient</code></td><td>库内 RAII 包装，分别调用对应 destroy；控制对象不能在终止回调内销毁</td></tr><tr><td>目录链表 / 类型规格</td><td>按具体 API 的所有权说明销毁列表元素及规格对象，不能仅释放链表头</td></tr><tr><td><code>ClientReport</code> 及其成员/引用字符串</td><td>回调期间借用，不自行释放；回调返回前深复制需要保留的数据</td></tr></tbody></table></div>
<p>不能持有队列/注册表锁调用会等待回调的 uninstall/destroy，也不能把借用的 MmsValue
指针放入主程序队列。等待回调超时不意味着可以强制销毁；停止失败返回错误，利用现有
PluginManager 保留实例和库，避免代码仍执行时卸载。管理器须晚于通道工作线程析构。
重初始化失败清理候选实例，不破坏已经校验的原实例配置。</p>
<h2 class="rp-toc-include" id="10-第三方构建与插件工程接线"><a href="#10-第三方构建与插件工程接线" class="rp-header-anchor rp-link" aria-hidden="true">#</a>10. 第三方构建与插件工程接线</h2>
<h3 class="rp-toc-include" id="101-当前依赖可独立构建"><a href="#101-当前依赖可独立构建" class="rp-header-anchor rp-link" aria-hidden="true">#</a>10.1 当前依赖可独立构建</h3>
<p>从仓库根目录执行，以下命令<strong>仅检查已有 C 栈，不生成 EMS 插件</strong>。
示例使用 Windows 已配置好的 MinGW 工具链；其他平台改用相应生成器。</p>
<div class="rp-codeblock language-powershell"><div class="rp-codeblock__content"><div class="rp-codeblock__content__scroll-container rp-scrollbar rp-scrollbar--always"><pre class="shiki css-variables" style="background-color:var(--shiki-background);color:var(--shiki-foreground)" tabindex="0" data-lang="powershell"><code><span class="line"><span style="color:var(--shiki-foreground)">cmake </span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">S backend</span><span style="color:var(--shiki-token-keyword)">/</span><span style="color:var(--shiki-foreground)">third_party</span><span style="color:var(--shiki-token-keyword)">/</span><span style="color:var(--shiki-foreground)">libiec61850 </span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">B build</span><span style="color:var(--shiki-token-keyword)">/</span><span style="color:var(--shiki-foreground)">libiec61850</span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">check </span><span style="color:var(--shiki-token-keyword)">`</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  -</span><span style="color:var(--shiki-foreground)">G </span><span style="color:var(--shiki-token-string-expression)">&quot;MinGW Makefiles&quot;</span><span style="color:var(--shiki-token-keyword)"> -</span><span style="color:var(--shiki-foreground)">DCMAKE_C_COMPILER</span><span style="color:var(--shiki-token-keyword)">=</span><span style="color:var(--shiki-foreground)">gcc </span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">DCMAKE_CXX_COMPILER</span><span style="color:var(--shiki-token-keyword)">=</span><span style="color:var(--shiki-foreground)">g</span><span style="color:var(--shiki-token-keyword)">++</span><span style="color:var(--shiki-token-keyword)"> `</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  -</span><span style="color:var(--shiki-foreground)">DBUILD_EXAMPLES</span><span style="color:var(--shiki-token-keyword)">=</span><span style="color:var(--shiki-foreground)">OFF </span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">DBUILD_TESTS</span><span style="color:var(--shiki-token-keyword)">=</span><span style="color:var(--shiki-foreground)">OFF </span><span style="color:var(--shiki-token-keyword)">`</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  -</span><span style="color:var(--shiki-foreground)">DBUILD_PYTHON_BINDINGS</span><span style="color:var(--shiki-token-keyword)">=</span><span style="color:var(--shiki-foreground)">OFF </span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">DCMAKE_POSITION_INDEPENDENT_CODE</span><span style="color:var(--shiki-token-keyword)">=</span><span style="color:var(--shiki-foreground)">ON </span><span style="color:var(--shiki-token-keyword)">`</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  -</span><span style="color:var(--shiki-foreground)">DCONFIG_IEC61850_L2_GOOSE</span><span style="color:var(--shiki-token-keyword)">=</span><span style="color:var(--shiki-foreground)">OFF </span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">DCONFIG_IEC61850_L2_SMV</span><span style="color:var(--shiki-token-keyword)">=</span><span style="color:var(--shiki-foreground)">OFF </span><span style="color:var(--shiki-token-keyword)">`</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  -</span><span style="color:var(--shiki-foreground)">DCONFIG_IEC61850_R_GOOSE</span><span style="color:var(--shiki-token-keyword)">=</span><span style="color:var(--shiki-foreground)">OFF </span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">DCONFIG_IEC61850_R_SMV</span><span style="color:var(--shiki-token-keyword)">=</span><span style="color:var(--shiki-foreground)">OFF</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">cmake </span><span style="color:var(--shiki-token-keyword)">--</span><span style="color:var(--shiki-foreground)">build build</span><span style="color:var(--shiki-token-keyword)">/</span><span style="color:var(--shiki-foreground)">libiec61850</span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">check </span><span style="color:var(--shiki-token-keyword)">--</span><span style="color:var(--shiki-foreground)">target iec61850 </span><span style="color:var(--shiki-token-keyword)">--</span><span style="color:var(--shiki-foreground)">parallel </span><span style="color:var(--shiki-token-constant)">3</span></span></code></pre></div><div class="rp-code-button-group"><button class="rp-code-button-group__button rp-code-wrap-button" title="切换代码换行" aria-label="切换代码换行"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrapped"><path fill="currentColor" d="M21 5H3v2h18zM3 19h7v-2H3zm0-6h15c1 0 2 .43 2 2s-1 2-2 2h-2v-2l-4 3 4 3v-2h2c2.95 0 4-1.27 4-4 0-2.72-1-4-4-4H3z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrap"><path fill="currentColor" d="M16 7H3V5h13zM3 19h13v-2H3zm19-7-4-3v2H3v2h15v2z"></path></svg></button><button class="rp-code-button-group__button rp-code-copy-button" title="复制代码"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--copy"><path fill="currentColor" d="M20 8v12H8V8zm0-2H8a2 2 0 0 0-2 2v12a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8a2 2 0 0 0-2-2"></path><path fill="currentColor" d="M4 16H2V4a2 2 0 0 1 2-2h12v2H4Z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--success"><path fill="currentColor" d="m9.55 18-5.7-5.7 1.425-1.425L9.55 15.15l9.175-9.175L20.15 7.4z"></path></svg></button></div></div></div>
<p>该依赖提供 <code>iec61850</code> 静态目标、<code>iec61850-shared</code> 共享目标和 <code>hal</code> / <code>hal-shared</code>。
示例显式指定 GCC，避免同时安装 MSVC 时继承环境中的 <code>CC/CXX</code>；已有构建目录若使用
其他工具链，需换用空目录，不能混用编译器缓存。
EMS 插件优先静态链接 <code>iec61850</code> 及其 HAL，所有第三方类型留在插件内部；Linux 下
静态依赖也要开启 PIC。构建纯 MMS 不需要安装抓包 SDK；示例关闭未接入的二层及
路由组播能力，避免附带引入 WinPcap/mbedTLS。采样值相关编译选项保持 OFF。
TLS 是否编入仍须检查依赖
检测结果，不能仅凭运行时 JSON 开关宣称支持。</p>
<h3 class="rp-toc-include" id="102-已实现的工程接线"><a href="#102-已实现的工程接线" class="rp-header-anchor rp-link" aria-hidden="true">#</a>10.2 已实现的工程接线</h3>





































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>文件 / 目标</th><th>必须完成的内容</th></tr></thead><tbody><tr><td><code>backend/src/net/protocol/CMakeLists.txt</code></td><td><code>EMS_BUILD_IEC61850</code> 默认 ON；关闭时不配置/链接 IEC 栈</td></tr><tr><td><code>iec61850/CMakeLists.txt</code></td><td>构建 MODULE <code>proto_iec61850</code>，C++17；栈和 HAL 为 PRIVATE，安装公开头、清单、许可证及必要运行依赖</td></tr><tr><td>第三方适配层</td><td>函数作用域与 CMP0077 隔离通用选项，关闭上游示例、测试和 Python；不修改 EMS 的 BUILD_TESTS 缓存</td></tr><tr><td>头文件路径</td><td>私有加入 <code>src/iec61850/inc</code>、<code>src/mms/inc</code>、<code>src/common/inc</code>、<code>hal/inc</code> 及生成的 <code>config</code>；不依赖第三方目录级 include 传播到父目录</td></tr><tr><td>Handler / loader</td><td>复用通用 Handler，已接入四遥目录、读取/控制路由、绑定权限及命令绝对期限</td></tr><tr><td>Windows</td><td>保留 10 个必需 C 符号并增加可选映像扩展，明确 <code>__cdecl</code>；使用同一 CRT/架构构建静态依赖，核对 ws2_32/iphlpapi/bcrypt 链接</td></tr><tr><td>安装包</td><td><code>plugins/iec61850/&lt;包目录&gt;/</code> 中放 DLL/SO、manifest、许可证及运行依赖；通过相对 <code>register_mapping</code> 选择安装路径</td></tr></tbody></table></div>
<p>第三方工程会同时定义静态/共享目标，并生成 <code>stack_config.h</code>。自有适配层隔离其变量，
使用 <code>EXCLUDE_FROM_ALL</code> 排除上游共享目标及安装规则，静态产物改名为
<code>ems_iec61850_stack</code>，避免 Windows 集中输出时与共享导入库重名。
保持第三方源码原样，不对其做格式或注释整改。
集成层仅生成两个构建副本：Windows socket HAL 使用 SO_EXCLUSIVEADDRUSE 保证监听独占；
client_report.c 修正入库栈分段分支误置 hasSequenceNumber 的问题，使 hasSubSeqNum 正确。
真实 MMS 故障帧测试覆盖该兼容修正，不修改第三方原文件。
新增自有头文件声明遵守仓库 Doxygen 规则。</p>
<p>独立协议子工程和 Handler 子工程均支持只启用 IEC61850 构建。以下命令从仓库根目录
执行，使用已配置的 MinGW 工具链：</p>
<div class="rp-codeblock language-powershell"><div class="rp-codeblock__content"><div class="rp-codeblock__content__scroll-container rp-scrollbar rp-scrollbar--always"><pre class="shiki css-variables" style="background-color:var(--shiki-background);color:var(--shiki-foreground)" tabindex="0" data-lang="powershell"><code><span class="line"><span style="color:var(--shiki-foreground)">cmake </span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">S backend</span><span style="color:var(--shiki-token-keyword)">/</span><span style="color:var(--shiki-foreground)">src</span><span style="color:var(--shiki-token-keyword)">/</span><span style="color:var(--shiki-foreground)">net</span><span style="color:var(--shiki-token-keyword)">/</span><span style="color:var(--shiki-foreground)">handler </span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">B build</span><span style="color:var(--shiki-token-keyword)">/</span><span style="color:var(--shiki-foreground)">iec61850</span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">mingw </span><span style="color:var(--shiki-token-keyword)">`</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  -</span><span style="color:var(--shiki-foreground)">G </span><span style="color:var(--shiki-token-string-expression)">&quot;MinGW Makefiles&quot;</span><span style="color:var(--shiki-token-keyword)"> -</span><span style="color:var(--shiki-foreground)">DCMAKE_C_COMPILER</span><span style="color:var(--shiki-token-keyword)">=</span><span style="color:var(--shiki-foreground)">gcc </span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">DCMAKE_CXX_COMPILER</span><span style="color:var(--shiki-token-keyword)">=</span><span style="color:var(--shiki-foreground)">g</span><span style="color:var(--shiki-token-keyword)">++</span><span style="color:var(--shiki-token-keyword)"> `</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  -</span><span style="color:var(--shiki-foreground)">DEMS_BUILD_MODBUS</span><span style="color:var(--shiki-token-keyword)">=</span><span style="color:var(--shiki-foreground)">OFF </span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">DEMS_BUILD_IEC104</span><span style="color:var(--shiki-token-keyword)">=</span><span style="color:var(--shiki-foreground)">OFF </span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">DEMS_BUILD_DLT645</span><span style="color:var(--shiki-token-keyword)">=</span><span style="color:var(--shiki-foreground)">OFF </span><span style="color:var(--shiki-token-keyword)">`</span></span>
<span class="line"><span style="color:var(--shiki-token-keyword)">  -</span><span style="color:var(--shiki-foreground)">DEMS_BUILD_DLT698</span><span style="color:var(--shiki-token-keyword)">=</span><span style="color:var(--shiki-foreground)">OFF </span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">DEMS_BUILD_IEC61850</span><span style="color:var(--shiki-token-keyword)">=</span><span style="color:var(--shiki-foreground)">ON</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">cmake </span><span style="color:var(--shiki-token-keyword)">--</span><span style="color:var(--shiki-foreground)">build build</span><span style="color:var(--shiki-token-keyword)">/</span><span style="color:var(--shiki-foreground)">iec61850</span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">mingw </span><span style="color:var(--shiki-token-keyword)">--</span><span style="color:var(--shiki-foreground)">parallel </span><span style="color:var(--shiki-token-constant)">3</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">ctest </span><span style="color:var(--shiki-token-keyword)">--</span><span style="color:var(--shiki-token-function)">test-dir</span><span style="color:var(--shiki-foreground)"> build</span><span style="color:var(--shiki-token-keyword)">/</span><span style="color:var(--shiki-foreground)">iec61850</span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">mingw </span><span style="color:var(--shiki-token-keyword)">--</span><span style="color:var(--shiki-foreground)">output</span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">on</span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">failure</span></span>
<span class="line"><span style="color:var(--shiki-foreground)">cmake </span><span style="color:var(--shiki-token-keyword)">--</span><span style="color:var(--shiki-foreground)">install build</span><span style="color:var(--shiki-token-keyword)">/</span><span style="color:var(--shiki-foreground)">iec61850</span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">mingw </span><span style="color:var(--shiki-token-keyword)">--</span><span style="color:var(--shiki-foreground)">prefix build</span><span style="color:var(--shiki-token-keyword)">/</span><span style="color:var(--shiki-foreground)">iec61850</span><span style="color:var(--shiki-token-keyword)">-</span><span style="color:var(--shiki-foreground)">package</span></span></code></pre></div><div class="rp-code-button-group"><button class="rp-code-button-group__button rp-code-wrap-button" title="切换代码换行" aria-label="切换代码换行"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrapped"><path fill="currentColor" d="M21 5H3v2h18zM3 19h7v-2H3zm0-6h15c1 0 2 .43 2 2s-1 2-2 2h-2v-2l-4 3 4 3v-2h2c2.95 0 4-1.27 4-4 0-2.72-1-4-4-4H3z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-button-group__icon--wrap"><path fill="currentColor" d="M16 7H3V5h13zM3 19h13v-2H3zm19-7-4-3v2H3v2h15v2z"></path></svg></button><button class="rp-code-button-group__button rp-code-copy-button" title="复制代码"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--copy"><path fill="currentColor" d="M20 8v12H8V8zm0-2H8a2 2 0 0 0-2 2v12a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8a2 2 0 0 0-2-2"></path><path fill="currentColor" d="M4 16H2V4a2 2 0 0 1 2-2h12v2H4Z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24" class="rp-code-button-group__icon rp-code-copy-button__icon rp-code-copy-button__icon--success"><path fill="currentColor" d="m9.55 18-5.7-5.7 1.425-1.425L9.55 15.15l9.175-9.175L20.15 7.4z"></path></svg></button></div></div></div>
<p>安装库位于 <code>plugins/iec61850/1.0.0/proto_iec61850.dll</code>，Linux/macOS 对应
<code>libproto_iec61850.so</code>；PluginManager 插件根目录指向安装包的 <code>plugins</code> 后，
通过 <code>register_mapping(&quot;IEC61850&quot;, &quot;iec61850/1.0.0/&lt;平台库文件&gt;&quot;)</code> 选择。
回环测试需要允许本机 TCP 连接；不能把沙箱网络拒绝当作协议实现失败。</p>
<p>Windows 部署编译器运行 DLL；Linux 使用相对 <code>$ORIGIN</code> RUNPATH；macOS 按实际 MODULE
后缀与 <code>@loader_path</code> 打包。加载使用插件根目录内的路径，不能依赖当前工作目录。
依赖许可证随包保留；具体授权信息参见仓库第三方 README 与 LICENSE。</p>
<h2 class="rp-toc-include" id="11-与-ems_simulate-联调"><a href="#11-与-ems_simulate-联调" class="rp-header-anchor rp-link" aria-hidden="true">#</a>11. 与 ems_simulate 联调</h2>
<p>模拟器的使用步骤见其
<a href="https://github.com/600888/ems_simulate/blob/main/docs/guide/protocols/iec61850/operation.md" target="_blank" rel="noopener noreferrer" class="rp-link">IEC 61850 操作指南</a>。
以下为模拟器与现场联调清单。已执行独立 C 栈服务端、报告故障帧与插件服务端回环测试；
客户端控制已通过真实 C 栈回环测试，尚未完成 ems_simulate 界面或现场 IED 验收。</p>
<ol>
<li>在模拟器新建 IEC 61850 <strong>服务端</strong>设备，导入 ICD/CID/SCD，选择具体 IED/访问点；
导入后显式启动 MMS。将服务端端口设为 10102，两端一致，避免默认 102 端口冲突。</li>
<li>从模型树记录实际 LD 名、对象引用、FC、MMS 类型和 q/t 路径，准备至少一个浮点 YC、
一个布尔 YX、一个双点状态；不要直接复制本文示例 LD 名。</li>
<li>创建包含标量和完整 FCD 的持久 DataSet，记录成员顺序；配置实际 URCB/BRCB 实例。
初次先用 poll 模式，确认读取值和无效点结果，再启用报告。</li>
<li>模拟器设置固定值后改值，检查 EMS 点值、q、UTC 时标、类型和上层系数换算；
同批加入一个不存在的引用，成功点必须仍返回，输入顺序不变。</li>
<li>启用报告，先验证 GI/初始同步，再测试 dchg、qchg、完整性报告、仅包含后部成员的
报告以及两个连接使用相同 RptId；EMS 不得串点或把未包含成员置零。</li>
<li>停止/重启模拟器 MMS，验证断线后样本失效、重新连接与订阅；修改 DataSet 成员后
确认旧投影被废弃。大模型下验证总预算和停止响应，不每轮全量发现。</li>
<li>单独开放测试控制点，依次验证 ctlModel 0～4、类型和检查拒绝、选择失败、终止负确认、
命令发出后断线。未知结果不自动重发；确认日志与状态回读证据。</li>
<li>交换角色验证只读服务端：EMS 发布固定模型，模拟器客户端读取与订阅；本地更新
可见，远端属性写入/控制被拒绝，多客户端报告各自独立。</li>
</ol>
<p>抓包核对 TCP/COTP/ACSE/MMS、对象域/变量、DataSet 成员、RCB 使能/GI、Report 的
inclusion/reason 和控制响应。模拟器与插件可能使用同一底层栈，互通通过仍须补充
独立 IED/第三方客户端测试，不能代替标准一致性或现场验收。</p>
<h2 class="rp-toc-include" id="12-验收与排障"><a href="#12-验收与排障" class="rp-header-anchor rp-link" aria-hidden="true">#</a>12. 验收与排障</h2>
<p>首批验证记录（Windows x64）：</p>





























<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>已执行检查</th><th>结果</th></tr></thead><tbody><tr><td>MinGW GCC 15.1 / MSVC 19.39 Release 独立 Handler 子工程</td><td>各 29 项通过，覆盖轮询、URCB/BRCB、真实故障帧、固定模型、原子映像更新和连接上限，另含通用工厂检查</td></tr><tr><td>配置加载器</td><td>两工具链各 12 项通过，覆盖采集路由、上送映射、停用来源、非法映射及旧目录保留</td></tr><tr><td>RTDB 自动上送</td><td>两工具链均通过真实共享内存链路：模拟 MMS 设备 → 采集线程 → RTDB → MMS 服务端 → 客户端读取/URCB；验证工程值只换算一次、遥信取反/非法状态、时标、失效恢复和重建</td></tr><tr><td>安装包</td><td>MinGW 安装目录 DLL 的加载、DataSet、缓冲区重取、BRCB、故障恢复、服务端读取/报告和映像扩展共 8 项通过</td></tr><tr><td>采集进程 / 文档</td><td>两工具链 ems-collector 构建及入口检查通过；MinGW 既有协议通道 5 项回归通过；文档站构建通过</td></tr></tbody></table></div>
<p>回环服务端由测试直接构造 libIEC61850 动态模型，与插件通过真实 TCP/COTP/MMS 交互；
覆盖混合 FC、FCD 与数组投影、品质、大整数、部分拒绝、预算、并发实例和重连。
Linux/macOS、现场 IED、Web 配置入口与客户端控制仍需独立交付与验收。</p>

















































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>验收组</th><th>必测内容 / 通过条件</th></tr></thead><tbody><tr><td>依赖和隔离</td><td>单独构建静态栈；关闭协议不链接栈；插件不依赖 Python；主程序不链接协议 MODULE</td></tr><tr><td>ABI / 生命周期</td><td>缺库、缺符号、ABI 不匹配、中文路径、多实例共享库、部分释放、重复启停、初始化失败、卸载后重载</td></tr><tr><td>配置 / 模型</td><td>未实现能力拒绝、坏 FC、类型冲突、重复 code、不同 LD 同名点、SCL 与线上模型不一致、发现总预算</td></tr><tr><td>读取 / 缓冲</td><td>单点、DataSet、混合 FC、结构投影、数组、成员数不符、部分拒绝、重复请求、超 2^53 整数、NaN/Inf、缓冲扩容不重读</td></tr><tr><td>品质 / 时标</td><td>qchg、不变值刷新、缺失 q/t、无效时钟、接收时标、过期、断线清有效性、元数据非同批标识</td></tr><tr><td>报告</td><td>初读竞态、GI 部分成员、多连接同 RptId、保留冲突、ConfRev 变化、分段/缺段、BufOvfl、队列满与重同步</td></tr><tr><td>命令</td><td>ctlModel 0～4、布尔/枚举/结构类型、选择与终止关联、拒绝/未知区分、迟到终止、写入不自动重试</td></tr><tr><td>数据库采集</td><td>四表点路由、部件归属和来源、绑定权限、站根 config_revision 变化后重建、停用通道释放资源</td></tr><tr><td>上送</td><td>固定模型、远端只读、本地更新、q/t 原子提交、多客户端报告和模型重建</td></tr><tr><td>平台</td><td>Windows MSVC/MinGW 分别构建运行；Linux/macOS 实测；记录源码标识、工具链、架构、命令与结果</td></tr></tbody></table></div>









































<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>现象</th><th>优先检查</th></tr></thead><tbody><tr><td><code>collector does not support configured protocol</code></td><td>检查是否使用已接入 MMS 的构建及 iec61850_mms/iec61850 名称</td></tr><tr><td>找不到 <code>proto_iec61850</code></td><td>插件是否已实现并构建，根目录、相对映射、架构和依赖是否匹配</td></tr><tr><td>TCP 可达但 association 失败</td><td>MMS 服务是否开启、端口、ISO selector/AP-title/AE qualifier、对端认证要求；首批不支持的参数须扩展后验收</td></tr><tr><td>对象不存在 / 类型不符</td><td>实际 LD 名、完整对象引用、FC、类型规格；不要用 DO 名猜叶子或 ctlVal 类型</td></tr><tr><td>DataSet 值错位</td><td>目录成员序号、FCD 结构、数组索引、FC、模型是否变化，不只比较返回长度</td></tr><tr><td>读取正常但无报告</td><td>BR/RP 与实例名、RptEna、RCB 保留、DatSet、TrgOps、GI、完整性周期、回调是否先安装</td></tr><tr><td>遥控失败</td><td>实际 ctlModel、origin、检查位、选择超时、LastError/addCause；不能靠直接写 stVal 绕过</td></tr><tr><td>停止挂起 / 卸载崩溃</td><td>注销时的锁顺序、在途同步调用、借用指针、未退出回调和库租约释放顺序</td></tr></tbody></table></div>
<h2 class="rp-toc-include" id="13-参考实现与依据"><a href="#13-参考实现与依据" class="rp-header-anchor rp-link" aria-hidden="true">#</a>13. 参考实现与依据</h2>
<p>ems_simulate 作为行为参考，C++ 插件直接调用仓库内 C API，不嵌入 Python。
重点对照以下模块，采用其协议处理设计；SCL 部分仅参考文件解析与数据映射：</p>





























<div class="rp-table-scroll-container rp-scrollbar"><table><thead><tr><th>参考源码</th><th>本插件采用的设计要点</th></tr></thead><tbody><tr><td><a href="https://github.com/600888/ems_simulate/blob/main/src/proto/iec61850/core/connection.py" target="_blank" rel="noopener noreferrer" class="rp-link">core/connection.py</a></td><td>连接/请求独立超时，原生操作与重连互斥，连接销毁前清理依赖对象</td></tr><tr><td><a href="https://github.com/600888/ems_simulate/blob/main/src/proto/iec61850/plugins/datasets/models.py" target="_blank" rel="noopener noreferrer" class="rp-link">plugins/datasets/models.py</a> 与 <a href="https://github.com/600888/ems_simulate/blob/main/src/proto/iec61850/plugins/datasets/transport.py" target="_blank" rel="noopener noreferrer" class="rp-link">transport.py</a></td><td>持久 DataSet、有序成员、模型叶子投影、逐成员错误与原生资源回收</td></tr><tr><td><a href="https://github.com/600888/ems_simulate/blob/main/src/proto/iec61850/plugins/reports/brcb.py" target="_blank" rel="noopener noreferrer" class="rp-link">plugins/reports/brcb.py</a> 与 <a href="https://github.com/600888/ems_simulate/blob/main/src/proto/iec61850/plugins/reports/callback.py" target="_blank" rel="noopener noreferrer" class="rp-link">callback.py</a></td><td>BR/RP 引用、订阅按连接隔离、回调载荷复制、注销等待与锁顺序</td></tr><tr><td><a href="https://github.com/600888/ems_simulate/blob/main/src/proto/iec61850/core/writer.py" target="_blank" rel="noopener noreferrer" class="rp-link">core/writer.py</a></td><td>按真实 ctlModel 选择控制服务，复用控制对象及 ctlNum，模型类型化写入</td></tr><tr><td><a href="https://github.com/600888/ems_simulate/tree/main/src/proto/iec61850/plugins/scl" target="_blank" rel="noopener noreferrer" class="rp-link">plugins/scl</a></td><td>SCL 类型解析、点与 DataSet/报告映射；工程导入与通信运行分离</td></tr></tbody></table></div>
<p>底层接口及所有权以本仓库 <code>backend/third_party/libiec61850/src/iec61850/inc/</code>
与 MMS 头文件为实施依据；<a href="https://libiec61850.com/documentation/iec-61850-client-tutorial/" target="_blank" rel="noopener noreferrer" class="rp-link">官方客户端教程</a>
和<a href="https://github.com/mz-automation/libiec61850" target="_blank" rel="noopener noreferrer" class="rp-link">官方仓库</a> 用于补充说明。
公共加载、ABI 和部署约束见<a href="/ems/processes/collector/protocol-design" class="rp-link">通讯协议动态库设计</a>，
设备与点的物理结构见<a href="/ems/common/database/device-management" class="rp-link">设备管理数据库设计</a>。</p><!--/$--></div><footer class="rp-doc-footer"><div class="rp-doc-footer__edit"><a href="https://github.com/600888/ems/tree/main/website/docs/reference/protocol/iec61850.md" target="_blank" rel="noopener noreferrer" class="rp-edit-link rp-link">编辑此页面</a><div class="rp-last-updated"><p>最后更新于<!-- -->: <span>2026/11/15 13:16:47</span></p></div></div><div class="rp-doc-footer__divider"></div><div class="rp-prev-next-page"><a href="/ems/reference/protocol/iec104" class="rp-prev-next-page__item rp-prev-next-page__prev rp-link"><span class="rp-prev-next-page__item__desc">上一页</span><span class="rp-prev-next-page__item__title"><svg width="1em" height="1em" viewBox="0 0 32 32" class="rp-prev-next-page__icon rp-prev-next-page__rotate_180"><path fill="currentColor" d="M22 16 12 26l-1.4-1.4 8.6-8.6-8.6-8.6L12 6z"></path></svg><span>IEC 104 动态库接入</span></span></a><a href="/ems/reference/protocol/dlt645" class="rp-prev-next-page__item rp-prev-next-page__next rp-link"><span class="rp-prev-next-page__item__desc">下一页</span><span class="rp-prev-next-page__item__title"><span>DLT645 动态库接入</span><svg width="1em" height="1em" viewBox="0 0 32 32" class="rp-prev-next-page__icon"><path fill="currentColor" d="M22 16 12 26l-1.4-1.4 8.6-8.6-8.6-8.6L12 6z"></path></svg></span></a></div></footer></main></div><aside class="rp-doc-layout__outline rp-scrollbar"><div class="rp-outline"><div class="rp-outline__title">目录<svg width="14" height="14" class="rp-progress-circle"><circle cx="7" cy="7" r="6" stroke-linecap="round" fill="none" stroke="var(--rp-c-divider-light)" stroke-width="2"></circle><circle cx="7" cy="7" r="6" stroke-linecap="round" fill="none" stroke="var(--rp-c-brand)" stroke-width="2" stroke-dasharray="37.69911184307752" stroke-dashoffset="37.69911184307752" transform="rotate(-90 7 7)" style="transition:stroke-dashoffset 0.3s"></circle></svg></div><nav class="rp-outline__toc rp-scrollbar"><a href="#1-现状与接入范围" class="rp-toc-item rp-link" title="1. 现状与接入范围" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">1. 现状与接入范围</span></a><a href="#2-动态库与资源边界" class="rp-toc-item rp-link" title="2. 动态库与资源边界" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">2. 动态库与资源边界</span></a><a href="#3-点地址模型与四遥映射" class="rp-toc-item rp-link" title="3. 点地址、模型与四遥映射" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">3. 点地址、模型与四遥映射</span></a><a href="#31-引用规范" class="rp-toc-item rp-link" title="3.1 引用规范" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">3.1 引用规范</span></a><a href="#32-模型校验与值类型" class="rp-toc-item rp-link" title="3.2 模型校验与值类型" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">3.2 模型校验与值类型</span></a><a href="#4-插件配置与数据库接入" class="rp-toc-item rp-link" title="4. 插件配置与数据库接入" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">4. 插件配置与数据库接入</span></a><a href="#41-数据库存储与运行目录" class="rp-toc-item rp-link" title="4.1 数据库存储与运行目录" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">4.1 数据库存储与运行目录</span></a><a href="#5-mms-读取与-dataset-批量读取" class="rp-toc-item rp-link" title="5. MMS 读取与 DataSet 批量读取" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">5. MMS 读取与 DataSet 批量读取</span></a><a href="#51-返回值品质与时间" class="rp-toc-item rp-link" title="5.1 返回值、品质与时间" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">5.1 返回值、品质与时间</span></a><a href="#6-reports-报告采集" class="rp-toc-item rp-link" title="6. Reports 报告采集" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">6. Reports 报告采集</span></a><a href="#7-遥控遥调与写入结果" class="rp-toc-item rp-link" title="7. 遥控、遥调与写入结果" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">7. 遥控、遥调与写入结果</span></a><a href="#8-mms-只读上送与-scl-边界" class="rp-toc-item rp-link" title="8. MMS 只读上送与 SCL 边界" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">8. MMS 只读上送与 SCL 边界</span></a><a href="#81-采集进程自动从-rtdb-上送" class="rp-toc-item rp-link" title="8.1 采集进程自动从 RTDB 上送" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">8.1 采集进程自动从 RTDB 上送</span></a><a href="#9-停止重连与内存所有权" class="rp-toc-item rp-link" title="9. 停止、重连与内存所有权" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">9. 停止、重连与内存所有权</span></a><a href="#10-第三方构建与插件工程接线" class="rp-toc-item rp-link" title="10. 第三方构建与插件工程接线" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">10. 第三方构建与插件工程接线</span></a><a href="#101-当前依赖可独立构建" class="rp-toc-item rp-link" title="10.1 当前依赖可独立构建" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">10.1 当前依赖可独立构建</span></a><a href="#102-已实现的工程接线" class="rp-toc-item rp-link" title="10.2 已实现的工程接线" style="padding-left:12px" data-depth="1"><span class="rp-toc-item__text rp-doc">10.2 已实现的工程接线</span></a><a href="#11-与-ems_simulate-联调" class="rp-toc-item rp-link" title="11. 与 ems_simulate 联调" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">11. 与 ems_simulate 联调</span></a><a href="#12-验收与排障" class="rp-toc-item rp-link" title="12. 验收与排障" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">12. 验收与排障</span></a><a href="#13-参考实现与依据" class="rp-toc-item rp-link" title="13. 参考实现与依据" style="padding-left:0" data-depth="0"><span class="rp-toc-item__text rp-doc">13. 参考实现与依据</span></a></nav><div class="rp-outline__divider"></div><div class="rp-outline__bottom"><a href="https://github.com/600888/ems/tree/main/website/docs/reference/protocol/iec61850.md" target="_blank" rel="noopener noreferrer" class="rp-outline__action-row rp-edit-link rp-link"><svg width="16" height="16" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewBox="0 0 24 24"><path d="M17 3a2.828 2.828 0 1 1 4 4L7.5 20.5 2 22l1.5-5.5z"></path></svg><span>编辑此页面</span></a></div></div></aside></div></div>
    <div id="__rspress_modal_container"></div>
  </body>
</html>
