[{"title":"EMS 设备模型与点表绑定设计","content":"版本：1.0｜更新日期：2026-09-14｜状态：目标设计，待实现。\n本文件为 2026-09-14 旧稿，保留当时的 Go/GORM 等历史表述；当前 Web 后端目标方案是 C++17 + Drogon。后续设计和实施状态以 设备模型与点表绑定设计 为准。\n本文定义设备类型、固有点位、厂家点表、设备实例绑定及导入配置流程。当前整体架构见 EMS 系统架构设计，键格式见 Redis 键设计，协议执行见 数据采集架构。文中的设备目录是 EMS 项目抽象，厂家 A/B 的地址与编码均为示例，不是现场设备参数或行业强制标准。\n\n1. 目标与核心约定\n\nEMS 面对 PCS、BMS、电表、消防、空调、环控、保护装置和其他设备，使用统一的设备业务模型。用户导入点表前必须选定实际设备，导入后把厂家点位绑定到该设备的固有点位；同厂家、同型号、同协议版本的设备可以复用已验证模板。\n\n例如，PCS 类型预置开机、关机、故障复位、有功设定、无功设定和功率反馈等固有点位。型号不支持某项时允许显式禁用，并记录原因。预置目录表示 EMS 能表达的业务含义，不表示每台 PCS 必然支持全部功能。\n\n层次\t解决的问题\t示例\n设备类型与固有点位\tEMS 如何理解数据、调用设备\tPCS 的 active_power、start、set_active_power\n厂家型号与点表模板\t厂家协议如何表达数据和指令\t寄存器地址、数据类型、字节序、倍率、状态码、开关机写入值\n实际设备与绑定配置\t某台现场设备如何接入该模型\tess000001 下 pcs01，绑定实际通道、从站地址、固有点位与厂家点位\n\n前端和策略使用稳定的固有点位 code、单位和控制能力；采集进程依据生效配置解析厂家地址。厂商原始点位保留，支持诊断、专有数据展示和后续补充映射，不要求把所有导入行都塞进固有目录。\n\nflowchart LR\n    TYPE[设备类型版本] --> STD[固有点位与能力定义]\n    MODEL[厂家型号与点表模板] --> VENDOR[实例厂家点位]\n    DEVICE[选定实际设备] --> INSTANCE[实例固有点位]\n    STD --> INSTANCE\n    INSTANCE --> BIND[启用绑定或显式禁用]\n    VENDOR --> BIND\n    BIND --> CONFIG[已校验的配置版本]\n    CONFIG --> COLLECT[采集转换与命令执行]\n    CONFIG --> EMS[统一页面与策略能力]\n\n2. 设备类型、型号与实例\n\n2.1 类型目录\n\ntype_code\t类型\t固有模型的关注范围\npcs\t储能变流器\t运行与控制权状态、有功/无功、交流/直流侧量、启停与设定\nbms\t电池管理系统\tSOC/SOH、电池电压电流、温度、电芯极值、充放电许可和限值、告警\nmeter\t电表\t功率、电量、电压、电流、频率、功率因数和质量\nfire\t消防设备\t火警、故障、探测状态、介质/压力等型号支持的监视量\nhvac\t空调/温控设备\t运行模式、温度、设定值、故障和启停\nenvironment\t环控设备\t温湿度、水浸、门禁、烟感及环境联动状态\nprotection\t保护装置\t保护动作、闭锁、开关位置、故障与事件\ngeneric\t通用其他设备\t通用在线/运行/故障状态，用户自定义的业务点位和能力\n\n类型描述业务角色，协议描述通信方式，两者独立。例如使用同一种通信协议的电表与空调不会共享一个设备类型。一个网关采集多种设备时，网关是通信来源，下面各资产仍按各自业务类型配置。\n\n2.2 实例与子设备\n\n实例至少包含稳定 device_id、asset_id、设备 code、类型版本、厂家、型号、固件版本、协议版本、所属 station/unit、父资产及通道绑定。设备 code 和层级遵守已有全局单元 code 与同父节点唯一规则，编号直接接名称，如 pcs01、bms01、rack01。\n\nBMS 管理的 Rack、Pack、Cell 可以只有资产节点，没有独立通信设备实例。导入时选择 BMS 这一实际通信设备，再把不同范围的厂家点位映射到对应 Rack/Pack/Cell 资产的固有点位；绑定保存来源 device_id 与目标 asset_id。批量展开前预览每行目标，禁止靠重名自动跨节点绑定。\n\n一个资产的固有点位通常取自其对应设备；跨资产取值只能通过显式的管理/服务关系配置并校验 station 及权限。共享电表、公共消防、保护装置归 station 或其公共资产节点，多个单元通过关系引用同一权威数据。\n\n型号模板只包含可复用点表与绑定规则，不携带实际 IP、串口、从站地址、设备 ID 或登录凭据。实例固定引用某一模板版本，更新模板不会自动改写已投运设备。\n\n3. 固有点位与能力模型\n\n3.1 固有点位定义\n\n固有点位也称标准点位：由设备类型预置、含义固定、面向 EMS 业务的逻辑槽位。每个定义包含：\n\n字段\t说明\nstandard_code / name / description\t稳定英文 code、显示名称、精确业务含义\nkind\ttelemetry 遥测、status 状态、event 事件、command 命令\nvalue_type / unit\t类型与标准工程单位；无单位明确为 null\nenum_definition / quality_rule\t标准枚举、异常码、无效值与新鲜度要求\naccess\tread、event 或 command；读数与命令分别建点\nsemantic_constraints\t符号、量程、计量方向、瞬时/累计等含义\ndependency_tags\t哪些监视、调度或控制能力依赖本点\nverification_policy\t命令需要的反馈点、判据、超时与是否允许仅协议确认\ndefinition_version\t定义版本，已发布语义不原地改变\n\n固定 code 用于语义契约，不能把厂家的寄存器名直接改成标准 code。相同语义跨类型可以复用 code，例如有功功率 active_power；不同含义必须分开，例如实际有功、设定目标和设备设定值回显。\n\n3.2 PCS 首期固有点位\n\n以下是建议的首期目录，支持按现场补充版本。每个实例都显示完整目录，并允许把不支持或不使用的项目设为禁用。\n\nstandard_code\t显示名称\t种类 / 单位\t绑定说明\nrun_state\t运行状态\tstatus / 枚举\t例如 stopped、starting、running、stopping、fault、unknown；厂家状态显式映射\ncontrol_mode\t本地/远程控制状态\tstatus / 枚举\t不把无法读取的状态假定为远程\nfault_active\t故障总状态\tstatus / bool\t缺失或质量无效不等于无故障\nfault_code\t当前厂家故障原码\tstatus / string\t保留枚举原码或位图的规范化文本；不将多个故障位误当成互斥枚举\nfault_event\t故障变化事件\tevent\t将发生/恢复及标准分类作为事件字段，允许一个位图产生多条故障事件\nactive_power\t实际有功功率\ttelemetry / kW\t沿用整体架构：放电向交流侧送电为正，充电为负\nreactive_power\t实际无功功率\ttelemetry / kvar\t本项目以 PCS 向交流侧注入无功为正，吸收为负；绑定时明确转换\nactive_power_setpoint\t设备有功设定值回显\ttelemetry / kW\t独立于实际有功；仅在设备可读取时绑定\nreactive_power_setpoint\t设备无功设定值回显\ttelemetry / kvar\t独立于实际无功\ndc_voltage / dc_current\t直流电压/电流\ttelemetry / V、A\t说明测量端与电流方向\nac_voltage_a/b/c\t交流各相相电压\ttelemetry / V\t每相独立点，定义为相对中性点的电压\nac_voltage_ab/bc/ca\t交流线电压\ttelemetry / V\t每对相独立点，与相电压分开绑定；不直接互换\nac_current_a/b/c\t交流各相电流\ttelemetry / A\t每相独立点\nfrequency\t交流频率\ttelemetry / Hz\t标明测量侧\nmax_charge_power / max_discharge_power\t当前充/放电功率上限\ttelemetry / kW\t两个非负幅值，不能直接以额定值充当动态上限\nstart\t开机\tcommand / 无参数\t绑定写入目标、固定值和启动反馈\nstop\t关机\tcommand / 无参数\t绑定写入目标、固定值和停止反馈\nfault_reset\t故障复位\tcommand / 无参数\t明确触发/脉冲方式、允许条件与反馈；不自动清除保护事件记录\nset_active_power\t有功设定\tcommand / kW\t输入是标准有符号功率，绑定目标及编码转换\nset_reactive_power\t无功设定\tcommand / kvar\t输入方向与 reactive_power 保持一致\n\n表内斜杠是目录压缩表示，例如 ac_voltage_a/b/c 展开为 ac_voltage_a、ac_voltage_b、ac_voltage_c 三个定义，不写入实际 code。start 和 stop 分别建点，即使厂家使用同一个寄存器不同值实现，也不要合成含义不明的“开关”数值点。\n\n3.3 其他类型的首期目录\n\n类型\t建议预置读取/事件点\t可选命令点\nBMS\tsoc（%）、soh（%）、pack_voltage（V）、pack_current（A）、max_charge_current、max_discharge_current（A）、charge_allowed、discharge_allowed、cell_voltage_min/max（V）、cell_temperature_min/max（℃）、极值所在节点、contactor_state、fault_active\t厂家与现场明确支持时配置 fault_reset、接触器控制等独立能力；默认不启用\n电表\tactive_power（kW）、reactive_power（kvar）、energy_import、energy_export（kWh）、各相电压电流、frequency（Hz）、power_factor\t无默认控制；校时、清零等仅作为显式扩展，不混入普通读取\n消防\tfire_alarm、fault_active、smoke_alarm、temperature_alarm、discharge_state，压力/浓度等型号支持量\t不预置通用可执行灭火启动；确有远控要求时单独定义授权、联锁、反馈和验收配置\n空调\trun_state、mode、return_air_temperature、supply_air_temperature、temperature_setpoint、fault_active\tstart、stop、set_mode、set_temperature\n环控\tambient_temperature、humidity、water_leak、door_open、smoke_alarm、fault_active\t按实际执行器扩展风机/除湿等能力，不把传感器事件自动转成控制\n保护装置\ttrip_active、lockout_active、breaker_position、fault_active、带时标动作事件\t复归或分合闸仅在实际支持且单独配置控制条件时启用；快速保护仍由装置执行\n通用其他设备\trun_state、fault_active 可选，加自定义 telemetry/status/event 定义\t自定义命令需声明参数、写路由、条件及反馈\n\n没有设备通信点支持的“在线状态”由采集连接和数据新鲜度计算，作为 EMS 运行状态，不要求用户导入一个厂家在线寄存器。不同设备的电流、无功、电量方向必须在定义及绑定中写明；PCC 电表和 PCS 的物理参考方向不同，不能只因单位相同就直接相加。\n\n3.4 点位启用与功能可用性\n\n实例固有点位的配置状态为以下三种，另行保存运行质量：\n\n配置状态\t含义\t发布规则\nunconfigured\t尚未决定绑定还是禁用\t可保存草稿；投运发布前必须处理\nenabled\t已配置有效绑定，准备参与运行\t发布前通过类型、路由、转换、依赖和冲突校验\ndisabled\t型号不支持或现场不使用\t填写 reason，例如 unsupported、not_used、maintenance；保留定义和旧绑定审计\n\n运行中“离线、陈旧、无效”是 quality/availability，不能将 enabled 自动变成 disabled。禁用标准点停止该点的投影或命令入口，但不自动停采其来源厂家点；来源若仍被其他绑定、历史或诊断使用，应继续采集。\n\n在实例上计算能力，例如 monitor_power、read_soc、start_stop、set_active_power、set_reactive_power。能力定义列出必需标准点、条件、允许反馈等级；一个点被禁用或不满足质量要求时，依赖它的能力返回不可用及具体原因。PCS 的 start_stop 能力依赖 start、stop 和相应反馈条件，不用设备类型名称代替能力判定。\n\n发布提供“仅监视”“参与有功调度”“参与无功调节”等功能选择。用户可禁用任何不支持的点，但不能同时启用依赖该点的功能。例如没有 set_reactive_power 时可正常监视和有功调度；没有有功反馈或充放电约束输入时，有功调度是否可用取决于已配置、可验证的替代来源，不能默认补零或填无限大。\n\n禁用命令必须在配置生效后由 Go、策略和采集共同拒绝；旧版本排队命令执行前重新校验。已发到设备的动作不能靠禁用撤回，需要记录在途状态并按反馈处理。\n\n4. 厂家点表与绑定规则\n\n4.1 厂家点位\n\n厂家点位是一次协议读、写或事件解析的定义，至少包含原始行标识、厂家名称、厂家点名、所属范围、协议、地址/对象标识、读写权限、编码类型、字节/字序、位段、原始无效码、解码倍率、工程单位、轮询/事件属性及来源文件摘要。\n\n协议字段按协议分别建结构：Modbus 地址空间/功能/寄存器偏移，IEC 104 类型与信息体地址等不能混成一个没有类型的 address 字符串。点表中的地址按配置原样使用，不提供地址基准选择，不做减 1 或文档编号换算。具体编码能力受实际协议插件支持范围约束。\n\n厂家点模板与设备实例点分开：模板定义“相对设备的地址”，实例通过 device_channel_binding 解析到实际连接、从站/对象地址。读通道、写通道及反馈通道可以不同。BMS 多节点点表展开后，为每个相对节点和点位分配唯一 template_key，不能让不同 Cell 的同名电压行共用一个厂家点身份。\n\n4.2 读取绑定\n\n标准读取点绑定厂家点来源，并声明转换。处理链为：\n\n协议字节 → 厂家点解码（字节序、符号、位段、倍率、无效码）\n         → 厂家工程值 → 标准映射（单位、方向、枚举）\n         → 标准逻辑点的值、质量、时间、来源与配置版本\n\n两层倍率不得重复应用。数值转换首期支持受控线性变换 standard = vendor_value × scale + offset、枚举映射、布尔/位判断；聚合、复杂公式放到版本化派生点模块，导入不执行任意脚本。\n\n未识别的枚举映射为 unknown 并保留原值；位图按各位含义输出独立状态或事件，fault_code 保留原码文本，不把一组故障压成互斥单值。无效码在工程换算前识别，质量和时间随来源传递；一个输入映射到多个标准点时可复用采样，避免重复协议读。事件型标准点保留来源事件身份和时标，按其业务归属进入可靠事件链路；告警生命周期仍由策略判定并发布告警流，不将事件序列当成一个实时数值覆盖。\n\n一个标准读取点同一时刻只有一个权威来源。主备源使用明确优先级、来源代次和切换规则，不允许两个绑定同时覆盖同一个 Redis 标准点。首期普通绑定为一对一或同一来源的一对多；多输入合成必须声明为 derived，校验依赖图无环和时间对齐。\n\n4.3 命令绑定\n\n命令绑定与读取绑定分开，定义写目标、入参编码和可验证结果：\n\n项目\t规则\n固定动作\tstart/stop/reset 等映射为固定原始写入值或已支持的协议动作\n数值设定\t统一工程单位输入，经过方向/倍率转换、量程与精度校验后编码；不直接复用未经验证的读取反函数\n枚举设定\t每个可选值明确映射，未知值拒绝执行\n写路由\t指定厂家点、device_channel_binding、access 与实际协议支持，不能写到只读通道\n前置条件\t控制权、运行模式、有效版本、质量、允许充放电、现场约束等按能力检查\n反馈\t分开配置协议 ACK、设定值回显、实际状态/物理量判据、超时和允许误差\n重复处理\t沿用 command_id 幂等与未知状态处理；脉冲、复位等不能超时后盲目重发\n\n不同命令可以使用同一厂家写寄存器，例如 start 写 1、stop 写 2，配置须声明为同一互斥执行资源。设备内的冲突控制由策略和采集路由串行处理；禁止未声明的重叠位写、读改写竞争或控制参数之间互相覆盖。\n\n首期支持单目标固定值写、数值/枚举写和驱动已实现的动作。需要“切模式 → 写设定 → 使能”、选定后执行或脉冲恢复等多步骤的型号，只有对应受控序列/驱动完成实现与验证后才允许绑定发布；不把任意命令数组当作已支持流程，也不宣称多次协议写具有数据库事务原子性。\n\n5. PCS 两厂家绑定示例\n\n以下地址仅为演示，假定厂家点已按各自文档完成协议偏移、类型与权限校验。\n\nEMS 固有点\t厂家 A 点表\t厂家 B 点表\tEMS 看到的结果\nactive_power\tA功率，原始整数 × 0.1 kW，放电为正\tB交流功率，解码单位 W，充电为正\tA 保持工程值；B 乘 -0.001，均得到放电为正的 kW\nrun_state\tA状态：0停机/1运行/2故障\tB状态：10停机/20运行/99故障\t统一为 stopped/running/fault，其他码为 unknown\nstart\tA启停字：写 1\tB运行命令：写 0x55\t前端均显示“开机”，策略调用 start\nstop\tA启停字：写 2\tB运行命令：写 0xAA\t前端均显示“关机”，策略调用 stop\nfault_reset\tA复位字：写 1，具体动作由驱动配置验证\t无对应功能\tA 可绑定；B 标记 disabled / unsupported\nset_active_power\tA有功目标：每单位 0.1 kW、放电为正\tB有功目标：W、充电为正\t输入 +50 kW，A 编码 500，B 编码 -50000，均须验证目标有符号类型/量程\nset_reactive_power\tA无功目标：0.1 kvar\t无对应功能\tB 禁用无功调节能力，可继续其他已满足条件的功能\n\n用户在绑定页为每个固有点选择“启用并绑定”或“禁用”。系统可根据模板给出候选映射，但不因“点名相近”自动认定控制含义，尤其不能把实际功率读数绑定成有功设定命令。\n\n开机以新收到的 run_state=running 等配置条件验证；有功设定的设备回显只证明目标已接收，实际功率验证另检查 active_power 的新样本及误差/稳定窗口。真实功率受设备和现场约束影响，不将所有偏差都解释成通信写失败。\n\n6. 导入与配置页面流程\n\n6.1 选择设备后导入\n\n选择实际设备：在 station → unit → 设备/子设备树中选择目标，展示类型、code、厂家型号、当前生效版本。不存在设备时先新建设备，再进入导入；禁止未选设备直接导入到全局运行点库。\n\n选择模板或文件：匹配类型、厂家、型号、固件/协议版本；支持约定的 CSV/XLSX 列映射。记录文件摘要和导入模式，解析只生成草稿，不执行文件宏、公式或发起设备控制。\n\n预览厂家点表：展示识别后的名称、读写属性、地址、类型、单位、倍率、枚举及目标节点。错误精确到行/列；地址原样保留，字节序缺失不得推测。\n\n绑定实际通道：把模板的逻辑通道角色映射到该设备已配置的 telemetry/control/both 绑定，校验从站地址、设备能力和共享资源。\n\n映射固有点位：按遥测、状态、事件、命令分组。每行显示标准含义、标准单位、启用状态、厂家来源、转换、反馈与校验结果；可搜索厂家点位，枚举/位定义及控制反馈可展开编辑。\n\n处理未配置项：将未支持项显式禁用并填原因；厂商额外点可选择保留采集、仅诊断、归档或暂不采集。展示各业务功能能否启用及缺失依赖。\n\n验证与差异预览：列出新增、修改、禁用、删除、类型/单位变化、控制路由变化及受影响策略。提供离线样本解码和命令编码预览；导入和离线校验绝不实际写设备。\n\n保存与发布：可先保存草稿；全部投运规则通过后发布不可变配置版本。页面分别展示已保存、已发布、采集已应用、策略已应用，具备功能启用所需一致版本后才开放相关控制。\n\n页面示意列：固有点名称 | 标准code | 种类/单位 | 启用/禁用 | 厂家点 | 转换/写入值 | 反馈 | 校验结果。命令入口展示当前可用原因，例如“无功设定：型号不支持”“有功调度：充电限值输入陈旧”，不能仅显示一个无法解释的灰色按钮。\n\n6.2 重复导入、模板复用和回滚\n\n导入任务绑定 device_id、基础 config_version、文件 checksum 和幂等 request_id。重复请求返回同一任务结果，不能生成重复厂家点和审计。\n\n支持追加与替换草稿两种模式；替换前显示删除和绑定失效列表，不直接清空当前生效配置。\n\n同文件行号或显示名称不能作为长期点位身份；通过稳定厂家点 ID/模板键识别，识别不确定时让用户在差异页选择对应关系。\n\n重新导入不改变标准 point_id。厂家地址改变更新来源绑定；标准语义、单位定义的改变需要新定义版本与历史兼容方案，不借改名复用不同含义的 point_id。\n\n保存为型号模板时去除实例连接与身份信息，发布不可变模板版本。同型号批量应用先列出目标设备、局部覆盖、缺失通道及各实例差异，逐实例生成配置版本与结果。\n\n实例覆盖显式记录，模板升级不静默覆盖。回滚以历史配置生成一个新的递增版本；涉及控制路由时处理在途命令，不能简单把 Redis active 指针倒退。\n\n7. 数据库逻辑设计\n\n复用整体架构的 station、asset_node、device、device_channel_binding、point、config_version、outbox。下面细化点位模型；实际 DDL 和版本迁移在实现阶段确定。\n\n实体\t关键字段\t约束/作用\ndevice_type_version\ttype_version_id、type_code、version、status\t(type_code, version) 唯一，已发布不可变\nstandard_point_definition\tdefinition_id、type_version_id、standard_code、kind、value_type、unit、constraints\t(type_version_id, standard_code) 唯一\ncapability_definition\tcapability_id、type_version_id、code、required_points、conditions、verification_policy\t定义功能依赖，不以是否有某个寄存器直接推断\ndevice_model_version\tmodel_version_id、manufacturer、model、firmware_range、protocol_version、type_version_id\t标识精确兼容范围，不仅按厂家名称匹配\npoint_template_version\ttemplate_version_id、model_version_id、version、checksum、status\t点表与绑定建议的不可变版本\nvendor_point_definition\tvendor_definition_id、template_version_id、template_key、protocol_spec、decode_spec、access、scope_path\t模板内厂家点唯一，scope_path 为相对子节点路径\ntemplate_standard_binding\ttemplate_version_id、definition_id、target_scope_path、source_template_key、state、mapping、feedback\t复用绑定建议，禁用项含 reason，不保存现场连接\npoint_import_job / point_import_row\tjob_id、device_id、base_version、file_checksum、request_id、row_no、normalized_data、errors\t暂存与可追溯行错误；任务状态不等同配置发布状态\ndevice_vendor_point\tvendor_point_id、source_device_id、template_key、import_job_id\t实例厂家点稳定身份，同设备内模板键唯一\nvendor_point_route_version\tconfig_version、vendor_point_id、device_channel_binding_id、protocol_spec、decode_spec、access\t厂家点到实际通道的版本化协议路由，可分别有读/写角色\npoint\tpoint_id、asset_id、code、origin、definition_id、kind\tEMS 逻辑点稳定身份；origin 为 standard/vendor/derived，(asset_id, code) 唯一\ndevice_standard_point_version\tconfig_version、point_id、state、disabled_reason、definition_version\t固有点实例状态；配置版本内每点唯一，enabled 必须有有效绑定\npoint_binding\tconfig_version、point_id、vendor_point_id、binding_role、mapping、source_priority、source_epoch\t逻辑点与厂家来源关联，角色为 read/write/feedback；主备权威选择明确\ncommand_profile_version\tconfig_version、command_point_id、write_binding_id、encoder、preconditions、feedback_point_ids、verification_policy、conflict_resource\t命令执行与验证配置，禁止未经支持的任意脚本\ndevice_config_version\tdevice_id、config_version、type_version_id、template_version_id、overrides、status\t串联实例配置；对应 unit/station 发布版本包含全部设备配置引用\n\nstandard 类型 point 的 code 等于 standard_code，实例创建时按类型目录生成；它可以是 command，不因此产生一个实时测量值。vendor 扩展点使用 vendor_ 前缀，derived 扩展点使用 derived_ 前缀，并仍检查资产内唯一性；固有定义禁止占用这两个扩展前缀。模板中的标准绑定是建议，运行只读取编译后固定的实例绑定版本。\n\npoint_binding 表示逻辑点到厂家点的映射；实际协议地址和通道落在 vendor_point_route_version。命令的反馈引用已定义的读取逻辑点，通过该点的读取绑定获取值，避免另外维护一份不一致的反馈地址。原有直接在 point_binding 保存协议地址的代码需迁移，不能让新旧模型同时作为运行配置权威。\n\nGo 通过 GORM、C++ 通过公共 ormpp API 访问同一结构，每个进程使用自己的连接或连接池。保存实例点位状态、绑定、版本引用和 outbox 在一个业务事务内完成，使用期望版本避免多人覆盖。大型导入的逐行解析/校验在事务外进行，最终提交只发布校验通过的不可变配置引用。\n\n8. 运行时数据与控制路径\n\n8.1 采集与标准化\n\n采集进程加载本实例涉及的完整配置版本，先按厂家路由生成读任务，再把解码结果映射到逻辑点。厂家点读取可以合并或复用，但每个标准输出都携带自己的 point_id、event_id、来源时间、质量和 config_version；一条源样本生成多个标准事件时，重试须保留各自稳定 event_id，不在重发时重新生成。\n\n原始字节与厂家工程值按诊断/留存配置保存；默认不为每个模板字段都新增一份实时与历史数据。选择发布的 vendor 扩展点和 standard 点使用不同 point_id/code，容量测算计入两者。旧版本补传根据事件保存的版本解释，不能用最新倍率、位定义或绑定重新解释旧事件。\n\n标准测点键遵守已有格式：\n\nems:rt:point:{ess000001}:pcs01:active_power\nems:rt:point:{ess000001}:pcs01:run_state\nems:rt:point:{ess000001}:battery01:rack01:soc\nems:rt:point:{station:station001}:meter01:energy_import\nems:rt:point:{ess000001}:pcs01:vendor_dc_bus_voltage\n\n标准 point_code 稳定，厂家变更通过配置绑定处理，前端无需切换厂家字段名。disabled/unconfigured 点通过配置元数据展示，不生成默认零值；旧缓存可按版本清理或留作最后值，但读取端必须校验启用状态与版本，不能把旧值继续作为调度有效输入。\n\n8.2 命令\n\nVue 提交设备 + 固有命令code + 标准单位参数\n→ Go 鉴权/启用状态校验，GORM 持久保存意图与 outbox\n→ 存储发布意图 → 策略按能力、模式、实时约束与配置版本仲裁\n→ 策略通过公共 ormpp API 保存命令与 outbox → 存储发布执行命令\n→ 采集校验当前绑定版本、命令有效期、所有权、执行条件\n→ 编码与通道事务调度 → 协议执行 → 反馈验证 → 回执与持久审计\n\nstart、stop、set_active_power 等是命令入口，不向 ems:rt:point: 写一个数值就触发设备动作。命令结果沿用 command_id 状态记录，实际反馈从独立 run_state、active_power 等标准读取点获得。控制请求不能携带任意寄存器地址、函数名或厂家写入值来绕过已发布绑定。\n\n9. 后端接口与模块分工\n\n以下 API 为设计示例，分页、鉴权、幂等键和版本冲突响应按 Go Web 规范实现。\n\n接口\t用途\nGET /api/v1/device-types/{type_code}/standard-points\t查询指定类型版本的固有目录与能力依赖\nGET /api/v1/devices/{device_id}/standard-points\t查询实例绑定、禁用原因、运行质量和功能可用性\nPOST /api/v1/devices/{device_id}/point-imports\t创建绑定到实际设备的点表导入草稿\nGET /api/v1/devices/{device_id}/point-imports/{job_id}\t查询导入进度、逐行错误与差异\nPUT /api/v1/devices/{device_id}/point-drafts/{draft_id}/bindings\t保存标准绑定、禁用项、转换与反馈，携带期望草稿版本\nPOST /api/v1/devices/{device_id}/point-drafts/{draft_id}/validate\t返回结构、语义、协议和功能依赖校验结果\nPOST /api/v1/devices/{device_id}/point-drafts/{draft_id}/publish\t发布不可变实例配置并触发所属作用域版本更新\nPOST /api/v1/point-templates\t将审核后的实例规则保存为不含现场连接的型号模板版本\nPOST /api/v1/control-intents\t提交标准命令意图，复用既有控制闭环\n\nGo 负责导入、编辑、类型目录、模板管理、校验编排与权限；C++ 公共模块提供版本模型、数据库 API 和确定性转换契约。采集负责协议解码、标准投影、执行前校验和写入/反馈；策略只消费标准语义及能力状态；存储负责配置分发、事件归档与历史。Go/C++ 以共同输入输出样例验证转换一致性，不各自猜测单位、枚举和版本规则。\n\n10. 实施顺序与验收\n\n首期先完成设备类型目录和 PCS 固有点位、厂家点导入草稿、标准绑定、禁用及能力依赖、单目标命令映射与回读。再扩展 BMS/电表及其他类型、型号模板复用、BMS 子节点批量映射和受控复杂动作。各阶段只开放驱动实际支持的配置选项。\n\n验收至少覆盖：\n\n先选设备再导入，同名厂商点、多通道、共享总线与子设备映射不会绑定到错误实例；通用其他设备可扩展目录。\n\n两个厂家 PCS 的功率倍率、方向、状态码和启停写入值不同，标准页面和策略输入仍一致；+50 kW 示例编码和反馈结果可核对。\n\n不支持复位/无功设定时可显式禁用；未配置项不能悄悄当作禁用，禁用点不输出零值，相关功能准确显示不可用原因。\n\n只读点误绑控制、单位不兼容、枚举漏映射、无效码、溢出/精度损失、重叠写、旧配置命令和未经支持的多步动作被拒绝。\n\n相同写寄存器的 start/stop 正确串行，反馈陈旧不能判成功，协议确认、目标回显和实际状态验证分别记录。\n\n重新导入、文件重复提交、多人编辑、模板升级、实例覆盖和回滚均可追溯；稳定标准点 ID 和历史解释保持正确。\n\n发布部分失败、采集/策略版本不一致、进程重启、数据库/Redis 中断恢复时，不激活半套绑定，不重复执行控制。\n\n本文完成设计与文档关联，不代表导入页面、数据库表、转换库、协议驱动或现场控制已实现或通过验收。","routePath":"/EMS设备模型与点表绑定设计","lang":"zh","toc":[{"id":"1-目标与核心约定","text":"1. 目标与核心约定","depth":2,"charIndex":266},{"id":"2-设备类型型号与实例","text":"2. 设备类型、型号与实例","depth":2,"charIndex":1083},{"id":"21-类型目录","text":"2.1 类型目录","depth":3,"charIndex":1098},{"id":"22-实例与子设备","text":"2.2 实例与子设备","depth":3,"charIndex":1519},{"id":"3-固有点位与能力模型","text":"3. 固有点位与能力模型","depth":2,"charIndex":2024},{"id":"31-固有点位定义","text":"3.1 固有点位定义","depth":3,"charIndex":2038},{"id":"32-pcs-首期固有点位","text":"3.2 PCS 首期固有点位","depth":3,"charIndex":2597},{"id":"33-其他类型的首期目录","text":"3.3 其他类型的首期目录","depth":3,"charIndex":4015},{"id":"34-点位启用与功能可用性","text":"3.4 点位启用与功能可用性","depth":3,"charIndex":5125},{"id":"4-厂家点表与绑定规则","text":"4. 厂家点表与绑定规则","depth":2,"charIndex":5884},{"id":"41-厂家点位","text":"4.1 厂家点位","depth":3,"charIndex":5898},{"id":"42-读取绑定","text":"4.2 读取绑定","depth":3,"charIndex":6311},{"id":"43-命令绑定","text":"4.3 命令绑定","depth":3,"charIndex":6868},{"id":"5-pcs-两厂家绑定示例","text":"5. PCS 两厂家绑定示例","depth":2,"charIndex":7448},{"id":"6-导入与配置页面流程","text":"6. 导入与配置页面流程","depth":2,"charIndex":8240},{"id":"61-选择设备后导入","text":"6.1 选择设备后导入","depth":3,"charIndex":8254},{"id":"62-重复导入模板复用和回滚","text":"6.2 重复导入、模板复用和回滚","depth":3,"charIndex":9025},{"id":"7-数据库逻辑设计","text":"7. 数据库逻辑设计","depth":2,"charIndex":9471},{"id":"8-运行时数据与控制路径","text":"8. 运行时数据与控制路径","depth":2,"charIndex":12089},{"id":"81-采集与标准化","text":"8.1 采集与标准化","depth":3,"charIndex":12104},{"id":"82-命令","text":"8.2 命令","depth":3,"charIndex":12804},{"id":"9-后端接口与模块分工","text":"9. 后端接口与模块分工","depth":2,"charIndex":13180},{"id":"10-实施顺序与验收","text":"10. 实施顺序与验收","depth":2,"charIndex":14050}],"frontmatter":{},"version":"","description":"版本：1.0｜更新日期：2026-09-14｜状态：目标设计，待实现。 本文件为 2026-09-14 旧稿，保留当时的 Go/GORM 等历史表述；当前 Web 后端目标方案是 C++17 + Drogon。后续设计和实施状态以 设备模型与点表绑定设计 为准。 本文定义设备类型、固有点位、厂家点表、设备实例绑定及导入配置流程。当前整体架构见 EMS 系统架构设计，键格式见 Redis 键设计，协议执行见 数据采集架构。文中的设备目录是 EMS 项目抽象，厂家 A/B 的地址与编码均为示例，不是现场设备参数或行业强制标准。"},{"title":"设备、通道与协议设计","content":"版本：1.0｜日期：2026-09-19｜状态：目标设计，面向重新实现。\n本文是设备通信关联、采集/上送通道、协议角色、点位路由和运行会话的统一契约。实现语言为 C++17，不以旧代码接口为约束。\n\n1. 核心结论\n\n设备表示业务对象，通道表示 EMS 管理的通信配置，协议定义报文与交互规则。设备通过绑定关联通道，通道固定引用一个协议配置版本，运行时创建相应协议角色的实例与会话。\n\n一个 PCS 可以经 Modbus 客户端通道被采集，同时经 IEC 104 服务端通道上送给调度中心。它仍是同一个设备，不因为多了一条上送路径就复制设备、测点或历史身份。\n\nflowchart LR\n    Physical[现场 PCS / BMS / 电表] --> Acquisition[\"采集通道<br/>EMS 通常是客户端\"]\n    Acquisition --> Mapping[厂家点解码与标准点绑定]\n    Mapping --> Realtime[统一实时状态 / 标准逻辑点]\n    Realtime --> Export[上送点映射与协议模型]\n    Export --> Forwarding[\"上送通道<br/>EMS 通常是服务端\"]\n    Forwarding --> Upstream[调度中心 / 第三方系统]\n    Upstream -.控制请求.-> Intent[持久控制意图]\n    Intent --> Arbitration[策略仲裁]\n    Arbitration --> Execution[执行命令 / 所属采集通道]\n    Execution --> Physical\n\n这里的“采集”与“上送”描述主要业务用途；客户端/服务端描述本端协议角色，两者必须分别建模。IEC 104 服务端可以主动上送遥测，Modbus 服务端通常等待客户端读取；两者都可以实现上送业务。不能把“主动发数据”统一判定为客户端。\n\n本文与其他设计的边界：\n\n文档\t唯一负责的内容\n设备模型与点表绑定\t设备类型、固有点位、厂家点表、业务能力和标准转换\n本文\t通道用途/协议角色、设备绑定、资源与会话、采集/上送地址、控制入口\n采集与上送进程\t进程内模块、线程、队列、生命周期和故障隔离\n公共实时访问接口\t共享内存/Redis 等状态访问，与工业协议传输解耦\n策略进程\t所有控制来源的统一仲裁，不由服务端回调直接操作现场设备\n\n2. 四个维度必须分开\n\n2.1 用途、角色、连接模式和操作权限\n\n维度\t字段与取值\t解决的问题\n通道用途\tpurpose = acquisition / forwarding\t主要用于接入现场状态，还是向外部系统提供 EMS 状态\nEMS 协议角色\tlocal_role = client / server / publisher / subscriber\tEMS 在该协议中承担哪个角色；不是对端角色\n连接模式\tconnection_mode = connect / listen / serial / link_layer\t主动建 TCP 连接、监听连接、独占串口或使用链路层通信\n绑定操作\toperations 集合\t该设备在此通道上允许接收遥测、执行已仲裁控制、上送遥测、接收外部控制等哪些操作\n\ntelemetry/control/both 是采集绑定的操作组合，不再使用含糊的 role 同时表达采控用途和客户端/服务端。新契约明确为：\n\n展示选项\tpurpose\toperations\n采集专用\tacquisition\ttelemetry_in\n控制专用\tacquisition\tcontrol_out，可配置控制验证所需读取\n采控共用\tacquisition\ttelemetry_in + control_out\n只读上送\tforwarding\ttelemetry_out\n上送并接受控制\tforwarding\ttelemetry_out + control_in，控制需经策略仲裁\n\n一个通道配置在一个版本内只承担一种 purpose 和一种 local_role。需要南向采集与北向上送时建两条通道，通过标准点关联，不把一条连接自动变成双向协议代理。各维度独立定义不表示所有组合合法，必须通过协议能力矩阵校验。\n\n2.2 协议角色矩阵\n\n协议配置标识\tEMS 采集的常见配置\tEMS 上送的常见配置\t首期边界\nmodbus_tcp\tacquisition + client + connect\tforwarding + server + listen\t读/写功能码和数据类型按驱动能力开放\nmodbus_rtu\tacquisition + client + serial\tforwarding + server + serial\tRTU client 对应总线主站，server 对应从站；从站上送由外部主站轮询取得\niec104\tacquisition + client + connect\tforwarding + server + listen\t明确 ASDU 类型、总召、时标、遥控/遥调及冗余范围\niec61850_mms\tacquisition + client + connect\tforwarding + server + listen\t明确模型、读服务、报告和控制模型；能力以完成验收的实现为准\niec61850_goose\tacquisition + subscriber + link_layer\tforwarding + publisher + link_layer\t扩展预留，独立能力验收；不是 MMS client/server 的一个开关\niec61850_sv\tacquisition + subscriber + link_layer\tforwarding + publisher + link_layer\t扩展预留，高频采样需单独性能与时钟设计\n\nModbus 应用的 client/server 与串行总线角色见 Modbus 官方规范入口。IEC 104 客户端建连、服务端接入及监视/控制报文的交互可参照 lib60870 官方开发文档。IEC 61850 的 client/server 与 publisher/subscriber 接口划分见 libIEC61850 官方 API。本表是 EMS 的配置和验收边界，不表示所列全部能力已经实现，也不限定将来只能使用这些协议库。\n\n例如第三方协议可能采用 acquisition + server 接收设备主动连接，未来通过能力矩阵新增该组合即可；首期不支持的组合必须拒绝发布。UI 中选择“IEC61850”后还必须选择 MMS/GOOSE/SV 配置类型，不能只保存一个没有具体服务含义的大类名称。\n\n3. 对象模型与依赖关系\n\n3.1 对象定义\n\n对象\t关键内容\t不应包含的内容\nDevice 设备\t业务身份、资产归属、类型/型号、能力\t单一 channel_id、唯一 protocol 字段、服务器 socket\nChannel 通道\t稳定 channel_id、station、code、显示名称\t厂家点的每个寄存器地址、设备类型固有含义\nChannelVersion\t指定版本的 purpose、local_role、启用/分片、协议配置、资源、连接模式、限额、对端策略\t可变的运行连接句柄\nProtocolDefinition\t协议标识、配置 schema、支持角色/传输/服务、插件 ABI 要求\t某个现场设备的 IP 和凭据\nProtocolProfileVersion\t不可变的协议参数、版本/方言、允许的服务、模型文件引用\t当前在线状态、裸私钥\nCommunicationResource\t主机/网络命名空间内的串口、监听端点或逻辑连接资源\t业务设备树归属\nDeviceChannelBindingVersion\t设备与通道的关联、operations、协议设备地址、启用、主备关系\t另一份设备身份或测点当前值\nAcquisitionRouteVersion\t厂家点 → 采集绑定 → 协议点地址/解码\t北向出口地址\nForwardingPointMapVersion\t标准 point_id/command_point_id → 上送绑定 → 对外协议点地址/编码\t直接转发南向原始地址的隐式规则\nChannelSession\t运行时连接、peer、会话代次、协议状态、队列与诊断\t持久设备身份、固定一设备一 session 的假设\nPeerPolicy\t对端身份、可见点范围、控制范围、最大会话数、认证引用\t仅靠 UI 隐藏实现权限\n\n设备型号可以引用某个厂家协议/模板版本作为兼容条件，但这不等于设备只有一个协议。最终每条通信路径的协议来自绑定所指向通道的固定 profile 版本。\n\n3.2 基数关系\n\nerDiagram\n    STATION ||--o{ DEVICE : contains\n    STATION ||--o{ CHANNEL : defines\n    DEVICE ||--o{ DEVICE_CHANNEL_BINDING_VERSION : binds\n    CHANNEL ||--o{ DEVICE_CHANNEL_BINDING_VERSION : serves\n    CHANNEL ||--o{ CHANNEL_VERSION : versions\n    PROTOCOL_DEFINITION ||--o{ PROTOCOL_PROFILE_VERSION : specializes\n    PROTOCOL_PROFILE_VERSION ||--o{ CHANNEL_VERSION : selected_by\n    COMMUNICATION_RESOURCE ||--o{ CHANNEL_VERSION : referenced_by\n    CHANNEL ||--o{ CHANNEL_SESSION : opens\n    DEVICE_CHANNEL_BINDING_VERSION ||--o{ ACQUISITION_ROUTE_VERSION : routes\n    DEVICE_CHANNEL_BINDING_VERSION ||--o{ FORWARDING_POINT_MAP_VERSION : exposes\n    LOGICAL_POINT ||--o{ FORWARDING_POINT_MAP_VERSION : exported_as\n\n图中历史版本可以多次引用同一资源；不表示同一时刻允许多个 I/O 所有者。活动版本的独占约束由发布校验和运行时资源协调同时保证。\n\n设备 : 通道 = 多对多：一台设备可绑定采集、控制和多条上送通道；一个通道可承载多设备。\n\n一个活动通道版本 : 一个协议 profile 版本：Modbus 与 IEC 104 必须建不同通道；配置版本切换不能在同一会话中途替换解释规则。\n\n协议定义 : 通道 = 一对多：同一驱动可实例化多个客户端/服务端，但其可变运行状态必须按通道、会话隔离。\n\n通道 : 会话 = 一对多：服务端监听器可以接入多个上级连接；客户端也可能有受支持的主备会话。会话上下线不创建或删除业务设备。\n\n资源 : 活动 I/O 所有者 = 一对一：一个串口或冲突的监听地址仅一个所有者。多台设备共享 RS485 应绑定同一串口通道，不创建多个通道争用同一串口。\n\n采集运行时仅在同一实体设备及其连续下属设备子树内，对同协议、同 TCP 端点且会话参数一致的\nModbusTCP、IEC104 客户端逻辑通道复用一份连接与工作线程。实体边界由绑定来源设备沿连续的\nnode_kind=device 父链确定，遇到 station 或 unit 即停止；部件按 source_device_id\n对应的通信设备归属。不同 PCS、不同 BMS、同一储能单元下的兄弟设备，即使 IP 和端口相同也\n各自建连。跨实体绑定的既有显式共享通道保持其配置，但不参与自动归并；缺少实体归属时独立建连。\nModbus 按各绑定的从站号寻址；IEC104 合并配置及测点中的公共地址，\n在一条会话中完成总召唤和接收。逻辑通道和四遥 point_id 保留，每个设备按原逻辑通道周期调度，\n命令通过同一线程串行执行。停用一个逻辑通道仅移除其路由，最后一个使用者停止才断开连接。\n不同端点、协议、角色或会话参数不合并；监听通道及尚不支持多地址的协议保持原有生命周期。\n这里的逻辑通道统计仍逐条计数，独立连接数另行统计并写入采集启动日志。\n\n逻辑点 : 上送映射 = 一对多：同一功率值可以经 IEC 104 和 Modbus 两套地址提供，采样和历史身份不变。\n\n设备绑定原则上 station 一致。站级上送通道可显式关联本 station 多个单元的设备、站级公共设备和聚合点，不能把上级调度系统伪造成本地 PCS 的子设备。对端系统作为 peer 管理；station/unit 聚合点允许通过显式 asset_scope 导出，不强制创建“虚拟设备”才能上送。\n\n客户端连接相同 remote endpoint 不必然表示同一独占资源：设备明确支持多连接时，采集和控制可以持有不同逻辑连接资源。资源判定还要包含主机/网络命名空间、传输类型、方向和物理总线；串口别名必须归一，服务端通配监听地址与具体地址的端口冲突也需检查。独立 TCP 连接不能绕开设备级控制互斥。\n\n3.3 依赖方向\n\n设备类型/标准点定义 ──> 设备实例/逻辑点\n协议定义 ──> 协议配置版本 ──> 通道版本 <── 通信资源\n设备实例 + 通道版本 ──> 设备通道绑定版本\n厂家点 + acquisition 绑定 ──> 采集路由 ──> 标准点读取绑定\n标准点/命令点 + forwarding 绑定 ──> 上送映射\n以上版本引用 + peer 权限 + 资源检查 ──> 完整发布快照 ──> 运行会话\n\nForwardingPointMapVersion 依赖标准逻辑点，不依赖厂家寄存器。更换 PCS 厂家只需调整南向路由与标准绑定，北向地址可保持不变。改变北向点表也不需要重新采集设备。发布时校验引用无悬空、全部版本兼容，禁止拼接几个正在编辑的草稿启动通道。\n\n4. 参数放在哪一层\n\n参数\t所属位置\t示例\nstation/unit、PCS/BMS、电表类型\t设备/资产模型\tpcs01 属于 ess000001\n主动连接地址、监听地址、串口参数\t通道版本的 transport/resource 配置\t远端 IP/端口、bind 地址、串口波特率\nIEC 104 t0/t1/t2/t3、k/w、地址长度；Modbus 协议超时\t协议 profile 版本\t按双方约定验证，不使用无类型扩展字段代替 schema\nMMS 模型文件、支持的报告/控制服务\t协议 profile + 模型版本引用\tSCL 文件摘要、模型版本、能力范围\nModbus Unit ID、IEC 104 CA、IED/LD 范围\t设备通道绑定/对外模型的设备地址\t一条连接承载多个协议逻辑设备\nModbus 区域/偏移/字序、104 IOA/type、61850 对象引用/FC\t采集路由或上送点映射\t相同设备在不同通道可有不同地址\n倍率、单位、枚举、质量转换\t对应方向的点映射\t南向解码与北向编码分开定义\n对端身份、访问范围、控制权限\tPeerPolicy 和会话认证\t一个客户端可只读，另一个可提交授权范围内的意图\n\n协议设备地址与业务设备并非总是一一对应：一个 IEC 104 公共地址可能汇集多个设备的数据。此时多个设备绑定可以共享 CA，但其完整点地址必须不冲突。Modbus TCP 网关中 Unit ID 通常用于路由，不可假设永远等于 TCP 连接编号。\n\n5. 采集通道设计\n\n5.1 建连、设备绑定与点路由\n\n采集通道启动后由协议实例建立/接入会话，按照绑定解析协议设备地址，再按照采集路由访问厂家点。读取结果经过标准映射后写入公共实时状态，并按需要进入有界内存缓冲与事件通道；未发布样本的恢复边界遵循公共模块设计，不承诺跨重启补传。\n\n采集通道 modbus01：modbus_tcp / client / connect\n  endpoint = 192.168.1.20:502（示例网关）\n  ├─ pcs01 绑定：Unit ID=1，telemetry_in + control_out\n  │    ├─ 功率厂家点：holding / offset=100 / int32 / 字序配置\n  │    └─ 功率设定厂家点：holding / offset=200 / int32\n  └─ meter01 绑定：Unit ID=2，telemetry_in\n       └─ 功率厂家点：input / offset=20 / float32\n\n所有地址为设计示例，不可直接作为现场配置。不同 Unit ID 不因 offset 相同而冲突。支持共享地址别名时必须显式声明为同一物理来源，并复用读取结果，不能让两个独立设备争用同一控制目标。\n\nIEC 104 接入在连接与数据传输就绪后处理总召/自发遥测；MMS 接入按 profile 执行初值读取、报告控制块配置及报告恢复。轮询、报告和自发事件是不同调度模式，禁止要求所有协议都实现同一个固定周期 read_all()。\n\n5.2 控制与反馈\n\n只有声明 control_out 且通过当前版本校验的绑定可承接策略下发的执行命令。只读采集通道不因底层协议支持写功能码就自动开放写权限。\n\n控制与采集共享串口/会话时，在协议事务边界调度；独立控制通道可以并行建连，但设备级冲突资源仍须串行。反馈点可以经另一条采集通道读取，必须匹配目标设备、配置版本、发送后的新样本和质量，不把协议确认直接等同设备动作成功。\n\n6. 上送通道设计\n\n6.1 数据出口与读请求\n\n上送通道读取已发布标准逻辑点，经上送映射转换为对外协议模型。它不为了响应一次上级读取而临时触发一轮现场轮询，也不绕过统一数据访问层直接读取某个 Redis 原始键。\n\n服务端协议\t主要出口行为\t映射内容\nIEC 104\t就绪后的总召应答、周期/变化上送等已启用服务\tCA、IOA、ASDU 类型、时标、质量与量纲\nModbus TCP/RTU\t从已维护的寄存器/线圈映像响应主站请求\tUnit ID、地址空间、偏移、宽度、符号、字节/字序\nIEC 61850 MMS\t按模型提供读取、报告及受支持控制服务\tIED/LD/LN/DO/DA、FC、DataSet、报告和控制模型\n\n出口通常需要一个进程内不可变版本的数据映像，用于短时间响应协议回调。映像是标准状态的投影，携带数据时间、质量与配置版本；超时必须呈现失效，不能永久返回“看起来正常”的最后值。Modbus 缺少统一测点质量/时间字段时，应在对外点表明确配置质量寄存器和时间寄存器，或定义该型号的异常响应策略，不能悄悄丢失质量信息。\n\n一次 Modbus 多寄存器响应必须从同一映像版本编码，避免一个 32/64 位值由两个不同样本拼接。IEC 104 总召过程可以冻结出口映像或明确“各点最新”策略，但必须在对外契约中约定；这不等于公共实时库支持全站原子快照。IEC 61850 模型更新涉及对象引用/数据集变化时，按协议能力重建模型与会话，不在回调执行中修改底层对象结构。\n\n6.2 多设备、多上级和队列\n\n一条北向通道可映射 pcs01、bms01、meter01 等多个设备的标准点，也可映射站级聚合点。每条通道首期只有一份确定的出口地址模型；每个 peer 在模型中取得自己的可见子集。若上级要求不同地址模型，首期使用不同通道/监听端点，不按来源 IP 临时重解释同一地址。\n\n每个运行 session 有独立协议状态、发送窗口和有界队列。慢客户端不得阻塞采集或其他客户端：最新遥测可按明确策略合并中间值，需保序的事件/告警从可靠记录恢复；超出窗口时返回失效/断开/请求重新总召，不能将全部数据统一静默丢弃。是否支持跨断线事件补送由协议 profile 和持久出口事件机制声明，不能把 Pub/Sub 当作事件唯一来源。\n\n监听就绪、客户端已连接、协议数据传输就绪、某设备样本新鲜分别展示。多个上级可以同时看数据，但能提交控制的 peer 集合和当前控制权必须显式配置；socket 连接成功不能自动获得设备控制权。\n\n6.3 外部控制的闭环\n\nsequenceDiagram\n    participant U as 上级客户端\n    participant N as 上送协议会话\n    participant D as MySQL 意图与 outbox\n    participant S as 存储发布器\n    participant P as 策略仲裁\n    participant C as 采集执行通道\n    U->>N: 协议控制请求\n    N->>N: 身份 / 点映射 / control_in / 版本 / 有效期校验\n    N->>D: 公共 ormpp API 事务保存意图与 outbox\n    D-->>N: 已持久受理\n    N-->>U: 按协议约定返回受理状态\n    S->>D: 读取已提交 outbox\n    S->>P: 发布控制意图\n    P->>P: 统一手自动与多来源仲裁\n    P->>C: 已持久并发布的执行命令\n    C-->>N: 可靠回执 / 状态投影\n    N-->>U: 协议允许的完成反馈或独立结果点\n\n北向协议接入与南向采集可以同处 ems-collector 进程，但不能因此直接调用另一个通道的写句柄。北向协议回调只解析请求，交给独立的有界意图受理队列，数据库工作不阻塞协议事件循环；对端要求的协议时限内无法完成受理时返回协议允许的拒绝/忙状态。\n\n受理队列和持久意图都携带原请求截止时间，提交前与仲裁时再次校验，禁止排队过期后仍执行。若提交结果或响应是否到达已无法确定，则记录“受理结果未知”并按协议约定提供查询/关联结果，不能将响应失败宣称为确定未受理；已持久意图的取消也要经过显式状态转换。\n\nexternal_request_id → intent_id → command_id 保留全链路关联。协议没有可跨重连使用的唯一请求 ID 时，不能声称靠连接序号实现恰好一次；需结合受支持的选择/执行状态、有限去重窗口、结果查询以及不确定状态处理。脉冲、复位等动作在不确定时不自动重试。\n\nModbus 正常写响应通常不能表达完整异步设备执行状态。首期若需要可控上送，必须与上级约定“写入表示持久受理”的命令邮箱/状态寄存器契约，包含请求标识、结果状态和关联结果；否则该映射只开放只读，不能用普通写寄存器应答谎报现场执行完成。104/MMS 的选择、执行、确认和结束也必须分别映射其协议语义，不能统一在入队后立即回成功。\n\n7. 持久模型与地址唯一性\n\n7.1 逻辑表\n\n以下是目标逻辑结构，字段类型和索引在 DDL 阶段固定；所有发布引用均带版本。\n\n表\t关键字段\t核心约束\nprotocol_definition\tprotocol_id、schema_version、supported_roles、transports、capabilities、plugin_abi\t按驱动能力注册；不能由普通配置任意宣称支持\nprotocol_profile_version\tprofile_id、version、protocol_id、protocol_revision、typed_parameters、model_artifact_id\t不可变；凭据通过 secret_ref 引用\ncommunication_resource\tresource_id、station_id、host_scope、resource_type、canonical_endpoint\t规范化同一物理资源；别名不能绕开独占检查\nchannel\tchannel_id、station_id、code、display_name\t(station_id, code) 唯一，稳定 ID\nchannel_version\tchannel_id、config_version、purpose、local_role、connection_mode、profile_ref、resource_id、owner_shard、limits、enabled\t活动版本组合必须被协议能力矩阵支持\ndevice_channel_binding_version\tbinding_id、config_version、device_id、channel_id、operations、device_address、source_group、priority、enabled\t设备/通道同 station；采集与上送权限不可混用\nvendor_point_route_version\tvendor_point_id、config_version、binding_id、protocol_point_address、decode_spec\t只引用 acquisition 绑定；沿用设备点表模型\nforwarding_point_map_version\tmap_id、config_version、binding_id 或 asset_scope_ref、point_id、direction、protocol_point_address、encode_spec、quality_spec\t只引用 forwarding 通道；遥测点与命令点分别校验\nchannel_peer_policy_version\tchannel_id、config_version、peer_id、identity_ref、visible_scope、control_scope、limits\t拒绝未授权 peer，控制权限默认关闭\n\n同一设备/通道可以存在多个有明确地址或用途的绑定，唯一约束以规范化绑定身份为准，不能仅依靠 (device_id, channel_id) 吞掉多逻辑地址需求。source_group 只用于来源选择，不意味着可并发更新一个权威标准点。\n\n配置快照固定所有 profile、模型文件摘要、通道、绑定、采集路由和上送映射。服务端跨多个 unit 使用 station 级配置清单固定各 unit 的目标版本；发布成功和各进程实际应用成功分开展示，不能把跨根引用当作数据库外的原子切换。\n\n7.2 地址冲突校验\n\n协议\t校验的地址空间\t允许与禁止\nModbus\t通道出口模型 + Unit ID + 地址空间 + 覆盖区间\tinput/holding 属不同空间；同空间多寄存器区间检查重叠，命令写区不得与测量投影冲突\nIEC 104\t通道出口模型 + CA + IOA + 明确的数据/控制命名约定\t首期同一模型内 (CA, IOA) 唯一，类型匹配为额外约束，不靠不同 Type ID 隐式复用地址\nIEC 61850 MMS\t通道模型 + 完整对象引用 + FC\t必须存在于固定模型且类型/访问/控制模式匹配；数据集与报告引用不能悬空\nGOOSE/SV 扩展\t对应 profile 定义的完整发布/订阅身份\t不能直接套用 MMS 对象或 TCP endpoint 唯一性\n\n共享来源别名、位字段共享、读写重叠或协议允许的特殊复用必须显式建模并由专用规则验收；首期默认拒绝未声明冲突。点表中的地址按配置原样使用，包括 40001，不做减 1 或文档编号换算。\n\n8. 配置工作流\n\n建议在设备页和通道页提供两个互通的入口，保存同一套关系。\n\n先建协议通道：选择 station、用途、EMS 角色、协议/版本，再填写连接模式、资源和协议参数。UI 按能力矩阵过滤无效组合。\n\n关联设备或资产：从设备页选择已有通道，或从通道页批量关联设备；明确 operations、协议设备地址、来源组和启用状态。\n\n配置点映射：采集通道导入厂家点并绑定标准点；上送通道选择已有标准点/命令点并生成对外地址，不能把南向厂家点表直接当北向点表发布。\n\n配置对端与控制：服务端设置监听/会话限额、peer 身份、可见点和 control_in；显示控制最终仍由策略仲裁。\n\n完整校验与预览：展示设备—绑定—通道—协议—点地址关系图，检查地址冲突、资源冲突、缺少能力、单位/质量映射、命令反馈和模型文件。\n\n发布版本：同一 MySQL 事务保存不可变引用与 outbox，由存储发布；通信进程构造完整新运行配置，反馈已应用/失败。\n\n观察与回滚：展示配置已保存/已发布/实例已应用、通道监听/会话/设备质量、版本差异；失败时保留上一完整版本或进入明确停用状态。\n\n协议/角色/监听端点或模型结构变化需要排空受影响事务并重建会话；仅修改显示名称不重连。上送映射变更时不能在一条协议响应中混合新旧模型；南向改路由期间禁止旧配置命令迟到执行。删除被点表、命令反馈或上送引用的绑定时，拒绝删除并列出依赖，或在同一发布版本内完成明确解绑，不能级联静默删业务点。\n\n9. C++17 运行设计\n\n9.1 分离配置、驱动与会话\n\n公共模型采用强类型枚举与 std::variant 表达协议地址，避免一个 std::string address 混装所有协议。以下为可独立编译的类型草案，实际协议参数和错误类型由公共契约补齐。\n\n#include <cstdint>\n#include <string>\n#include <variant>\n#include <vector>\n\nnamespace ems::communication {\nenum class Purpose { Acquisition, Forwarding };\nenum class ProtocolRole { Client, Server, Publisher, Subscriber };\nenum class ConnectionMode { Connect, Listen, Serial, LinkLayer };\nenum class Operation { TelemetryIn, ControlOut, TelemetryOut, ControlIn };\nenum class ModbusSpace { Coil, DiscreteInput, HoldingRegister, InputRegister };\n\nstruct ModbusDeviceAddress { std::uint8_t unit_id; };\nstruct Iec104DeviceAddress { std::uint16_t common_address; };\nstruct MmsDeviceAddress { std::string ied_name; std::string logical_device; };\nusing DeviceAddress = std::variant<\n    ModbusDeviceAddress, Iec104DeviceAddress, MmsDeviceAddress>;\n\nstruct ModbusPointAddress {\n    ModbusSpace space;\n    std::uint16_t offset;\n    std::uint16_t width;\n};\nstruct Iec104PointAddress {\n    std::uint32_t ioa; // 数值上限按 profile 校验，不代表允许 32 位线格式\n    std::uint8_t type_id;\n};\nstruct MmsPointAddress {\n    std::string object_reference;\n    std::string functional_constraint;\n};\nusing PointAddress = std::variant<\n    ModbusPointAddress, Iec104PointAddress, MmsPointAddress>;\n\nstruct ChannelVersion {\n    std::string channel_id;\n    std::uint64_t config_version;\n    Purpose purpose;\n    ProtocolRole local_role;\n    ConnectionMode connection_mode;\n    std::string protocol_profile_id;\n    std::uint64_t protocol_profile_version;\n    std::string resource_id;\n};\nstruct DeviceChannelBindingVersion {\n    std::string binding_id;\n    std::string device_id;\n    std::string channel_id;\n    std::uint64_t config_version;\n    std::vector<Operation> operations;\n    DeviceAddress device_address;\n};\n} // namespace ems::communication\n\nvariant 类型只能消除一部分误用，发布验证器还必须校验“Modbus profile 配 Modbus 地址”等组合及协议地址范围。GOOSE/SV 在专门设计与实现时新增对应类型，不能用字符串临时绕过不支持的能力。\n\n驱动工厂按 protocol_id + local_role + transport + plugin_abi_version 选择实现；同一个协议包可以导出多个角色工厂。IProtocolDriver 负责能力与配置校验，IChannelRuntime 负责本通道生命周期，ISession 负责某条连接的协议状态；采集和上送使用各自角色接口，不强迫服务端实现无意义的主动轮询函数。\n\n公开 SDK 与协议实现采用 PIMPL，第三方依赖和平台句柄隐藏在 Impl 内。动态库边界使用版本化 C ABI、不透明句柄和长度明确的缓冲区，STL/异常不跨库传递。按需加载、别名复用、安全卸载与三平台部署统一见 通讯协议动态库设计。采集进程内的模型对象不等于可以直接跨进程或写进共享内存的布局。\n\n9.2 线程与生命周期\n\n阻塞串行/轮询通道：独占资源工作线程，采集与控制按事务边界调度。\n\nIEC 104/MMS 等异步通道：事件循环驱动；客户端/服务端会话在所属执行上下文串行修改状态。\n\n北向 listener：一个监听器管理多个 session，每个 session 有独立状态和限额；不是每个设备开一个监听端口，也不要求每个连接无限新建线程。\n\n配置加载、数据库受理、历史归档和状态投影使用独立有界队列，禁止在网络回调内执行无限等待。\n\n停止顺序：拒绝新任务/新会话 → 停止订阅与定时任务 → 排空或明确终止在途事务 → 保留未决命令状态 → 销毁 session → 释放资源 → 卸载插件。\n\n恢复先检查生效配置、peer 身份、来源/控制权，再读取初值或完成总召/报告恢复。会话重新建立不表示数据已经新鲜；北向断线不停止南向采样，南向断线也不把北向监听状态直接标为关闭。\n\n10. 端到端示例\n\n下例展示“一台 PCS 采集一次、通过两个协议上送”，所有编号均为示意。\n\n层\t配置\n设备\tess000001/pcs01，标准点 active_power，命令点 set_active_power\n南向通道\tpcsread01：acquisition / modbus_tcp / client / connect\n南向绑定\tpcs01 → pcsread01，Unit ID=1，telemetry_in + control_out\n南向映射\tholding 偏移 100 → active_power；偏移 200 ← set_active_power，分别定义倍率/字序\n北向通道 A\tdispatch10401：forwarding / iec104 / server / listen\n北向绑定 A\tpcs01 → dispatch10401，CA=1，telemetry_out；control_in 须单独启用\n北向映射 A\tactive_power → CA=1/IOA=1001；控制点采用另一 IOA 并经过仲裁\n北向通道 B\tmonitorbus01：forwarding / modbus_tcp / server / listen\n北向绑定 B\tpcs01 → monitorbus01，Unit ID=1，telemetry_out，只读\n北向映射 B\tactive_power → input 偏移 0..1；另配质量/时间寄存器\n\n标准 active_power 使用 实时访问接口 读取，底层选择共享内存或 Redis 对两条北向通道不可见。北向 A/B 不能再次生成同一点的权威采样；若上送需要派生量，应由明确所有者生成独立 derived 点，再映射出去。\n\n11. 故障与验收\n\n验收场景\t预期结果\n一个设备绑定多个采集/上送通道\t点/设备稳定 ID 不复制，方向和权限正确\n多设备共享 Modbus 串口或 104 连接\t只有一个资源所有者，按设备/点地址正确分流\n上送服务端接入多个 peer\t每个 session 状态和队列独立，可见点与控制范围生效\n不支持的协议/角色/连接组合\t保存草稿可提示，发布必须拒绝，不能运行时猜测\n设备/通道跨 station、悬空 profile、地址重叠、模型不匹配\t校验精确指出绑定/点位，无部分配置激活\n更换厂家或南向协议\t标准点和北向地址可保持不变，转换结果与质量一致\n北向迟缓或断线\t南向采集不被阻塞，队列有界，恢复策略明确\n南向离线但北向保持连接\t输出带失效质量/状态的最后值，不伪造正常新样本\n外部控制越权、冲突、过期或重复\t持久意图/仲裁/MySQL 执行状态检查生效，不绕过策略直写\nModbus 写应答和实际设备动作\t受理、协议确认、最终反馈可区分，不误报完成\n配置切换与卸载\t在途事务不混版本，无悬空回调/重复控制/双资源所有者\n协议模型独立测试\t104、MMS、Modbus 客户端与服务端分别验证；不以一端能连通代替全部能力通过\n\n实施顺序建议为：冻结模型和验证规则 → Modbus TCP 采集与只读上送闭环 → IEC 104 双角色及控制意图接入 → MMS 模型/报告/控制能力 → 按现场需求扩展 GOOSE/SV。具体排期按项目优先级确定，未完成验证的能力不出现在可发布配置选项中。","routePath":"/architecture/channel-protocol","lang":"zh","toc":[{"id":"1-核心结论","text":"1. 核心结论","depth":2,"charIndex":100},{"id":"2-四个维度必须分开","text":"2. 四个维度必须分开","depth":2,"charIndex":1033},{"id":"21-用途角色连接模式和操作权限","text":"2.1 用途、角色、连接模式和操作权限","depth":3,"charIndex":1046},{"id":"22-协议角色矩阵","text":"2.2 协议角色矩阵","depth":3,"charIndex":1801},{"id":"3-对象模型与依赖关系","text":"3. 对象模型与依赖关系","depth":2,"charIndex":2844},{"id":"31-对象定义","text":"3.1 对象定义","depth":3,"charIndex":2858},{"id":"32-基数关系","text":"3.2 基数关系","depth":3,"charIndex":3700},{"id":"33-依赖方向","text":"3.3 依赖方向","depth":3,"charIndex":5661},{"id":"4-参数放在哪一层","text":"4. 参数放在哪一层","depth":2,"charIndex":6005},{"id":"5-采集通道设计","text":"5. 采集通道设计","depth":2,"charIndex":6649},{"id":"51-建连设备绑定与点路由","text":"5.1 建连、设备绑定与点路由","depth":3,"charIndex":6660},{"id":"52-控制与反馈","text":"5.2 控制与反馈","depth":3,"charIndex":7321},{"id":"6-上送通道设计","text":"6. 上送通道设计","depth":2,"charIndex":7513},{"id":"61-数据出口与读请求","text":"6.1 数据出口与读请求","depth":3,"charIndex":7524},{"id":"62-多设备多上级和队列","text":"6.2 多设备、多上级和队列","depth":3,"charIndex":8157},{"id":"63-外部控制的闭环","text":"6.3 外部控制的闭环","depth":3,"charIndex":8582},{"id":"7-持久模型与地址唯一性","text":"7. 持久模型与地址唯一性","depth":2,"charIndex":9636},{"id":"71-逻辑表","text":"7.1 逻辑表","depth":3,"charIndex":9651},{"id":"72-地址冲突校验","text":"7.2 地址冲突校验","depth":3,"charIndex":11142},{"id":"8-配置工作流","text":"8. 配置工作流","depth":2,"charIndex":11580},{"id":"9-c17-运行设计","text":"9. C++17 运行设计","depth":2,"charIndex":12215},{"id":"91-分离配置驱动与会话","text":"9.1 分离配置、驱动与会话","depth":3,"charIndex":12230},{"id":"92-线程与生命周期","text":"9.2 线程与生命周期","depth":3,"charIndex":14514},{"id":"10-端到端示例","text":"10. 端到端示例","depth":2,"charIndex":14911},{"id":"11-故障与验收","text":"11. 故障与验收","depth":2,"charIndex":15672}],"frontmatter":{},"version":"","description":"版本：1.0｜日期：2026-09-19｜状态：目标设计，面向重新实现。 本文是设备通信关联、采集/上送通道、协议角色、点位路由和运行会话的统一契约。实现语言为 C++17，不以旧代码接口为约束。"},{"title":"EMS 设备模型与点表绑定设计","content":"版本：1.4｜更新日期：2026-09-26｜状态：公共 C++ 设备核心与 Modbus CSV 导入草稿已实现；持久化及运行闭环待实现。\n本文定义设备类型、固有点位、厂家点表、设备实例绑定及导入配置流程。整体架构见 EMS 系统架构设计，键格式见 Redis 键设计，协议执行见 数据采集架构。文中的设备目录是 EMS 项目抽象，厂家 A/B 的地址与编码均为示例，不是现场设备参数或行业强制标准。\n首期新格式 Modbus CSV 的列和加载行为见 点表 CSV 导入与内存加载。\n设备点表的 XLSX 模板统一放在根目录 data/。四遥中文模板支持事务写入现有数据库配置表；公共模型导入接口另支持与 CSV 相同英文列名的 XLSX。数据库配置入库与标准绑定的运行发布分别处理。\n\n1. 目标与核心约定\n\nEMS 面对 PCS、BMS、电表、光伏逆变器、消防、空调、环控、保护装置和其他设备，使用统一的设备业务模型。光伏逆变器类型及能力属于待实现的目标扩展，现有公共 C++ 目录尚未包含它。用户导入点表前必须选定实际设备，导入后把厂家点位绑定到该设备的固有点位；同厂家、同型号、同协议版本的设备可以复用已验证模板。\n\n例如，PCS 类型预置开机、关机、故障复位、有功设定、无功设定和功率反馈等固有点位。型号不支持某项时允许显式禁用，并记录原因。预置目录表示 EMS 能表达的业务含义，不表示每台 PCS 必然支持全部功能。\n\n层次\t解决的问题\t示例\n设备类型与固有点位\tEMS 如何理解数据、调用设备\tPCS 的 active_power、start、set_active_power\n厂家型号与点表模板\t厂家协议如何表达数据和指令\t寄存器地址、数据类型、字节序、倍率、状态码、开关机写入值\n实际设备与绑定配置\t某台现场设备如何接入该模型\tess000001 下 pcs01，绑定实际通道、从站地址、固有点位与厂家点位\n\n前端和策略使用稳定的固有点位 code、单位和控制能力；采集进程依据生效配置解析厂家地址。厂商原始点位保留，支持诊断、专有数据展示和后续补充映射，不要求把所有导入行都塞进固有目录。\n\nflowchart LR\n    TYPE[设备类型版本] --> STD[固有点位与能力定义]\n    MODEL[厂家型号与点表模板] --> VENDOR[实例厂家点位]\n    DEVICE[选定实际设备] --> INSTANCE[实例固有点位]\n    STD --> INSTANCE\n    INSTANCE --> BIND[启用绑定或显式禁用]\n    VENDOR --> BIND\n    BIND --> CONFIG[已校验的配置版本]\n    CONFIG --> COLLECT[采集转换与命令执行]\n    CONFIG --> EMS[统一页面与策略能力]\n\n2. 设备类型、型号与实例\n\n2.1 类型目录\n\ntype_code\t类型\t固有模型的关注范围\npcs\t储能变流器\t运行与控制权状态、有功/无功、交流/直流侧量、启停与设定\nbms\t电池管理系统\tSOC/SOH、电池电压电流、温度、电芯极值、充放电许可和限值、告警\nmeter\t电表\t功率、电量、电压、电流、频率、功率因数和质量\npv_inverter\t光伏逆变器（目标扩展）\t实际交流净功率、可选的厂家可用功率、并网/故障/控制状态，以及经能力验收的有功限发与回读\nfire\t消防设备\t火警、故障、探测状态、介质/压力等型号支持的监视量\nhvac\t空调/温控设备\t运行模式、温度、设定值、故障和启停\nenvironment\t环控设备\t温湿度、水浸、门禁、烟感及环境联动状态\nprotection\t保护装置\t保护动作、闭锁、开关位置、故障与事件\ngeneric\t通用其他设备\t通用在线/运行/故障状态，用户自定义的业务点位和能力\n\n类型描述业务角色，协议描述通信方式，两者独立。例如使用同一种通信协议的电表与空调不会共享一个设备类型。一个网关采集多种设备时，网关是通信来源，下面各资产仍按各自业务类型配置。\n\n公共 C++ 核心采用设备业务模型继承：DeviceModel 基类只保存类型 code、版本和名称；PcsDeviceModel、BmsDeviceModel、FireDeviceModel 子类分别定义自己的固有点和能力。基类没有通用固有点或能力集合。子类生成版本化的 DeviceTypeDefinition 值对象，实例 Device 仍以稳定 ID、资产和类型版本引用参与配置快照；协议连接和控制执行不放在业务模型基类中。设备与通道保持多对多的配置关系。\n\n2.2 实例与子设备\n\n实例至少包含稳定 device_id、asset_id、设备 code、类型版本、厂家、型号、固件版本、所属 station/unit、父资产及通道绑定。协议兼容范围属于型号/模板，实际协议与角色由各绑定所指向的通道 profile 版本确定，不在设备上放一个排他的协议字段。设备 code 和层级遵守已有全局单元 code 与同父节点唯一规则，编号直接接名称，如 pcs01、bms01、rack01。\n\nBMS 管理的 Rack、Pack、Cell 可以只有资产节点，没有独立通信设备实例。导入时选择 BMS 这一实际通信设备，再把不同范围的厂家点位映射到对应 Rack/Pack/Cell 资产的固有点位；绑定保存来源 device_id 与目标 asset_id。批量展开前预览每行目标，禁止靠重名自动跨节点绑定。\n\n一个资产的固有点位通常取自其对应设备；跨资产取值只能通过显式的管理/服务关系配置并校验 station 及权限。共享电表、公共消防、保护装置归 station 或其公共资产节点，多个单元通过关系引用同一权威数据。\n\n型号模板只包含可复用点表与绑定规则，不携带实际 IP、串口、从站地址、设备 ID 或登录凭据。实例固定引用某一模板版本，更新模板不会自动改写已投运设备。\n\n2.3 设备与采集、上送通道\n\n设备通过 device_channel_binding_version 与通道形成多对多关系。同一 PCS 可由 Modbus 客户端采集，并经 IEC 104 服务端和 Modbus 服务端上送；设备身份和标准点只保留一份。设备页展示采集/控制绑定与上送绑定，通道页反向展示同一组关系。\n\n每条通道固定引用协议 profile 版本，分别配置 purpose（acquisition/forwarding）、local_role（本端角色）、connection_mode 和 operations。采控共用是 telemetry_in + control_out 的操作组合，不是客户端/服务端角色。完整模型、支持矩阵、资源与会话关系见 设备、通道与协议。\n\n采集路径为“厂家点 → 南向路由 → 标准点”；上送路径为“标准点 → 北向映射 → 对外协议地址”。更换厂家不强制改上送点表，更换上级地址不强制改设备采集。外部控制点只能映射已定义的标准命令能力，经持久意图与策略仲裁后执行。\n\n3. 固有点位与能力模型\n\n3.1 固有点位定义\n\n固有点位也称标准点位：由设备类型预置、含义固定、面向 EMS 业务的逻辑槽位。每个定义包含：\n\n字段\t说明\nstandard_code / name / description\t稳定英文 code、显示名称、精确业务含义\nkind\ttelemetry 遥测、status 状态、event 事件、command 命令\nvalue_type / unit\t类型与标准工程单位；无单位明确为 null\nenum_definition / quality_rule\t标准枚举、异常码、无效值与新鲜度要求\naccess\tread、event 或 command；读数与命令分别建点\nsemantic_constraints\t符号、量程、计量方向、瞬时/累计等含义\ndependency_tags\t哪些监视、调度或控制能力依赖本点\nverification_policy\t命令需要的反馈点、判据、超时与是否允许仅协议确认\ndefinition_version\t定义版本，已发布语义不原地改变\n\n固定 code 用于语义契约，不能把厂家的寄存器名直接改成标准 code。相同语义跨类型可以复用 code，例如有功功率 active_power；不同含义必须分开，例如实际有功、设定目标和设备设定值回显。\n\n3.2 PCS 首期固有点位\n\n以下是建议的首期目录，支持按现场补充版本。每个实例都显示完整目录，并允许把不支持或不使用的项目设为禁用。\n\nstandard_code\t显示名称\t种类 / 单位\t绑定说明\nrun_state\t运行状态\tstatus / 枚举\t例如 stopped、starting、running、stopping、fault、unknown；厂家状态显式映射\ncontrol_mode\t本地/远程控制状态\tstatus / 枚举\t不把无法读取的状态假定为远程\nfault_active\t故障总状态\tstatus / bool\t缺失或质量无效不等于无故障\nfault_code\t当前厂家故障原码\tstatus / string\t保留枚举原码或位图的规范化文本；不将多个故障位误当成互斥枚举\nfault_event\t故障变化事件\tevent\t将发生/恢复及标准分类作为事件字段，允许一个位图产生多条故障事件\nactive_power\t实际有功功率\ttelemetry / kW\t沿用整体架构：放电向交流侧送电为正，充电为负\nreactive_power\t实际无功功率\ttelemetry / kvar\t本项目以 PCS 向交流侧注入无功为正，吸收为负；绑定时明确转换\nactive_power_setpoint\t设备有功设定值回显\ttelemetry / kW\t独立于实际有功；仅在设备可读取时绑定\nreactive_power_setpoint\t设备无功设定值回显\ttelemetry / kvar\t独立于实际无功\ndc_voltage / dc_current\t直流电压/电流\ttelemetry / V、A\t说明测量端与电流方向\nac_voltage_a/b/c\t交流各相相电压\ttelemetry / V\t每相独立点，定义为相对中性点的电压\nac_voltage_ab/bc/ca\t交流线电压\ttelemetry / V\t每对相独立点，与相电压分开绑定；不直接互换\nac_current_a/b/c\t交流各相电流\ttelemetry / A\t每相独立点\nfrequency\t交流频率\ttelemetry / Hz\t标明测量侧\nmax_charge_power / max_discharge_power\t当前充/放电功率上限\ttelemetry / kW\t两个非负幅值，不能直接以额定值充当动态上限\nstart\t开机\tcommand / 无参数\t绑定写入目标、固定值和启动反馈\nstop\t关机\tcommand / 无参数\t绑定写入目标、固定值和停止反馈\nfault_reset\t故障复位\tcommand / 无参数\t明确触发/脉冲方式、允许条件与反馈；不自动清除保护事件记录\nset_active_power\t有功设定\tcommand / kW\t输入是标准有符号功率，绑定目标及编码转换\nset_reactive_power\t无功设定\tcommand / kvar\t输入方向与 reactive_power 保持一致\n\n表内斜杠是目录压缩表示，例如 ac_voltage_a/b/c 展开为 ac_voltage_a、ac_voltage_b、ac_voltage_c 三个定义，不写入实际 code。start 和 stop 分别建点，即使厂家使用同一个寄存器不同值实现，也不要合成含义不明的“开关”数值点。\n\n3.3 其他类型的首期目录\n\n类型\t建议预置读取/事件点\t可选命令点\nBMS\tsoc（%）、soh（%）、pack_voltage（V）、pack_current（A）、max_charge_current、max_discharge_current（A）、charge_allowed、discharge_allowed、cell_voltage_min/max（V）、cell_temperature_min/max（℃）、极值所在节点、contactor_state、fault_active\t厂家与现场明确支持时配置 fault_reset、接触器控制等独立能力；默认不启用\n电表\tactive_power（kW）、reactive_power（kvar）、energy_import、energy_export（kWh）、各相电压电流、frequency（Hz）、power_factor\t无默认控制；校时、清零等仅作为显式扩展，不混入普通读取\n光伏逆变器（目标扩展）\tactive_power（kW，向交流侧发电为正，夜间从交流侧取电为负）、available_power（kW，仅厂家提供且语义可校验时作为可选读取点）、run_state、control_mode、fault_active、active_power_limit_setpoint（kW，若可回读）\tlimit_active_power（kW 非负允许输出上限）仅在型号支持、启用绑定、反馈和失联行为均已验收时开放；作为防逆流可用资源时须可靠限值回显，不得复用 PCS 的充放电命令\n消防\tfire_alarm、fault_active、smoke_alarm、temperature_alarm、discharge_state，压力/浓度等型号支持量\t不预置通用可执行灭火启动；确有远控要求时单独定义授权、联锁、反馈和验收配置\n空调\trun_state、mode、return_air_temperature、supply_air_temperature、temperature_setpoint、fault_active\tstart、stop、set_mode、set_temperature\n环控\tambient_temperature、humidity、water_leak、door_open、smoke_alarm、fault_active\t按实际执行器扩展风机/除湿等能力，不把传感器事件自动转成控制\n保护装置\ttrip_active、lockout_active、breaker_position、fault_active、带时标动作事件\t复归或分合闸仅在实际支持且单独配置控制条件时启用；快速保护仍由装置执行\n通用其他设备\trun_state、fault_active 可选，加自定义 telemetry/status/event 定义\t自定义命令需声明参数、写路由、条件及反馈\n\n没有设备通信点支持的“在线状态”由采集连接和数据新鲜度计算，作为 EMS 运行状态，不要求用户导入一个厂家在线寄存器。光伏可用功率若由预测模型计算，应另设 derived_available_power 派生点，不冒充厂家 available_power 读取值；限值回显、实际发电变化和 PCC 约束达成分别验证。不同设备的电流、无功、电量方向必须在定义及绑定中写明；PCC 电表和 PCS 的物理参考方向不同，不能只因单位相同就直接相加。策略设计采用 PCC 购电为正、上网为负的标准化方向，投运前须验证现场电表接线和倍率；详见策略进程详细设计。\n\n3.4 点位启用与功能可用性\n\n实例固有点位的配置状态为以下三种，另行保存运行质量：\n\n配置状态\t含义\t发布规则\nunconfigured\t尚未决定绑定还是禁用\t可保存草稿；投运发布前必须处理\nenabled\t已配置有效绑定，准备参与运行\t发布前通过类型、路由、转换、依赖和冲突校验\ndisabled\t型号不支持或现场不使用\t填写 reason，例如 unsupported、not_used、maintenance；保留定义和旧绑定审计\n\n运行中“离线、陈旧、无效”是 quality/availability，不能将 enabled 自动变成 disabled。禁用标准点停止该点的投影或命令入口，但不自动停采其来源厂家点；来源若仍被其他绑定、历史或诊断使用，应继续采集。\n\n在实例上计算能力，例如 monitor_power、read_soc、start_stop、set_active_power、set_reactive_power。能力定义列出必需标准点、条件、允许反馈等级；一个点被禁用或不满足质量要求时，依赖它的能力返回不可用及具体原因。PCS 的 start_stop 能力依赖 start、stop 和相应反馈条件，不用设备类型名称代替能力判定。\n\n发布提供“仅监视”“参与有功调度”“参与无功调节”等功能选择。用户可禁用任何不支持的点，但不能同时启用依赖该点的功能。例如没有 set_reactive_power 时可正常监视和有功调度；没有有功反馈或充放电约束输入时，有功调度是否可用取决于已配置、可验证的替代来源，不能默认补零或填无限大。\n\n禁用命令必须在配置生效后由 Web、策略和采集共同拒绝；旧版本排队命令执行前重新校验。已发到设备的动作不能靠禁用撤回，需要记录在途状态并按反馈处理。\n\n4. 厂家点表与绑定规则\n\n4.1 厂家点位\n\n厂家点位是一次协议读、写或事件解析的定义，至少包含原始行标识、厂家名称、厂家点名、所属范围、协议、地址/对象标识、读写权限、编码类型、字节/字序、位段、原始无效码、解码倍率、工程单位、轮询/事件属性及来源文件摘要。\n\n协议字段按协议分别建结构：Modbus 地址空间/功能/寄存器偏移，IEC 104 类型与信息体地址等不能混成一个没有类型的 address 字符串。点表中的地址按配置原样使用，不提供地址基准选择，不做减 1 或文档编号换算。具体编码能力受实际协议插件支持范围约束。\n\n厂家点模板与设备实例点分开：模板定义“相对设备的地址”，实例通过 device_channel_binding_version 解析到实际连接、从站/对象地址。读通道、写通道及反馈通道可以不同。BMS 多节点点表展开后，为每个相对节点和点位分配唯一 template_key，不能让不同 Cell 的同名电压行共用一个厂家点身份。\n\n4.2 读取绑定\n\n标准读取点绑定厂家点来源，并声明转换。处理链为：\n\n协议字节 → 厂家点解码（字节序、符号、位段、倍率、无效码）\n         → 厂家工程值 → 标准映射（单位、方向、枚举）\n         → 标准逻辑点的值、质量、时间、来源与配置版本\n\n两层倍率不得重复应用。数值转换首期支持受控线性变换 standard = vendor_value × scale + offset、枚举映射、布尔/位判断；聚合、复杂公式放到版本化派生点模块，导入不执行任意脚本。\n\n未识别的枚举映射为 unknown 并保留原值；位图按各位含义输出独立状态或事件，fault_code 保留原码文本，不把一组故障压成互斥单值。无效码在工程换算前识别，质量和时间随来源传递；一个输入映射到多个标准点时可复用采样，避免重复协议读。事件型标准点保留来源事件身份和时标，按其业务归属进入可靠事件链路；告警生命周期仍由策略判定并发布告警流，不将事件序列当成一个实时数值覆盖。\n\n一个标准读取点同一时刻只有一个权威来源。主备源使用明确优先级、来源代次和切换规则，不允许两个采集绑定同时覆盖同一个权威标准点。首期普通绑定为一对一或同一来源的一对多；多输入合成必须声明为 derived，校验依赖图无环和时间对齐。\n\n4.3 命令绑定\n\n命令绑定与读取绑定分开，定义写目标、入参编码和可验证结果：\n\n项目\t规则\n固定动作\tstart/stop/reset 等映射为固定原始写入值或已支持的协议动作\n数值设定\t统一工程单位输入，经过方向/倍率转换、量程与精度校验后编码；不直接复用未经验证的读取反函数\n枚举设定\t每个可选值明确映射，未知值拒绝执行\n写路由\t指定厂家点、device_channel_binding_version、access 与实际协议支持，不能写到只读通道\n前置条件\t控制权、运行模式、有效版本、质量、允许充放电、现场约束等按能力检查\n反馈\t分开配置协议 ACK、设定值回显、实际状态/物理量判据、超时和允许误差\n重复处理\t沿用 command_id 幂等与未知状态处理；脉冲、复位等不能超时后盲目重发\n\n不同命令可以使用同一厂家写寄存器，例如 start 写 1、stop 写 2，配置须声明为同一互斥执行资源。设备内的冲突控制由策略和采集路由串行处理；禁止未声明的重叠位写、读改写竞争或控制参数之间互相覆盖。\n\n首期支持单目标固定值写、数值/枚举写和驱动已实现的动作。需要“切模式 → 写设定 → 使能”、选定后执行或脉冲恢复等多步骤的型号，只有对应受控序列/驱动完成实现与验证后才允许绑定发布；不把任意命令数组当作已支持流程，也不宣称多次协议写具有数据库事务原子性。\n\n5. PCS 两厂家绑定示例\n\n以下地址仅为演示，假定厂家点已按各自文档完成协议偏移、类型与权限校验。\n\nEMS 固有点\t厂家 A 点表\t厂家 B 点表\tEMS 看到的结果\nactive_power\tA功率，原始整数 × 0.1 kW，放电为正\tB交流功率，解码单位 W，充电为正\tA 保持工程值；B 乘 -0.001，均得到放电为正的 kW\nrun_state\tA状态：0停机/1运行/2故障\tB状态：10停机/20运行/99故障\t统一为 stopped/running/fault，其他码为 unknown\nstart\tA启停字：写 1\tB运行命令：写 0x55\t前端均显示“开机”，策略调用 start\nstop\tA启停字：写 2\tB运行命令：写 0xAA\t前端均显示“关机”，策略调用 stop\nfault_reset\tA复位字：写 1，具体动作由驱动配置验证\t无对应功能\tA 可绑定；B 标记 disabled / unsupported\nset_active_power\tA有功目标：每单位 0.1 kW、放电为正\tB有功目标：W、充电为正\t输入 +50 kW，A 编码 500，B 编码 -50000，均须验证目标有符号类型/量程\nset_reactive_power\tA无功目标：0.1 kvar\t无对应功能\tB 禁用无功调节能力，可继续其他已满足条件的功能\n\n用户在绑定页为每个固有点选择“启用并绑定”或“禁用”。系统可根据模板给出候选映射，但不因“点名相近”自动认定控制含义，尤其不能把实际功率读数绑定成有功设定命令。\n\n开机以新收到的 run_state=running 等配置条件验证；有功设定的设备回显只证明目标已接收，实际功率验证另检查 active_power 的新样本及误差/稳定窗口。真实功率受设备和现场约束影响，不将所有偏差都解释成通信写失败。\n\n6. 导入与配置页面流程\n\n6.1 选择设备后导入\n\n选择实际设备：在 station → unit → 设备/子设备树中选择目标，展示类型、code、厂家型号、当前生效版本。不存在设备时先新建设备，再进入导入；禁止未选设备直接导入到全局运行点库。\n\n选择模板或文件：匹配类型、厂家、型号、固件/协议版本；支持约定的 CSV/XLSX 列映射。记录文件摘要和导入模式，解析只生成草稿，不执行文件宏、公式或发起设备控制。\n\n预览厂家点表：展示识别后的名称、读写属性、地址、类型、单位、倍率、枚举及目标节点。错误精确到行/列；地址原样保留，字节序缺失不得推测。\n\n绑定实际通道：选择该设备已配置的 acquisition 绑定，明确 telemetry_in/control_out 操作组合，校验 profile、协议设备地址、能力和共享资源。forwarding 上送映射单独维护，不能将厂家地址直接作为上送地址。\n\n映射固有点位：按遥测、状态、事件、命令分组。每行显示标准含义、标准单位、启用状态、厂家来源、转换、反馈与校验结果；可搜索厂家点位，枚举/位定义及控制反馈可展开编辑。\n\n处理未配置项：将未支持项显式禁用并填原因；厂商额外点可选择保留采集、仅诊断、归档或暂不采集。展示各业务功能能否启用及缺失依赖。\n\n验证与差异预览：列出新增、修改、禁用、删除、类型/单位变化、控制路由变化及受影响策略。提供离线样本解码和命令编码预览；导入和离线校验绝不实际写设备。\n\n保存与发布：可先保存草稿；全部投运规则通过后发布不可变配置版本。页面分别展示已保存、已发布、采集已应用、策略已应用，具备功能启用所需一致版本后才开放相关控制。\n\n页面示意列：固有点名称 | 标准code | 种类/单位 | 启用/禁用 | 厂家点 | 转换/写入值 | 反馈 | 校验结果。命令入口展示当前可用原因，例如“无功设定：型号不支持”“有功调度：充电限值输入陈旧”，不能仅显示一个无法解释的灰色按钮。\n\n6.2 重复导入、模板复用和回滚\n\n导入任务绑定 device_id、基础 config_version、文件 checksum 和幂等 request_id。重复请求返回同一任务结果，不能生成重复厂家点和审计。\n\n支持追加与替换草稿两种模式；替换前显示删除和绑定失效列表，不直接清空当前生效配置。\n\n同文件行号或显示名称不能作为长期点位身份；通过稳定厂家点 ID/模板键识别，识别不确定时让用户在差异页选择对应关系。\n\n重新导入不改变标准 point_id。厂家地址改变更新来源绑定；标准语义、单位定义的改变需要新定义版本与历史兼容方案，不借改名复用不同含义的 point_id。\n\n保存为型号模板时去除实例连接与身份信息，发布不可变模板版本。同型号批量应用先列出目标设备、局部覆盖、缺失通道及各实例差异，逐实例生成配置版本与结果。\n\n实例覆盖显式记录，模板升级不静默覆盖。回滚以历史配置生成一个新的递增版本；涉及控制路由时处理在途命令，不能简单把 Redis active 指针倒退。\n\n7. 数据库逻辑设计\n\n复用整体架构的 station、asset_node、device、device_channel_binding_version、point、config_version、outbox。通道/profile/资源/peer 及上送映射以 设备、通道与协议 的逻辑表为准。下面细化点位模型；实际 DDL 和版本迁移在实现阶段确定。\n\n实体\t关键字段\t约束/作用\ndevice_type_version\ttype_version_id、type_code、version、status\t(type_code, version) 唯一，已发布不可变\nstandard_point_definition\tdefinition_id、type_version_id、standard_code、kind、value_type、unit、constraints\t(type_version_id, standard_code) 唯一\ncapability_definition\tcapability_id、type_version_id、code、required_points、conditions、verification_policy\t定义功能依赖，不以是否有某个寄存器直接推断\ndevice_model_version\tmodel_version_id、manufacturer、model、firmware_range、protocol_version、type_version_id\t标识精确兼容范围，不仅按厂家名称匹配\npoint_template_version\ttemplate_version_id、model_version_id、version、checksum、status\t点表与绑定建议的不可变版本\nvendor_point_definition\tvendor_definition_id、template_version_id、template_key、protocol_spec、decode_spec、access、scope_path\t模板内厂家点唯一，scope_path 为相对子节点路径\ntemplate_standard_binding\ttemplate_version_id、definition_id、target_scope_path、source_template_key、state、mapping、feedback\t复用绑定建议，禁用项含 reason，不保存现场连接\npoint_import_job / point_import_row\tjob_id、device_id、base_version、file_checksum、request_id、row_no、normalized_data、errors\t暂存与可追溯行错误；任务状态不等同配置发布状态\ndevice_vendor_point\tvendor_point_id、source_device_id、template_key、import_job_id\t实例厂家点稳定身份，同设备内模板键唯一\nvendor_point_route_version\tconfig_version、vendor_point_id、binding_id、protocol_spec、decode_spec、access\t厂家点到实际通道的版本化协议路由，可分别有读/写角色\npoint\tpoint_id、asset_id、code、origin、definition_id、kind\tEMS 逻辑点稳定身份；origin 为 standard/vendor/derived，(asset_id, code) 唯一\ndevice_standard_point_version\tconfig_version、point_id、state、disabled_reason、definition_version\t固有点实例状态；配置版本内每点唯一，enabled 必须有有效绑定\npoint_binding\tconfig_version、point_id、vendor_point_id、binding_role、mapping、source_priority、source_epoch\t逻辑点与厂家来源关联，角色为 read/write/feedback；主备权威选择明确\ncommand_profile_version\tconfig_version、command_point_id、write_binding_id、encoder、preconditions、feedback_point_ids、verification_policy、conflict_resource\t命令执行与验证配置，禁止未经支持的任意脚本\ndevice_config_version\tdevice_id、config_version、type_version_id、template_version_id、overrides、status\t串联实例配置；对应 unit/station 发布版本包含全部设备配置引用\n\nstandard 类型 point 的 code 等于 standard_code，实例创建时按类型目录生成；它可以是 command，不因此产生一个实时测量值。vendor 扩展点使用 vendor_ 前缀，derived 扩展点使用 derived_ 前缀，并仍检查资产内唯一性；固有定义禁止占用这两个扩展前缀。模板中的标准绑定是建议，运行只读取编译后固定的实例绑定版本。\n\npoint_binding 表示逻辑点到厂家点的映射；实际协议地址和通道落在 vendor_point_route_version。命令的反馈引用已定义的读取逻辑点，通过该点的读取绑定获取值，避免另外维护一份不一致的反馈地址。采集路由与上送映射分别管理，不能将点的业务含义、厂家地址与北向地址混在同一字段。\n\nWeb、采集、存储和策略均通过公共 ormpp API 访问同一结构，每个进程使用自己的连接或连接池。保存实例点位状态、绑定、版本引用和 outbox 在一个业务事务内完成，使用期望版本避免多人覆盖。大型导入的逐行解析/校验在事务外进行，最终提交只发布校验通过的不可变配置引用。\n\n8. 运行时数据与控制路径\n\n8.1 采集与标准化\n\n采集进程加载本实例涉及的完整配置版本，先按厂家路由生成读任务，再把解码结果映射到逻辑点。厂家点读取可以合并或复用，但每个标准输出都携带自己的 point_id、event_id、来源时间、质量和 config_version；一条源样本生成多个标准事件时，重试须保留各自稳定 event_id，不在重发时重新生成。\n\n原始字节与厂家工程值按诊断/留存配置保存；默认不为每个模板字段都新增一份实时与历史数据。选择发布的 vendor 扩展点和 standard 点使用不同 point_id/code，容量测算计入两者。旧版本补传根据事件保存的版本解释，不能用最新倍率、位定义或绑定重新解释旧事件。\n\n标准测点键遵守已有格式：\n\nems:rt:point:{ess000001}:pcs01:active_power\nems:rt:point:{ess000001}:pcs01:run_state\nems:rt:point:{ess000001}:battery01:rack01:soc\nems:rt:point:{station:station001}:meter01:energy_import\nems:rt:point:{ess000001}:pcs01:vendor_dc_bus_voltage\n\n标准 point_code 稳定，厂家变更通过配置绑定处理，前端无需切换厂家字段名。disabled/unconfigured 点通过配置元数据展示，不生成默认零值；旧缓存可按版本清理或留作最后值，但读取端必须校验启用状态与版本，不能把旧值继续作为调度有效输入。\n\n8.2 命令\n\nVue 提交设备 + 固有命令code + 标准单位参数\n→ Drogon Web 鉴权/启用状态校验，公共 ormpp Repository 持久保存意图与 outbox\n→ 存储发布意图 → 策略按能力、模式、实时约束与配置版本仲裁\n→ 策略通过公共 ormpp API 保存命令与 outbox → 存储发布执行命令\n→ 采集校验当前绑定版本、命令有效期、所有权、执行条件\n→ 编码与通道事务调度 → 协议执行 → 反馈验证 → 回执与持久审计\n\nstart、stop、set_active_power 等是命令入口，不向 ems:rt:point: 写一个数值就触发设备动作。命令结果沿用 command_id 状态记录，实际反馈从独立 run_state、active_power 等标准读取点获得。控制请求不能携带任意寄存器地址、函数名或厂家写入值来绕过已发布绑定。\n\n9. 后端接口与模块分工\n\n以下 API 为设计示例，分页、鉴权、幂等键和版本冲突响应按 Drogon Web 规范实现。\n\n接口\t用途\nGET /api/v1/device-types/{type_code}/standard-points\t查询指定类型版本的固有目录与能力依赖\nGET /api/v1/devices/{device_id}/standard-points\t查询实例绑定、禁用原因、运行质量和功能可用性\nPOST /api/v1/devices/{device_id}/point-imports\t创建绑定到实际设备的点表导入草稿\nGET /api/v1/devices/{device_id}/point-imports/{job_id}\t查询导入进度、逐行错误与差异\nPUT /api/v1/devices/{device_id}/point-drafts/{draft_id}/bindings\t保存标准绑定、禁用项、转换与反馈，携带期望草稿版本\nPOST /api/v1/devices/{device_id}/point-drafts/{draft_id}/validate\t返回结构、语义、协议和功能依赖校验结果\nPOST /api/v1/devices/{device_id}/point-drafts/{draft_id}/publish\t发布不可变实例配置并触发所属作用域版本更新\nPOST /api/v1/point-templates\t将审核后的实例规则保存为不含现场连接的型号模板版本\nPOST /api/v1/control-intents\t提交标准命令意图，复用既有控制闭环\n\nDrogon Web 负责导入流程编排、编辑、类型目录、模板管理、校验编排与权限；C++ 公共模块提供版本模型、Modbus CSV 草稿解析与内存加载、数据库 API 和确定性转换契约。采集负责协议解码、标准投影、执行前校验和写入/反馈；策略只消费标准语义及能力状态；存储负责配置分发、事件归档与历史。Web/采集/策略以共同输入输出样例验证转换一致性，不各自猜测单位、枚举和版本规则。\n\n10. 实施顺序与验收\n\n首期先完成设备类型目录和 PCS 固有点位、厂家点导入草稿、标准绑定、禁用及能力依赖、单目标命令映射与回读。再扩展 BMS/电表及其他类型、型号模板复用、BMS 子节点批量映射和受控复杂动作。各阶段只开放驱动实际支持的配置选项。\n\n验收至少覆盖：\n\n先选设备再导入，同名厂商点、多通道、共享总线与子设备映射不会绑定到错误实例；通用其他设备可扩展目录。\n\n两个厂家 PCS 的功率倍率、方向、状态码和启停写入值不同，标准页面和策略输入仍一致；+50 kW 示例编码和反馈结果可核对。\n\n不支持复位/无功设定时可显式禁用；未配置项不能悄悄当作禁用，禁用点不输出零值，相关功能准确显示不可用原因。\n\n只读点误绑控制、单位不兼容、枚举漏映射、无效码、溢出/精度损失、重叠写、旧配置命令和未经支持的多步动作被拒绝。\n\n相同写寄存器的 start/stop 正确串行，反馈陈旧不能判成功，协议确认、目标回显和实际状态验证分别记录。\n\n重新导入、文件重复提交、多人编辑、模板升级、实例覆盖和回滚均可追溯；稳定标准点 ID 和历史解释保持正确。\n\n发布部分失败、采集/策略版本不一致、进程重启、数据库/Redis 中断恢复时，不激活半套绑定，不重复执行控制。\n\n上述验收场景尚未完成端到端验证；导入页面、数据库表、转换库、协议驱动及现场控制仍待实现。\n\n11. 实施状态与待补契约（2026-09-26）\n\n公共 C++ 核心已提供设备业务模型基类及 PCS、BMS、消防子类。PCS 子类包含 28 个首期固有点和四项静态能力；BMS、消防子类按第 3.3 节提供首期监视目录，具体现场语义仍需版本化审核。实例固有点采用 unconfigured/enabled/disabled 草稿模型，并由 validate_device_point_draft() 和 resolve_standard_capability() 校验。Modbus 新格式 CSV 已支持逐行解析和原子加载到候选目录，格式见点表导入说明。发布模式要求目录内每点有明确状态，禁用项有原因，启用项的种类、值类型、单位、所属资产、通道读写操作和单一权威路由一致。这里的“发布模式”仅表示纯模型校验，不能单独作为实际配置发布或控制放行的充分条件。实例草稿、未映射厂家行与持久化快照加载路径仍需接通。\n\n实现其余首期功能前，需要补齐以下可执行契约：\n\n其他导入格式：首期 Modbus CSV 已定义列与零基地址；XLSX、IEC 104、枚举和位图语法仍需确定，并补齐两个厂家 PCS 的可机读黄金样例。\n\n协议地址与转换结构：Modbus CSV 路由已有地址空间、零基偏移、数据类型和字节序字段；IEC 104 等协议的分型字段和版本 schema、厂家解码倍率与标准映射倍率的存储边界、未知枚举、无效码、溢出及精度损失的标准结果仍待定义。\n\n命令配置与反馈：固定值/数值/枚举编码的类型及取整规则、范围、资源冲突键、前置条件、ACK/回显/物理反馈的判据和超时。仅有可写路由不足以发布 start 或 set_active_power；采集侧必须实现执行前版本检查和回读。\n\n版本和持久化：第 7 节尚为逻辑表，缺少 DDL、外键/唯一约束、迁移和期望版本事务；草稿、已发布、采集已应用、策略已应用的状态机和失败恢复也需要落实。现有旧 device 表的类型编号与本专题的版本化类型目录不同，需要明确迁移映射。\n\n跨资产与功能条件：Rack/Pack/Cell 的目标资产授权关系、批量展开身份规则，以及能力对实时质量、控制权和调度约束的可验证条件。当前纯模型校验只接受设备自身资产节点，不覆盖子设备映射。\n\n跨进程及验收样例：各 C++ 进程与前端共享的 schema、错误码、配置快照样例和命令编码黄金样例；至少覆盖文中两厂家 +50 kW、禁用项、重复导入、旧版本命令和反馈陈旧场景。\n\n仓库内 website/docs/EMS设备模型与点表绑定设计.md 是 1.0 旧稿；本文件是后续实现的权威版本。标准点的 point.code 为资产内的 standard_code（如 active_power），设备路径由资产层级组成，不能在 point.code 内再拼 pcs01.。","routePath":"/architecture/device-model","lang":"zh","toc":[{"id":"1-目标与核心约定","text":"1. 目标与核心约定","depth":2,"charIndex":346},{"id":"2-设备类型型号与实例","text":"2. 设备类型、型号与实例","depth":2,"charIndex":1207},{"id":"21-类型目录","text":"2.1 类型目录","depth":3,"charIndex":1222},{"id":"22-实例与子设备","text":"2.2 实例与子设备","depth":3,"charIndex":1946},{"id":"23-设备与采集上送通道","text":"2.3 设备与采集、上送通道","depth":3,"charIndex":2507},{"id":"3-固有点位与能力模型","text":"3. 固有点位与能力模型","depth":2,"charIndex":2970},{"id":"31-固有点位定义","text":"3.1 固有点位定义","depth":3,"charIndex":2984},{"id":"32-pcs-首期固有点位","text":"3.2 PCS 首期固有点位","depth":3,"charIndex":3543},{"id":"33-其他类型的首期目录","text":"3.3 其他类型的首期目录","depth":3,"charIndex":4961},{"id":"34-点位启用与功能可用性","text":"3.4 点位启用与功能可用性","depth":3,"charIndex":6478},{"id":"4-厂家点表与绑定规则","text":"4. 厂家点表与绑定规则","depth":2,"charIndex":7238},{"id":"41-厂家点位","text":"4.1 厂家点位","depth":3,"charIndex":7252},{"id":"42-读取绑定","text":"4.2 读取绑定","depth":3,"charIndex":7673},{"id":"43-命令绑定","text":"4.3 命令绑定","depth":3,"charIndex":8227},{"id":"5-pcs-两厂家绑定示例","text":"5. PCS 两厂家绑定示例","depth":2,"charIndex":8815},{"id":"6-导入与配置页面流程","text":"6. 导入与配置页面流程","depth":2,"charIndex":9607},{"id":"61-选择设备后导入","text":"6.1 选择设备后导入","depth":3,"charIndex":9621},{"id":"62-重复导入模板复用和回滚","text":"6.2 重复导入、模板复用和回滚","depth":3,"charIndex":10448},{"id":"7-数据库逻辑设计","text":"7. 数据库逻辑设计","depth":2,"charIndex":10894},{"id":"8-运行时数据与控制路径","text":"8. 运行时数据与控制路径","depth":2,"charIndex":13534},{"id":"81-采集与标准化","text":"8.1 采集与标准化","depth":3,"charIndex":13549},{"id":"82-命令","text":"8.2 命令","depth":3,"charIndex":14249},{"id":"9-后端接口与模块分工","text":"9. 后端接口与模块分工","depth":2,"charIndex":14648},{"id":"10-实施顺序与验收","text":"10. 实施顺序与验收","depth":2,"charIndex":15557},{"id":"11-实施状态与待补契约2026-09-26","text":"11. 实施状态与待补契约（2026-09-26）","depth":2,"charIndex":16139}],"frontmatter":{},"version":"","description":"版本：1.4｜更新日期：2026-09-26｜状态：公共 C++ 设备核心与 Modbus CSV 导入草稿已实现；持久化及运行闭环待实现。 本文定义设备类型、固有点位、厂家点表、设备实例绑定及导入配置流程。整体架构见 EMS 系统架构设计，键格式见 Redis 键设计，协议执行见 数据采集架构。文中的设备目录是 EMS 项目抽象，厂家 A/B 的地址与编码均为示例，不是现场设备参数或行业强制标准。 首期新格式 Modbus CSV 的列和加载行为见 点表 CSV 导入与内存加载。 设备点表的 XLSX 模板统一放在根目录 data/。四遥中文模板支持事务写入现有数据库配置表；公共模型导入接口另支持与 CSV 相同英文列名的 XLSX。数据库配置入库与标准绑定的运行发布分别处理。"},{"title":"架构与业务模型","content":"这里定义跨进程共享的系统边界和业务对象，先确定模型，再阅读各进程实现设计。\n\nEMS 系统架构：五类业务进程、数据职责、控制闭环、部署与实施阶段。\n\n设备模型与点表绑定：实际设备、固有点位、厂家差异、标准转换、启用与控制反馈。\n\n设备、通道与协议：设备/通道多对多绑定，采集/上送用途，协议角色、资源、会话和地址映射。\n\n设备身份独立于通信路径；通道用途独立于客户端/服务端角色；工业协议通道与 Redis/共享内存等内部数据访问后端是不同层。运行时分工见 进程设计，共享技术契约见 公共模块。","routePath":"/architecture/","lang":"zh","toc":[],"frontmatter":{},"version":"","description":"这里定义跨进程共享的系统边界和业务对象，先确定模型，再阅读各进程实现设计。 EMS 系统架构：五类业务进程、数据职责、控制闭环、部署与实施阶段。设备模型与点表绑定：实际设备、固有点位、厂家差异、标准转换、启用与控制反馈。设备、通道与协议：设备/通道多对多绑定，采集/上送用途，协议角色、资源、会话和地址映射。 设备身份独立于通信路径；通道用途独立于客户端/服务端角色；工业协议通道与 Redis/共享内存等内部数据访问后端是不同层。运行时分工见 进程设计，共享技术契约见 公共模块。"},{"title":"点表 CSV/XLSX 导入与内存加载（v1）","content":"本格式用于公共 C++ 模块中的 Modbus 厂家点表草稿。实现入口是 parse_point_table_csv()、import_point_table_file() 和 load_point_table()，示例见 point_table_v1_example.csv。导入前由调用方明确选定 device_id 与设备通道 binding_id；文件不含实际 IP、串口、从站地址或设备 ID。点表使用带列名的格式，按先选定设备、再导入点表的顺序处理。\n\n设备点表的 Excel 格式包含遥测、遥信、遥控、遥调四个工作表，空白模板放在 data/point_template.xlsx，协议示例和 Web 导入说明见 data/README.md。Web 单设备及整站 ZIP 入口共用四遥解析器，支持 Modbus RTU/TCP、IEC 104 和 DLT645 遥测。IEC 104 公共地址、信息体地址及 ASDU 类型通过 protocol_address_json 保存，四遥分类、数值系数、限值、位偏移、反转及单位沿预览到写入链路保留。写点仍停用，关联编码不足以推断命令期望值与执行授权。\n\n整站清单支持同一设备的多个绑定和共享簇模板：point_files[].device_code 指向实际通信设备，binding_code 选择通道，target_device_code 可指定由它采集的部件。模板从机列留空时取绑定地址。IEC61850 装置使用 ICD/CID，整站点表入口仅建设备档案，不将其配置文件转换成寄存器点表。\n\n本节的 import_point_table_file() 也支持 XLSX，但使用下面列出的英文列名，读取单工作表或名为“点表”的工作表，再复用 CSV 字段校验与内存加载逻辑。两种格式均拒绝公式和旧版 .xls；读取不修改源文件。\n\n列\t规则\ntemplate_key\t设备内稳定厂家点键，非显示名称，文件内唯一\nstandard_code\t对应设备类型的固有点 code；留空表示仅保留厂家原始行供审核\nvendor_name\t厂家点显示名称，可使用 CSV 引号包含逗号\naddress_space\tcoil、discrete_input、input_register、holding_register\naddress_offset\t明确为 Modbus 协议零基偏移，十进制 0–65535；写入 40001 就是偏移 40001，不会自动减去文档编号基数\naccess\tread 或 write；输入寄存器和离散输入只能读\nwire_type\tbool、i16、u16、i32、u32、f32；线圈和离散输入只用 bool\nbyte_order\t双寄存器点必须是 ABCD、BADC、CDAB 或 DCBA；其他点留空\nscale、offset\t厂家解码后的工程值映射为标准值：standard = vendor × scale + offset；有限数且 scale 非零，布尔点固定为 1 和 0\nunit\t映射后的标准单位，必须与对应固有点定义一致；无单位留空\n\n文件使用 UTF-8，可带 BOM；首行列名，允许额外列和空行。上限 2 MiB、10000 行。解析返回精确的物理行号、列名和原因；任何错误都会阻止整表加载。导入只解析，不发送设备命令。\n\n加载要求目录内已有选定设备、设备类型版本、固有点实例和 Modbus 通道绑定。Append 只加入尚无权威路由的标准点；Replace 在候选副本中重建该设备的标准投影路由。只有全部行和模型校验成功才返回新目录与草稿；失败时返回原目录和草稿。相同 template_key 在替换时形成稳定路由 ID，标准 point_id 不变。未绑定的厂家行保留在加载结果的 vendor_rows，等待后续持久化或审核。\n\nauto imported = ems::config::import_point_table_file(path, device_id, binding_id);\nif (!imported.ok()) return imported.issues;\n\nauto loaded = ems::config::load_point_table(\n    catalog, draft, imported, ems::config::PointTableLoadMode::Replace);\nif (!loaded.ok()) return loaded.issues;\n// loaded.catalog 与 loaded.draft 是新的内存候选配置。\n\n本节公共模型接口生成内存配置草稿。write 行可生成待审核的可写路由，但固定写入值、数值编码、反馈、互斥资源和执行授权仍须由命令配置补齐后才能投运。四遥 XLSX 的数据库入库接口不自动发布该公共模型草稿；标准点绑定的版本化持久化、导入任务幂等、文件 SHA-256、BMS 子节点展开仍未接入。","routePath":"/architecture/point-table-import","lang":"zh","toc":[],"frontmatter":{},"version":"","description":"本格式用于公共 C++ 模块中的 Modbus 厂家点表草稿。实现入口是 parse_point_table_csv()、import_point_table_file() 和 load_point_table()，示例见 point_table_v1_example.csv。导入前由调用方明确选定 device_id 与设备通道 binding_id；文件不含实际 IP、串口、从站地址或设备 ID。点表使用带列名的格式，按先选定设备、再导入点表的顺序处理。 设备点表的 Excel 格式包含遥测、遥信、遥控、遥调四个工作表，空白模板放在 data/point_template.xlsx，协议示例和 Web 导入说明见 data/README.md。Web 单设备及整站 ZIP 入口共用四遥解析器，支持 Modbus RTU/TCP、IEC 104 和 DLT645 遥测。IEC 104 公共地址、信息体地址及 ASDU 类型通过 protocol_address_json 保存，四遥分类、数值系数、限值、位偏移、反转及单位沿预览到写入链路保留。写点仍停用，关联编码不足以推断命令期望值与执行授权。 整站清单支持同一设备的多个绑定和共享簇模板：point_files[].device_code 指向实际通信设备，binding_code 选择通道，target_device_code 可指定由它采集的部件。模板从机列留空时取绑定地址。IEC61850 装置使用 ICD/CID，整站点表入口仅建设备档案，不将其配置文件转换成寄存器点表。 本节的 import_point_table_file() 也支持 XLSX，但使用下面列出的英文列名，读取单工作表或名为“点表”的工作表，再复用 CSV 字段校验与内存加载逻辑。两种格式均拒绝公式和旧版 .xls；读取不修改源文件。 文件使用 UTF-8，可带 BOM；首行列名，允许额外列和空行。上限 2 MiB、10000 行。解析返回精确的物理行号、列名和原因；任何错误都会阻止整表加载。导入只解析，不发送设备命令。 加载要求目录内已有选定设备、设备类型版本、固有点实例和 Modbus 通道绑定。Append 只加入尚无权威路由的标准点；Replace 在候选副本中重建该设备的标准投影路由。只有全部行和模型校验成功才返回新目录与草稿；失败时返回原目录和草稿。相同 template_key 在替换时形成稳定路由 ID，标准 point_id 不变。未绑定的厂家行保留在加载结果的 vendor_rows，等待后续持久化或审核。 本节公共模型接口生成内存配置草稿。write 行可生成待审核的可写路由，但固定写入值、数值编码、反馈、互斥资源和执行授权仍须由命令配置补齐后才能投运。四遥 XLSX 的数据库入库接口不自动发布该公共模型草稿；标准点绑定的版本化持久化、导入任务幂等、文件 SHA-256、BMS 子节点展开仍未接入。"},{"title":"EMS 系统架构设计文档","content":"版本：2.16｜更新日期：2026-10-24｜状态：目标架构，待分阶段实现；常驻实时数据库进程通过配置选择后端，业务只使用统一客户端。\n本文是整体架构决策基线；采集细节见 数据采集架构，实时数据与配置入口见 实时数据与配置。下列进程名、接口、消息与数据模型是设计约定，不代表仓库已经实现。\n\n1. 架构决策\n\n项目\t决策\t边界与理由\nC++ 标准\t所有自研 C++ 模块统一 C++17\t采集、实时数据库、存储、策略、Web 后端及公共库、协议插件使用同一标准；前端使用自身工具链\n后台进程\t采集与上送、实时数据库、存储、策略、Web 后端五类进程\t实时数据库进程常驻管理实时后端生命周期；通信进程管理南向采集与北向上送，分布式部署可增加同类实例\n后端框架\t五类业务进程均使用 C++17；Web 后端采用 Drogon\t通过版本化通信契约协作，不跨进程共享 C++ 对象；Drogon 负责 HTTP/WebSocket 层\n前端\tVue 3 + TypeScript + Tailwind CSS\t通过 Drogon Web 后端的 REST API 和 WebSocket 访问系统\n共享实时数据\t统一 RealtimeClient + 可扩展后端；Redis 为默认实现\tems-rtdb 在所有后端下常驻并由配置选择后端；公共客户端内部完成发现和直接访问，业务不感知实现，见公共实时访问接口\n配置快照\tMySQL 保存版本化权威配置，各进程维护本地缓存\tZeroMQ 提示重读；遗漏时按 MySQL 版本对账\nRedis 键\t全局唯一储能单元 code 为根，设备 code 按资产层级逐级展开\t单元 hash tag 为 {unit_code}；站级公共资源使用 {station:station_code}；详见 Redis 键设计\n异步消息\tZeroMQ 负责发布订阅与命令交接\t原始遥测独立 PUB/SUB，允许丢样；命令 REQ/REP 配合 MySQL outbox/inbox 恢复\ngRPC\t建议首期引入，限定用于跨进程服务 API\t历史查询由存储提供，实时管理由实时数据库进程提供；正常实时读写不经管理 RPC，MySQL 操作调用公共 ormpp Repository\n独立 MQ\t首期不引入 Kafka/RabbitMQ 等独立中间件\t达到明确的吞吐、积压、回放或跨站复制需求后再评估\n历史存储\t公共时序访问接口，首期 TDengine 3.4.2\t公共层封装客户端与方言，仅存储进程装配，其他进程经历史服务查询；InfluxDB 后续实现\n业务存储\tMySQL；各进程按职责复用公共 ormpp Repository\t实体、查询、连接池实现及事务集中公共模块，各进程创建独立实例；业务代码不写 SQL\n设备模型\t站点 → 储能单元 → 设备/部件，加独立关系模型\t分开描述资产归属、电气连接、控制能力与通信路径\n设备点位抽象\t类型固有点位 → 厂家点表 → 实例绑定\t导入先选实际设备，缺失能力显式禁用；标准读取、设定命令与反馈分开，见 设备模型与点表绑定\n通道模型\t设备与通道多对多；通道引用一个协议 profile 版本\t分开定义采集/上送用途、EMS 客户端/服务端角色、连接模式与操作权限；详见 设备、通道与协议\n\n“五类进程”指 EMS 业务进程，不包含 Redis、MySQL、TDengine、可选 Nginx 等基础设施和前端构建工具。告警管理与状态聚合仍属于策略进程；新增实时数据库进程的边界见实时数据库进程设计。\n\n2. 整体架构与职责\n\n2.1 整体架构图\n\n下图将实时状态、管理和消息传输分开。ems-rtdb 在 Redis、共享内存及未来合格后端下均常驻，从统一配置选择后端并管理接入、生命周期与维护。业务只调用 RealtimeClient；公共客户端内部完成发现和 RealtimeService → IRealtimeStore → 适配器 组装，直接访问后端，正常读写不经管理 RPC。浏览器仍只访问 Web。更换已内置后端修改实时数据库进程配置并按维护流程执行，业务 API 和代码保持一致，不承诺热切换。详细边界见实时数据库进程设计、公共实时访问接口与消息契约。\n\nflowchart TB\n    UI[Vue 3 + Tailwind CSS] <-->|REST / WebSocket| WEB[Web 后端 ems-web / C++17 + Drogon]\n    WEB <-->|历史查询等内部 gRPC| STORE[存储 ems-storage / C++17]\n    WEB -->|公共 ormpp Repository / 本进程连接池| MYSQL[(MySQL)]\n    STORE -->|公共数据库 API / ormpp / 本进程连接池| MYSQL\n    STORE --> TD[(时序后端 / 首期 TDengine)]\n    RT[各进程统一客户端 / 内部适配器] --> REDIS[(Redis 最新值)]\n    RT --> SHM[(共享内存最新值)]\n    WEB -->|直接读取| RT\n    DATA[实时数据库 ems-rtdb / C++17] -.初始化 / 生命周期 / 授权投影.-> RT\n    DATA -.管理接入 / 部署描述.-> WEB\n    DATA -->|公共 Repository 读取已发布配置与协调事实| MYSQL\n    STRATEGY[策略 ems-strategy / C++17] --> RT\n    COLLECT[采集与上送 ems-collector / C++17] --> RT\n    COLLECT -->|原始历史样本 PUB| TELEMETRY[ZeroMQ 遥测]\n    TELEMETRY -->|SUB| STORE\n    COLLECT -->|变化提示 PUB| ZMQ[ZeroMQ 通知]\n    ZMQ -->|SUB| STRATEGY\n    ZMQ -->|SUB| STORE\n    ZMQ -->|SUB / Web 推送| WEB\n    STORE -->|命令 outbox / REQ| CMD[ZeroMQ 命令]\n    CMD -->|REP / 持久 inbox| COLLECT\n    STRATEGY -->|公共数据库 API / ormpp / 本进程连接池| MYSQL\n    COLLECT -->|公共数据库 API / ormpp / 本进程连接池| MYSQL\n    STRATEGY <-->|历史查询| STORE\n    COLLECT <-->|南向采集与执行通道| DEVICE[PCS / BMS / 电表 / 其他设备]\n    COLLECT <-->|北向上送与外部控制意图| UPPER[调度中心 / 第三方系统]\n\n2.2 进程边界\n\n进程\t主要职责\t允许访问\t不承担的职责\n采集与上送\t南向协议接入/执行/回读、北向状态出口/意图受理、通道会话管理、有界采样缓冲\t现场与上级协议对端、公共实时库、事件通道；公共 ormpp API 读配置、持久意图/outbox\t不做调度优化，不直写 TDengine，不绕过策略执行任何外部控制\n实时数据库\t统一接入与配置选型、后端初始化、生命周期、健康、授权投影安装与维护\t公共实时组件、公共 Repository 读取已发布配置与持久协调结果；提供管理 gRPC\t不转发每次实时读写，不做聚合/告警/仲裁，不代理 MySQL 或全部消息\n存储\t时序批量写入/查询、告警/命令回执归档、配置发布、outbox 发布与补发\tMySQL（公共 ormpp API）、所选时序后端、ZeroMQ；提供历史 gRPC，必要状态投影经公共实时库\t不建立现场连接，不生成调度决策，不以最新值补造历史\n策略\t单元状态聚合、站级优化、功率分配、告警规则、手自动仲裁、约束检查\t公共实时库直接访问选定后端、MySQL（公共 ormpp API）；经存储 gRPC 查询历史\t不直接操作协议句柄，不绕开采集进程控制设备\nWeb 后端\tDrogon HTTP/WebSocket、登录与权限、业务 CRUD、配置编辑和查询编排\t公共实时库读取选定后端、MySQL（公共 ormpp Repository）；经存储 gRPC 查询历史\t不直连设备，不绕过策略仲裁下发执行命令\n\n各进程按业务职责直接访问同一 MySQL，连接和事务上下文归各自进程所有；C++ 公共数据库模块是可复用的库，不增加数据库代理进程。历史 gRPC 运行于存储，实时管理 gRPC 运行于实时数据库进程；公共实时库不依赖实时数据库进程业务类。存储内部将时序写入、归档事务和历史查询分配到独立队列/工作池，限制查询时长与返回行数，避免大报表挤占审计归档和配置发布资源。\n\n2.3 主要数据流\n\n遥测：设备 → 采集 → 选定的共享内存或 Redis 最新值后端，同时经独立 ZeroMQ PUB/SUB 发送原始采样 → 存储 → 所选时序后端；离线和故障可能形成历史缺口。\n\n控制：Web 人工意图、北向协议上级意图或策略自动意图 → 策略统一仲裁 → MySQL 命令/outbox → ZeroMQ REQ/REP → 所属采集实例的持久 inbox → 协议写入/回读 → MySQL 回执与 ZeroMQ 状态提示。持久审计和重复执行防护见第 6 节。\n\n配置：Vue → Drogon Web 鉴权/校验 → 公共 ormpp Repository 在 MySQL 事务中保存配置版本和 outbox → ZeroMQ 提示采集与策略重读并反馈应用版本。遗漏提示时定期对账 MySQL。\n\n查询：Vue → Drogon Web → 公共 ormpp Repository 查询 MySQL 业务数据；TDengine 历史由 Web 经存储 gRPC 查询；实时最新值由 Web 通过公共库直接读取同机共享段或 Redis。跨主机实时访问首期选择 Redis，不默认增加存储实时代理。\n\n上送：标准逻辑点 → 通信进程的出口映像/北向映射 → IEC 104、MMS 或 Modbus 等上送通道 → 调度中心/第三方；peer 控制请求进入持久意图与统一仲裁。\n\n实时管理：实时数据库进程核验部署与实际后端 → 发布后端/布局/代次描述 → 各进程挂接并独立读写；共享段重建与后端切换先停止并隔离旧使用者，再发布新代次。\n\n3. 储能与设备建模\n\n3.1 建模评估\n\n“现场有多个储能单元，每个单元下面有 PCS、BMS 等设备”适合作为基础资产树。建议将储能单元定义为可独立监控、分配功率并执行约束的逻辑资源，不固定等同于一个柜子、一台 PCS 或一套 BMS。\n\n功率变换设备、电池储能和电表分别建模，明确各自的通信数据、控制能力和运行约束。层级关系与数据库关系按下文定义。\n\n站点 Station\n├── PCC / 变压器 / 母线 / 站级电表 / 公共消防等\n├── 储能单元 ESSUnit01（独立调度资源）\n│   ├── PCS01\n│   ├── BatterySystem01（电池资产）\n│   │   ├── BMS01（管理设备）\n│   │   └── Rack / Cluster → Pack → Cell（按需求展开）\n│   ├── 单元电表\n│   └── 温控 / 消防 / 辅助设备\n└── 储能单元 ESSUnit02\n    ├── PCS02、PCS03\n    ├── BatterySystem02、BMS02\n    └── 其他设备\n\n电池资产与 BMS 分离：BMS 是管理/测量来源；Rack、Pack、Cell 可以只有逻辑节点和测点，不要求各自建立网络连接。\n\n数量可变：一个单元可有多个 PCS、电池簇和多级 BMS，不强制 1:1。设备只有一个主要资产归属；公共设备归站点/公共分组，通过关系供多个单元引用。\n\n电气拓扑独立：用端口/连接边描述 PCS 的 AC/DC 端、母线、开关和电池系统。共享 PCS/直流母线通过关系表达，由更高层协调功率，不能被多个单元重复计量或同时争用。\n\n通信关系独立：多个设备可共享网关/串口，同一 PCS 可有独立采集与控制连接，不能从资产父子关系推导通信地址。\n\n策略依赖能力：使用 read_soc、set_active_power、start_stop 等能力绑定测点；厂商寄存器留在协议映射层。\n\nPCS、BMS、电表、消防、空调、环控、保护装置与通用其他设备分别维护版本化类型目录；光伏逆变器是目标扩展，当前公共 C++ 目录尚未实现。实例的固有点位绑定厂家点位，型号缺少的项目可显式禁用，未配置与运行质量异常分别表达。设备是否可监视或参与某项调度，由启用点位、映射、反馈及能力依赖共同决定。完整目录、导入流程和运行模型见 EMS 设备模型与点表绑定设计。\n\n3.2 逻辑实体\n\n以下为逻辑表建议，实际 DDL 在实施阶段通过版本化迁移落地。\n\n实体\t关键字段\t关系/约束\nstation\tstation_id, asset_id, code, timezone, pcc_asset_id\t站统一使用 station 命名；ID 稳定，code 全局唯一\nasset_node\tasset_id, station_id, parent_asset_id, code, asset_type\t站点、单元、设备、电池部件组成无环资产树，不可跨站挂接；设备/子设备 code 在同一父节点下唯一\ness_unit\tunit_id, asset_id, code, rated_power_kw, rated_energy_kwh\t资产节点的调度属性扩展；code 全局唯一、发布后稳定，用作 Redis 单元根\ndevice\tdevice_id, asset_id, type_version_id, model_version_id, manufacturer, firmware_version\t业务设备固定引用类型与型号版本；不以单一协议字段限制其多个通信绑定\nasset_relation\tfrom_asset_id, to_asset_id, relation_type\t表达 managed_by、serves、controls 等多对多关系\nelectrical_port / connection\tasset_id, port_id, ac_dc, from_port, to_port\t电气连接与开关状态绑定\ndevice_type_version / standard_point_definition / capability_definition\ttype_version_id, standard_code, kind, unit, capability_code, required_points\t固有点位目录与功能依赖，命令和读取定义分开\ndevice_model_version / point_template_version\tmodel_version_id, template_version_id, manufacturer, model, protocol_version\t厂家型号点表与绑定建议；实例连接参数独立保存\nchannel / channel_version\tchannel_id, station_id, code, config_version, purpose, local_role, connection_mode, profile_ref, resource_id, owner_shard\t通道是版本化配置，运行会话为其子对象；code 在 station 内唯一\nprotocol_definition / protocol_profile_version\tprotocol_id, schema, roles, transports, services, profile_id, version, typed_parameters\t通道固定引用一个 profile 版本，服务能力由驱动验收结果决定\ncommunication_resource\tresource_id, station_id, code, resource_type, endpoint\t共享物理通信资源，code 在 station 内唯一；同一实际资源不重复登记\ndevice_channel_binding_version\tbinding_id, config_version, device_id, channel_id, operations, device_address, enabled\t多对多绑定；采集/上送操作权限明确，协议设备地址属于绑定\nforwarding_point_map_version\tchannel_id, binding_id/asset_scope_ref, config_version, point_id, direction, protocol_point_address, encode_spec\t标准点到上送地址的独立映射，不复用厂家采集地址\nchannel_peer_policy_version\tchannel_id, config_version, peer_id, identity_ref, visible_scope, control_scope, limits\t对端权限与运行 session 分开建模\npoint / device_standard_point_version\tpoint_id, asset_id, code, origin, definition_id, kind, config_version, state\t固有/厂家扩展/派生逻辑点身份；code 在所属资产内唯一，实例固有点按版本启用/禁用\ndevice_vendor_point / vendor_point_route_version\tvendor_point_id, source_device_id, config_version, binding_id, protocol_spec, decode_spec\t厂家点稳定身份与版本化地址、编码、通道路由\npoint_binding / command_profile_version\tpoint_id, vendor_point_id, config_version, binding_role, mapping, encoder, feedback_point_ids\t逻辑点映射厂家来源；命令配置明确写值、条件、冲突资源及反馈\nstrategy_config / schedule\tstrategy_id, station_id, unit_id, version, params\t站级/单元级策略、时段计划、生效版本\ncommand / command_event\tcommand_id, intent_id, event_id, state, actor, result\t唯一 ID 去重，追加式状态审计\nalarm / alarm_event\talarm_id, rule_id, asset_id, state, acknowledged_by\t产生、确认、恢复分别记录\nconfig_version / outbox\tversion, checksum, event_id, payload, published_at\t配置变更与待发布事件同事务保存\n\n地址在相应通道内校验唯一性。同一点可有主备采集映射，但同时只有一个来源更新权威实时值；切换需新的来源代次，不能直接比较不同来源的自增序号。测点业务身份独立于通道，换通信路径不应丢失历史归属。\n\ncode 用于可读地址，稳定 ID 用于数据库关联、历史和审计；设备 code 取对应资产节点的 code，子设备及更深部件也使用同一节点模型。ess_unit.code、station.code 与对应资产节点 code 在同事务中保持一致。唯一约束、code 字符规范、层级索引与改名/迁移规则统一见 Redis 键设计。\n\n点位表与导入暂存、模板、配置版本以 设备模型与点表绑定设计第 7 节 为准；通道、profile、绑定及上送模型以 设备、通道与协议 为准。point_binding 负责逻辑映射，vendor_point_route_version 负责南向地址，forwarding_point_map_version 负责北向地址。\n\n3.3 单元状态与约束\n\n策略使用的 UnitState 至少包含 SOC、SOH、可用能量、实际有功/无功、最大可充/可放功率、运行/故障状态、质量、计算时间及输入版本。聚合值使用独立派生测点，由策略写入，与采集原始点区分所有权。\n\nSOC 按有效容量加权并输出覆盖率，不能直接平均不同容量电池；功率限值综合 BMS 动态限值、PCS 能力、变压器/PCC 容量、SOC、温度和运行模式。共享设备不能重复汇总。数据陈旧、离线或覆盖率不足时按配置限制或停止新设定值。\n\n统一工程单位与功率方向：向交流侧送电（放电）为有功正值，充电为负值，厂商相反方向由适配层转换。额定能力与实时可用能力分开保存。EMS 承担监督/调度，快速保护和硬件急停由 PCS/BMS/保护装置负责。\n\n4. 采集与上送进程、通道和控制\n\n4.1 通道用途与协议角色\n\n设备通过版本化绑定关联通道；同一个 PCS 可以由 Modbus 客户端采集，再由 IEC 104 服务端和 Modbus 服务端同时对外提供标准状态。设备、通道、协议、资源、session 的定义与依赖见 设备、通道与协议。\n\n用途\tEMS 常见角色\t绑定操作与规则\nacquisition 采集专用\tclient；受支持协议也可 subscriber\ttelemetry_in，拒绝未经声明的控制写入\nacquisition 控制专用\tclient\tcontrol_out，允许控制确认及必要反馈读取\nacquisition 采控共用\tclient\ttelemetry_in + control_out，共用资源在协议事务边界调度\nforwarding 只读上送\tserver；受支持协议也可 publisher\ttelemetry_out，标准点转换成独立北向地址模型\nforwarding 上送并受理控制\tserver\ttelemetry_out + control_in；控制先持久受理再经策略仲裁\n\npurpose、local_role、connection_mode、operations 分别表达用途、本端角色、建连方式、操作权限，不能互相替代。IEC 104 服务端主动发送遥测仍是服务端，Modbus 服务端通过上级轮询提供数据仍属于上送。\n\n一个实际串口/不可并发会话只有一个 I/O 所有者；服务端一个 listener 可以创建多个 session，不等于每台设备都开一条监听通道。独立采控连接须设备支持，设备级冲突命令仍串行仲裁。模型例子、协议矩阵和上送控制闭环以专题文档为准。\n\n4.2 线程与插队语义\n\n首期阻塞协议采用每个独立通道/物理资源一个 std::thread，线程独占协议实例；共享资源的逻辑绑定交给同一调度器。使用 C++17 条件变量唤醒等待，不使用固定长休眠，不依赖 C++20 协程。\n\n“控制插队”指当前请求得到响应或超时后、下一采集事务开始前优先执行，不截断已发送报文、串口帧或设备内部动作。长批量读取拆成有上限的事务，每个事务后检查命令，不等采完整站再检查。\n\n命令消费者 → 校验目标/有效期/所有权 → 有界优先队列 → 唤醒通道线程\n通道线程 → 完成当前事务 → 再校验互锁和限值\n         → 下一条合法控制或一个到期采集事务 → 数据/回执 → 继续调度\n\n优先级由服务端确定，同优先级 FIFO；配置连续控制数量/时间预算与采集最大延迟，避免无限清空命令队列导致遥测饥饿。关键保护数据保留读取预算；不能同时满足命令期限与数据新鲜度时拒绝/过期处理。队列满返回 queue_full，不可静默丢弃。\n\n仅显式允许覆盖且尚未发送的设定值可以合并，被替代命令记录 superseded；启停、复位、脉冲不能随意合并或重试。控制等待包括当前事务剩余超时、优先积压、总线间隔和必要校验读取，不承诺所有协议都有固定毫秒时延。\n\n4.3 协议适配与故障\n\nModbus TCP/RTU 优先复用现有 C/C++ 封装；IEC 60870-5-104 复用现有依赖并验证控制确认；DL/T 645、IEC 61850 按现场需求接入，实际支持范围以驱动和测试为准。不能仅凭 IEC 61850 插件名称宣称已支持 MMS、GOOSE 等全部能力。\n\n插件内部 C++17，动态库边界使用带版本的 C ABI、不透明句柄和明确内存释放函数，不跨 ABI 传递 STL 容器/异常。接口携带绑定地址、点路由、事务超时及结构化结果。卸载前停止新任务、完成/终止在途事务，再销毁实例。\n\n断线使用有上限退避重连，等待中仍检查命令有效期；离线值保留但标异常质量。恢复先获取新状态、校验配置，禁止自动重放过期控制。\n\n5. Redis、gRPC 与 MQ 评估\n\n5.1 通信分工\n\n机制\t使用场景\t保证边界\nRedis Hash/String\t最新值、设备/通道/单元运行状态\t当前状态不是完整历史，通过版本/质量识别陈旧\nZeroMQ 遥测 PUB/SUB\t原始历史采样\t离线、高水位和写库故障允许丢样；无确认与重放\nZeroMQ 变化提示 PUB/SUB\t页面刷新、缓存失效与状态变化提示\t断开期间会漏消息，重连需重新读 MySQL 或实时权威状态\nZeroMQ REQ/REP\t执行命令交接\t应答只表示采集端持久受理状态，MySQL outbox/inbox 与执行状态机处理重试、去重和结果核验；见设计文档\ngRPC + Protobuf\t分页历史等跨进程服务调用\t类型化请求响应与 deadline；超时不代表服务端没有完成操作\n独立 MQ\t后续大规模事件总线\t额外部署、容量、监控和一致性成本，首期不启用\n\nZeroMQ PUB/SUB 语义见 ZeroMQ 指南；gRPC 接口生成、deadline 与调用双方结果可能不同的行为见 gRPC 核心概念。\n\ngRPC 结论：本项目希望历史查询、实时管理等跨进程服务使用统一的版本化类型契约，因此建议首期采用 gRPC。各 C++ 进程使用公共 ormpp API 直接完成职责内的 MySQL 操作，实时值通过公共库直接访问所选后端；是否走 gRPC 取决于服务职责。仍需承担 Protobuf 生成工具链和进程间兼容测试成本。它不替代共享实时状态或 ZeroMQ 遥测通道。\n\nMQ 结论：目前没有设备数量、采样率、最大中断时间的实测输入，暂不增加独立 MQ。先测算峰值样本率、消息大小、消费者数与进程内有界缓冲；明确允许的丢样数量和观测方式。\n\n若将来要求长时间保留、回放、跨站复制或无损采样，再针对指标验证持久消息方案。遥测接收抽象只提供有界读取；事件 ID 与控制状态机不依赖传输游标。\n\n5.2 Redis 键、层级与所有权\n\n实时键目录、字段、生命周期与迁移规则单独维护在 Redis 键设计，本节只保留架构摘要。\n\n储能单元 code 在系统全局唯一且发布后稳定，以 {ess000001} 标识作用域，设备层级按 <设备code>:<子设备code> 递归展开。测点键统一采用 ems:rt:point:<作用域>:<设备层级>:<point_code>，单元自身测点省略设备层级；其他资源仍使用 ems:<作用域> 加对应路径与资源后缀。例如：\n\nems:{ess000001}:rt:state\nems:rt:point:{ess000001}:pcs01:active_power\nems:rt:point:{ess000001}:battery01:rack01:pack01:voltage\nems:rt:point:{station:station001}:pcc-meter01:active_power\n\n同父节点的设备 code 唯一，code 路径表达资产归属；通道与共享物理资源使用独立 station 路径，不能从设备层级推断。station_id / station_code 保留在元数据、消息和权限上下文中。历史采样主题按作用域区分，命令按 owner_shard 路由到对应 ZeroMQ 端点；存储和策略分别查询持久回执，配置按实例跟踪应用版本。\n\n{unit_code} 是单元级 hash tag，设备层级不参与槽位划分。同单元实时值可安排同槽操作；跨单元及 station 数据不承诺原子快照或全局顺序。大单元可能形成热点，按容量验证后另行设计单元内分片迁移，首期不在 tag 中加入分片编号。Cluster 同槽规则见 Redis Cluster 规范。\n\n5.3 遥测丢样与业务恢复\n\n采样生成稳定 event_id，进入有界内存队列后分别更新实时值与通过独立 ZeroMQ PUB/SUB 发布原始事件；不提供本地文件缓冲。发布成功只代表本地接受，存储未必收到。\n\n存储订阅器只以收到的原始事件入库，不能收到变化提示后读 Redis 最新值代替原样本。订阅端离线、两端高水位、队列溢出或数据库故障都可能产生不可自动恢复的历史缺口，计数和采样静默必须可观测。\n\n各业务进程通过公共 ormpp API 将职责内的命令、告警和 outbox 同事务写入 MySQL。命令经 ZeroMQ REQ/REP 交接，其他状态变化经 PUB/SUB 提示并由消费者查询 MySQL；这些业务事实与允许丢样的遥测语义分开。\n\n5.4 跨进程与前后端数据契约\n\n统一 schema_version、event_id、trace_id、station_id、station_code、unit_id、unit_code、producer_id、config_version、event_time、ingest_time；station 级事件的单元字段为 null，设备事件另携带 asset_id、device_path，路径是按层级排列的 code 数组。时间采用 UTC 并明确精度，展示按站点时区转换。业务 ID、64 位计数器和高精度时间在 JSON 中用字符串，避免 JavaScript 精度丢失；浮点工程值用数字，无效值用 null 加质量，禁止 NaN/Infinity。\n\n规划在 contracts/proto 维护 gRPC 与事件定义，在 contracts/jsonschema 维护 JSON 映射。ZeroMQ 遥测首期采用版本化 JSON，字段语义与 Protobuf 一致，不直接序列化 C++ struct 内存。兼容升级保留废弃字段编号，已收到的未知版本进入隔离并报警。\n\n遥测至少包含 point_id、point_code、device_id、channel_id、source_epoch、sequence、value_type、value、unit、quality、source_time、ingest_time，设备及子设备层级由公共字段 device_path 表达。源时间不可用时记录原因、使用采集时间。旧样本可补历史，不覆盖新快照；TTL 用于清理，stale_after 用于新鲜度判定。\n\n6. 控制闭环与策略进程\n\n6.1 意图、仲裁与审计\n\n人工、自动与北向上级意图都经过策略仲裁，检查控制权、手自动模式、计划、生效配置和实时约束。Web 不直接写执行队列；策略不可用时停止新的常规远程调度，设备本地保护持续生效。\n\nsequenceDiagram\n    participant W as Drogon Web\n    participant M as MySQL\n    participant P as C++ 存储\n    participant Z as ZeroMQ\n    participant S as C++ 策略\n    participant C as C++ 采集\n    participant D as 设备\n    W->>M: 公共 ormpp Repository 事务保存人工意图 + outbox\n    M-->>W: 提交成功后返回受理\n    P->>M: 公共 ormpp API 读取已提交 outbox\n    P->>Z: 发布意图变化提示\n    Z->>S: 提示后查询持久意图\n    S->>S: 模式/约束/控制权仲裁\n    S->>M: 公共 ormpp API 事务保存执行命令 + outbox\n    M-->>S: 提交成功\n    P->>M: 公共 ormpp API 读取已提交 outbox\n    P->>Z: REQ 下发稳定 command_id\n    Z->>C: 命令请求\n    C->>M: 幂等校验与持久 inbox 登记\n    C-->>P: REP 接收确认或重试状态\n    C->>C: 执行前有效期/所有权/互锁校验\n    C->>D: 事务边界优先写入\n    D-->>C: 协议确认及反馈\n    C->>M: 持久保存 command-result\n    C->>Z: 结果变化提示\n    Z-->>S: 提示后查询命令状态\n    W->>M: 查询状态并推送前端\n\n消息包含 command_id、intent_id、target_asset_id、capability、value、unit、priority、issued_at、expires_at、expected_config_version、owner_epoch、actor、reason、trace_id。设备/通道/寄存器路由由后端配置解析；浏览器不能指定任意地址，不能只凭前端提交的 actor/priority 授权。\n\nWeb 返回受理前，通过公共 ormpp Repository 以稳定 ID 将人工意图和 outbox 同事务写 MySQL；策略通过同一公共 API 持久保存自动意图，并在仲裁后将执行命令和 outbox 同事务写 MySQL。存储进程按 outbox 通过 ZeroMQ REQ/REP 下发命令；采集持久登记 inbox 后才回复 Accepted。持久受理与设备执行是两个阶段。MySQL 不可用时拒绝新的常规控制；事务提交或 ZeroMQ 应答结果不确定时以原 ID 查询/重试，存储周期对账未终结命令。\n\n6.2 状态、回读与重复处理\n\naccepted → validated → queued → dispatched → protocol_acked → verified\n执行前 → rejected / expired / cancelled / superseded\n发送后明确失败 → failed\n发送后无法判定设备结果 → unknown\n\naccepted 仅表示可靠接收，protocol_acked 仅表示协议确认；只有满足配置反馈条件才为 verified。回读应是发送后的新样本，在误差/稳定窗口内验证；无法回读的动作显示“协议已确认，未验证设备结果”。\n\n采集先将命令登记到持久 inbox，再在 I/O 前通过公共 Repository 条件登记 MySQL 执行状态；回执与 outbox 同事务持久提交，恢复时结合数据库记录与设备状态。登记失败不执行新动作，执行后数据库不可用则停止新控制并在恢复后对账。重复 command_id 返回已知状态。设备执行后、记账前崩溃仍可能结果不确定；切换、复位、脉冲等非幂等动作不能盲目重发。所有者切换后持久状态不可得或结果未知时，先进入 unknown 并回读/人工核验，仅在证明安全时重试。\n\n命令回执和告警生命周期事件分别由采集、策略通过公共 ormpp API 将业务记录与 outbox 同事务保存，ZeroMQ 仅提供变化提示，消费者查询持久记录并对账；不设置本地执行日志或文件回放。按稳定 event_id/command_id 去重，通知发送成功不作为业务审计数据的唯一清理依据。\n\n6.3 分布式控制权\n\n采集按物理资源分片，策略按站点/调度域指定唯一活动所有者；租约协调，命令携带 owner_epoch，执行前拒绝旧代次。失去租约停止新写入。\n\nRedis 异步复制租约本身不能保证网络分区下现场单写，PCS/串口通常不能验证 fencing token。主动接管还需可靠隔离旧主，例如关闭旧实例/主机、独占网关或经验证的设备排他控制。不能确认隔离时禁止自动接管控制，只恢复监视；不能把 Redis 锁等同设备级 exactly-once。\n\n6.4 策略模块\n\n策略内部分为状态聚合、规则告警、计划/优化、站级分配、单元约束和命令仲裁。首期按项目配置实现定功率、时段充放电、削峰填谷、防逆流与 SOC 边界，具体参数现场验收。需量保护、计划曲线、手动模式与光伏协同的目标规则见策略进程详细设计。优化周期可独立设置，失败采用明确回退计划，不阻塞状态/告警。\n\n7. 数据存储设计\n\n7.1 三类存储职责\n\n数据\t权威存储\tRedis 用途\n台账、拓扑、点表、策略、用户/角色、计划\tMySQL\t无；各进程维护本地配置缓存\n命令/配置审计、告警生命周期\tMySQL\t可选的当前状态投影，消息由 ZeroMQ 传输\n原始测点、派生指标、历史、聚合\t所选时序后端，首期 TDengine\t最新值；原始遥测经 ZeroMQ 发送\n心跳、通道在线、新鲜度、临时控制权\tRedis\t运行时状态，重启后结合实际设备重建\n\n7.2 MySQL 与公共 ormpp 模块\n\n全项目持久数据访问统一到公共库，详细实施基线见公共数据库访问层。\n\nflowchart TD\n    Business[采集 / 存储 / 策略 / Web 业务] --> Repo[公共领域 Repository]\n    Repo --> ORM[公共实体与事务 / ormpp]\n    ORM --> MySQL[(MySQL)]\n    Storage[存储归档与查询编排] --> Series[公共时序接口]\n    Series --> Adapter[公共 TDengine 适配器]\n    Adapter --> TAOS[(TDengine)]\n\n统一复用\t运行约束\n配置、控制、告警、用户、outbox 与历史目录/事件 Repository\t实体、映射、查询与并发语义集中实现，业务不拼 SQL 或直调驱动\n公共连接池、事务、工厂与错误转换\t各进程创建自身实例；同进程同数据库/凭据与用途共池，Repository 不各建连接\n公共时序读写、映射及客户端适配\t仅存储进程装配，其他进程经 HistoryService；不把历史业务算法迁入公共层\n部署迁移\t关系表使用 backend/python/db 的 ORM/Alembic，TDengine 单独部署；应用不自动建业务表或升级 schema\n\n固定版 ormpp 支持 MySQL/PostgreSQL/SQLite，不含 TDengine。MySQL 普通 CRUD 使用 ORM；必要的参数化复杂查询仅留公共实现，TAOS 客户端/方言仅留公共时序适配器。公开 API 不提供任意 SQL，也不暴露 ORM/驱动对象。\n\n复用公共代码不跨进程共享连接、socket、锁或事务；fork 后重建连接，各实例连接上限计入数据库总预算。业务与 outbox 同事务，跨 Repository 使用同一连接；MySQL 与时序库不组成分布式事务，账本提交不等于历史归档完成。\n\n数据库工作放有界配置/业务线程，避免阻塞协议 I/O、策略计算和 Drogon 网络线程；表/操作权限仍按业务所有权限制。配置分别报告已保存/已发布/各实例已应用，版本不一致时拒绝依赖新映射的控制。后端更换仍需类型、索引、事务、迁移和行为兼容验收。\n\n7.3 TDengine 时序模型\n\n首期按数据类型划分超级表、每个测点一张子表，适配不同设备点表/采样周期；同构高频设备可经容量测试评估宽表。标签是子表级元数据，不能在同一子表逐行更换 point_id 标签混存多个点。TDengine 数据建模、数据表说明。\n\n目标版本为 TDengine 3.4.2，服务端与客户端锁定兼容补丁。数值、整数、布尔及文本分别映射类型化超级表，以稳定 point_id 作标签，行身份为 (ts, event_id)；历史库与超级表按存储设计由部署单独准备，未纳入当前 SQLAlchemy 迁移，动态子表只经公共适配器按受控映射创建。完整目录、字段组与消费规则见存储进程详细设计。\n\n表名由受控 ID 映射产生，值使用参数绑定。布尔、状态、字符串和高精度整数使用对应类型，不能全部转 DOUBLE。名称、单位、资产归属等可变信息通过 MySQL 版本模型解释历史，避免修改标签造成历史含义漂移。\n\n重试保留原采样时间和稳定身份。同一子表以 (ts, event_id) 区分同刻不同事件；相同事件重试必须写入相同载荷。event_id 只是普通列时没有上述去重保证；部署版本不支持复合主键时，须先完成替代模型设计和验收，不能直接沿用此表结构。离散命令及告警审计仍存 MySQL。\n\n7.4 写入、聚合与保留\n\n按子表、批量大小、最大等待时间组批，确认成功后推进水位，部分失败只重试失败部分。协调同测点写入顺序，补传不覆盖新的实时值。\n\n历史保留、原始/分钟/小时粒度、压缩和副本由容量及恢复目标决定。聚合按测点语义：瞬时功率均值/极值，电量用累计表差值或功率时间积分，不能把功率采样直接求和当 kWh；质量异常/缺样记录覆盖率。选用目标 TDengine 版本支持的流计算或定时任务，迟到数据重算/补偿，不依赖未经验证的聚合建表语法。\n\n8. Drogon Web 与 Vue 前端\n\nDrogon Web 提供版本化 REST API、WebSocket、鉴权、限流和审计上下文；同步 MySQL 操作及长查询进入有界业务工作池，内部 gRPC 设置 deadline、请求 ID 与读写权限，重试写操作必须幂等。WebSocket 重连先取快照并对齐版本，命令最终状态以查询接口为准。具体分层见 Web 进程设计。\n\n接口示例\t行为\nGET /api/v1/stations/{station_id}/units\t资产树、单元能力、状态摘要\nGET /api/v1/devices/{device_id}/channels\t角色、绑定、在线状态、应用配置版本\nGET /api/v1/points/latest\t限定测点范围，返回权威实时值、质量和新鲜度\nGET /api/v1/history\t经存储 gRPC 按测点/时间/粒度分页\nPUT /api/v1/configurations/{id}\t携带期望版本更新，展示发布/应用进度\nPOST /api/v1/control-intents\t鉴权、幂等接收，返回意图 ID/受理状态\nGET /api/v1/commands/{command_id}\t返回阶段、原因、协议确认、反馈值与审计\nGET /api/v1/alarms\t活动/历史告警，确认操作单独授权并留审计\n\nVue 3 + TypeScript + Tailwind CSS 按站点总览、单元、设备、通道、点表、策略计划、告警、历史曲线和运维组织。区分离线、数据陈旧、配置未应用、命令受理/执行/未知；不把写 API 成功显示为设备已动作。\n\n前端仅访问 Drogon Web，不直连 Redis/数据库/内部 gRPC。按站点/资产/操作鉴权，登录权限与设备控制权分开。数据库/Redis 采用最小权限账号，按部署边界配置 TLS/内部身份认证；凭据不进入前端响应、配置快照或日志。\n\n9. 部署、运维与降级\n\n9.1 部署路径\n\n单站：systemd/容器管理五类业务进程；实时数据库进程先核验/初始化后端，再启动业务使用者，整组退出时最后停止实时数据库进程。共享内存参与者须处于兼容平台与可共享的 OS 命名空间；Vue 静态产物由 Drogon 或可选 Nginx 提供，基础数据库独立配置备份。\n\n站内扩展：采集按通道/网关资源分片；策略每调度域唯一主控；存储按 ZeroMQ 遥测主题分片订阅并按事件身份幂等；Web 无状态扩展，实时连接各自同步快照。\n\n多站：站内保留本地 Redis 与控制闭环，跨站汇总单独同步；避免 WAN Redis 成为现场控制唯一依赖。Cluster 用于有容量需求的站内分片，跨站复制单独设计。\n\n9.2 故障策略\n\n故障\t行为\n实时数据库进程不可用\t后端与授权仍有效时已挂接者可继续直接访问；新接入、授权变更和维护暂停。管理恢复复用实际存储代次，不清段；对象丢失时按受控恢复处理\nRedis 不可用\tRedis 为权威实时后端时停止依赖最新值的新控制；共享内存为权威后端且 MySQL、配置、控制权与 ZeroMQ 均就绪时，可继续经持久 outbox/inbox 下发命令。遥测发布与 Redis 实时写入分别记录结果\n时序后端不可用\t已接收但写入失败的样本计入历史缺口并告警；实时监视可继续\nMySQL 不可用或业务进程连接失败\t既有配置继续采集/状态计算；受影响进程暂停配置修改和需持久审计的新控制\n存储进程不可用\t历史查询、事件归档与 outbox 发布暂停；离线期间 PUB/SUB 遥测丢失。其他 C++ 进程仍可通过各自连接访问 MySQL；已受理意图保持待发布，新控制返回发布不可用，恢复后校验期限再处理\n策略不可用\t采集和设备本地保护继续，停止新 EMS 调度；恢复加载快照/未终结命令\nWeb 不可用\t自动策略和采集继续；界面恢复重新取状态\n采集失联\t标记对应数据陈旧，控制不可达/未知；接管执行旧主隔离规则\n磁盘/队列不足\t分级告警、预配置背压/降采样，显式记录缺口，关键命令不能静默丢弃\n\n9.3 监控指标\n\n监控进程心跳、通道在线率、采样延迟、陈旧率、控制排队/执行/反馈时延、未知命令、Redis 实时内存、ZeroMQ 发布拒绝与本地接收队列丢弃、数据库写入失败、配置版本差异和策略周期超时。日志关联 trace_id/event_id/command_id/station_id/channel_id，使用 UTC 并维护时钟同步。\n\n设备数、通道数、点数、采样周期、控制延迟、内存缓冲容量、允许的遥测缺口、RPO/RTO 与保留期需现场量化；当前不承诺未经测试的固定吞吐、时延或零丢失。\n\n10. 工程组织与迁移\n\n代码按公共、采集、协议、实时数据管理、历史数据、存储、Web、策略等逻辑模块组织，与五类进程分别管理：实时生命周期组装在实时数据库进程中，历史业务与持久化实现组装在存储中，公共模块作为库供各进程直接使用。设备、资产、标准点、能力与绑定归公共模型；会话归采集/协议，控制决策归策略。公共目录与迁移见公共模块设计与实施规范，数据入口规划见实时数据库进程详细设计。\n\n10.1 目标目录（规划）\n\nbackend/                    # C++17\n  src/net/                  # 采集、通道、协议插件\n  src/rtdb_service/         # 实时数据库进程：统一接入、生命周期与维护（待新增）\n  src/scd/                  # 存储服务，沿用现有目录时明确含义\n  src/stgy/                 # 策略、控制仲裁\n  include/common/               # core、model、codec、config、database、messaging 等公开接口\n  include/rtdb/                 # 统一 RTDB 公共客户端、模型和存储契约\n  src/common/               # 公共接口实现，设备模型不持有连接或线程\n    model/                  # 资产/设备/测点/能力/绑定及纯校验\n    config/                 # 精确版本、快照与校验\n    db/                     # 公共数据库 API、ormpp Repository、进程内连接管理\n    realtime/               # 业务门面、工厂、共享内存/Redis/其他后端\n    messaging/              # 事件总线适配，不承载业务消费者\n  apps/                     # 进程入口与后端依赖组装\n  src/web/                  # Drogon Controller、Filter、Web Service；通过公共 Repository 访问 MySQL\nfrontend/                   # Vue 3 + TypeScript + Tailwind CSS\ncontracts/                  # Protobuf、JSON Schema、契约样例\ndeploy/                     # 部署配置、数据库迁移、环境模板\nwebsite/                    # 文档站点（内容位于 website/docs/）\n\n自研 C++ 统一 CMAKE_CXX_STANDARD 17、CMAKE_CXX_STANDARD_REQUIRED ON、CMAKE_CXX_EXTENSIONS OFF；第三方锁定兼容版本并验证目标平台，不把标准迁移理解为只改数字。\n\n10.2 现状与实施顺序\n\n本节按重新设计规划实施，不以旧代码结构作为前提。各进程入口见 进程设计，设备通道与协议契约见 专题设计。\n\n阶段\t工作\t完成标准\n1. 标准/契约\t迁移 C++17，定义单位/质量/时间/状态，锁定 Drogon 等依赖\t目标 Linux/ARM 构建通过，进程间消息与前端 JSON 契约一致\n2. 资产/配置\tstation 命名、全局单元 code、设备层级、固有点位与厂家绑定、导入草稿、模板版本、禁用/能力依赖；建立设备/通道多对多绑定与独立上送映射\tcode 无冲突，先选设备再导入，两厂家 PCS 映射一致，缺失能力可禁用，旧配置可回滚\n3. 数据访问与存储服务\t公共 ormpp Repository、历史目录/事件仓储、时序适配、统一迁移与历史 gRPC\t无进程私有 SQL/驱动实现，实例独立，事务/并发/Unknown 与故障缺口验收通过\n4. 采集/事件\t按独立 Redis 文档实现实时层级键；接入 MySQL 配置版本、ZeroMQ 原始遥测、有界内存缓冲与优先调度\t键生成契约一致，遥测丢样可观测，双通道/共用通道运行，控制唤醒及时、采集不饥饿\n5. 策略闭环\t聚合、仲裁、MySQL 幂等执行状态、回读、未知状态、主控隔离\t重复/过期/旧代次命令不误执行，审计可对账\n6. Web/前端\tDrogon REST/WebSocket、Vue 页面、配置和历史\t多单元监视、控制、查询、配置应用可完整演示\n7. 扩容验收\t故障演练、分片、容量、备份恢复\t量化 RPO/RTO 和性能，再决定独立 MQ\n\n后续验收至少覆盖：单设备多通道、多设备共享 RS485、事务边界插队、持续控制下遥测新鲜度、命令重复/过期/未知、Redis/数据库中断下的已投递事件恢复与未发布采样缺口、配置并发修改、主备旧主隔离、TDengine 同刻冲突、前端 JSON 精度、Drogon I/O 线程不被同步数据库操作阻塞，以及各 C++ 进程对同一表的读写兼容、独立重连/退出、连接总量限制、并发版本冲突和业务/outbox 事务原子性。本次文档修改不代表已完成这些实现测试。\n\n11. 文档修订记录\n\n版本\t日期\t说明\n2.0\t2026-09-13\tC++17/Go/Vue 四进程，Redis/Streams/gRPC/MQ 分工，储能模型、多通道、MySQL/ormpp、控制闭环和迁移计划\n2.1\t2026-09-13\tGo 使用 GORM，C++ 公共模块封装 ormpp API，各进程独立连接；修正进程边界、配置/控制/查询流程及验收要求\n2.2\t2026-09-13\t站统一为 station；全局唯一储能单元 code 与递归设备 code 键设计独立成文，明确 station 公共资源、同槽边界和迁移规则\n2.3\t2026-09-13\t设备层级键简化为 code 直接串联，补充资源保留字与路径解析规则\n2.4\t2026-09-13\t编号直接连接名称，统一单元、station、设备、部件与通道示例\n2.5\t2026-09-13\t测点键将 rt:point 紧接 ems 前缀，统一模板、示例和解析规则\n2.6\t2026-09-14\t新增设备类型固有点位、厂家点表与实例绑定设计，明确导入、禁用、模板版本及标准命令/反馈\n2.7\t2026-09-19\t公共实时状态改为 C++17 抽象基类与多后端派生实现，明确共享内存、Redis、其他内存数据库、独立事件/配置通道及 Go 查询路径\n2.8\t2026-09-19\t设备关联采集/上送通道，独立协议 profile/角色/权限与会话模型；北向控制统一仲裁，文档按进程与公共专题组织\n2.9\t2026-09-19\t明确七个逻辑模块与四类进程的关系，设备模型归公共模块，新增公共模块实施规范及配置/数据库/消息的实施验收入口\n2.10\t2026-09-19\t移除本地 journal，采样采用有界内存缓冲与 Streams；命令/回执/告警使用 MySQL/outbox，明确未发布采样的丢失边界\n2.11\t2026-09-28\t实时最新值可选共享内存/Redis；消息订阅和命令下发分别改用 ZeroMQ PUB/SUB 与 REQ/REP，命令依赖 MySQL outbox/inbox 幂等恢复\n2.12\t2026-09-28\tWeb 后端由 Go/GORM 目标方案改为 C++17 + Drogon，四类进程复用公共 ormpp Repository；保留 Vue 前端与内部 gRPC 边界\n2.13\t2026-09-29\tRedis 限于实时状态；原始遥测改走允许丢样的 ZeroMQ PUB/SUB；存储采用统一时序后端接口，首期 TDengine 3.4.2\n2.14\t2026-10-21\tMySQL 实体/ormpp Repository、连接池/事务及历史时序适配统一收口公共层；各进程装配独立实例，明确 SQL、迁移、跨库边界及整改验收\n2.15\t2026-10-23\t新增常驻实时数据库进程管理实时后端生命周期；五类进程通过公共库直接访问共享内存/Redis，管理 RPC 与数据访问分离；同步 Web 路径、恢复、部署及维护边界\n2.16\t2026-10-24\t统一命名实时数据库进程 ems-rtdb，所有后端下常驻；业务只使用 RealtimeClient，由进程配置与公共工厂选择可扩展后端，明确配置切换及客户端透明性","routePath":"/architecture/system-design","lang":"zh","toc":[{"id":"1-架构决策","text":"1. 架构决策","depth":2,"charIndex":147},{"id":"2-整体架构与职责","text":"2. 整体架构与职责","depth":2,"charIndex":1486},{"id":"21-整体架构图","text":"2.1 整体架构图","depth":3,"charIndex":1498},{"id":"22-进程边界","text":"2.2 进程边界","depth":3,"charIndex":2918},{"id":"23-主要数据流","text":"2.3 主要数据流","depth":3,"charIndex":3741},{"id":"3-储能与设备建模","text":"3. 储能与设备建模","depth":2,"charIndex":4425},{"id":"31-建模评估","text":"3.1 建模评估","depth":3,"charIndex":4437},{"id":"32-逻辑实体","text":"3.2 逻辑实体","depth":3,"charIndex":5452},{"id":"33-单元状态与约束","text":"3.3 单元状态与约束","depth":3,"charIndex":8651},{"id":"4-采集与上送进程通道和控制","text":"4. 采集与上送进程、通道和控制","depth":2,"charIndex":8989},{"id":"41-通道用途与协议角色","text":"4.1 通道用途与协议角色","depth":3,"charIndex":9007},{"id":"42-线程与插队语义","text":"4.2 线程与插队语义","depth":3,"charIndex":9727},{"id":"43-协议适配与故障","text":"4.3 协议适配与故障","depth":3,"charIndex":10270},{"id":"5-redisgrpc-与-mq-评估","text":"5. Redis、gRPC 与 MQ 评估","depth":2,"charIndex":10607},{"id":"51-通信分工","text":"5.1 通信分工","depth":3,"charIndex":10630},{"id":"52-redis-键层级与所有权","text":"5.2 Redis 键、层级与所有权","depth":3,"charIndex":11430},{"id":"53-遥测丢样与业务恢复","text":"5.3 遥测丢样与业务恢复","depth":3,"charIndex":12189},{"id":"54-跨进程与前后端数据契约","text":"5.4 跨进程与前后端数据契约","depth":3,"charIndex":12518},{"id":"6-控制闭环与策略进程","text":"6. 控制闭环与策略进程","depth":2,"charIndex":13228},{"id":"61-意图仲裁与审计","text":"6.1 意图、仲裁与审计","depth":3,"charIndex":13242},{"id":"62-状态回读与重复处理","text":"6.2 状态、回读与重复处理","depth":3,"charIndex":14557},{"id":"63-分布式控制权","text":"6.3 分布式控制权","depth":3,"charIndex":15240},{"id":"64-策略模块","text":"6.4 策略模块","depth":3,"charIndex":15473},{"id":"7-数据存储设计","text":"7. 数据存储设计","depth":2,"charIndex":15631},{"id":"71-三类存储职责","text":"7.1 三类存储职责","depth":3,"charIndex":15642},{"id":"72-mysql-与公共-ormpp-模块","text":"7.2 MySQL 与公共 ormpp 模块","depth":3,"charIndex":15855},{"id":"73-tdengine-时序模型","text":"7.3 TDengine 时序模型","depth":3,"charIndex":16835},{"id":"74-写入聚合与保留","text":"7.4 写入、聚合与保留","depth":3,"charIndex":17395},{"id":"8-drogon-web-与-vue-前端","text":"8. Drogon Web 与 Vue 前端","depth":2,"charIndex":17623},{"id":"9-部署运维与降级","text":"9. 部署、运维与降级","depth":2,"charIndex":18461},{"id":"91-部署路径","text":"9.1 部署路径","depth":3,"charIndex":18474},{"id":"92-故障策略","text":"9.2 故障策略","depth":3,"charIndex":18788},{"id":"93-监控指标","text":"9.3 监控指标","depth":3,"charIndex":19347},{"id":"10-工程组织与迁移","text":"10. 工程组织与迁移","depth":2,"charIndex":19602},{"id":"101-目标目录规划","text":"10.1 目标目录（规划）","depth":3,"charIndex":19796},{"id":"102-现状与实施顺序","text":"10.2 现状与实施顺序","depth":3,"charIndex":20950},{"id":"11-文档修订记录","text":"11. 文档修订记录","depth":2,"charIndex":21859}],"frontmatter":{},"version":"","description":"版本：2.16｜更新日期：2026-10-24｜状态：目标架构，待分阶段实现；常驻实时数据库进程通过配置选择后端，业务只使用统一客户端。 本文是整体架构决策基线；采集细节见 数据采集架构，实时数据与配置入口见 实时数据与配置。下列进程名、接口、消息与数据模型是设计约定，不代表仓库已经实现。"},{"title":"设备管理数据库表设计","content":"日期：2026-10-24｜状态：表结构由声明式 ORM 与 Alembic 管理，仓储与首期 Web 接口已实现\n依据：.pen/device_manage.pen 全部 9 个页面、公共模型设计、实时访问接口设计\n初始化：backend/python/db/models/ 的声明式 ORM + Alembic，连接配置为\nbackend/python/database.yaml（仅供迁移工具使用）。ems-db init 建表，\nems-db seed catalog 写入基础目录；详见 backend/python/README.md。\n原建表与种子 SQL 已移除，旧 42 表设计已被本设计取代。\n\nWeb 用例与保存边界见设备模块设计，HTTP 载荷见设备模块 API。下文定义持久化模型；本次已补齐公共分页/锁查询、模板读取和导入仓储；运行及测试边界见构建运行。\n\n0. 本次重构结论\n\n问题\t前版做法\t本文做法\n资产与设备两套概念\tcfg_asset + cfg_device 双主键，部件点还要 device_id NULL\t只有一张 cfg_device 设备树，node_kind 区分组织节点与设备节点\n四遥被拆散\tpoint_kind=telemetry/status/event/command，遥调并入 command\tcfg_point_yc/yx/yk/yt 四张表，代码对应 YcPoint/YxPoint/YkPoint/YtPoint 四类\n一个物理量写三张表\t厂家点 + 标准点 + 路由 + 转换\t每类一张表：semantic_code 为空即扩展点，转换/命令/反馈内联为列\n派生状态建表\t固有点三态、能力、地址占用各建表\t三态由点行推出；能力由 capability_codes_json 聚合；地址区间保存时即时计算\n版本体系\tcfg_version + 草稿/复制/发布/快照/回执/差异\t开发阶段不需要版本：表可原地改，保存即生效，热加载靠站根 config_revision\n\n表数：14。\n\n所有业务表统一使用自增整数 id 作为内部主键，稳定业务 ID 和原复合键保留唯一约束。\n类型、模板、导入任务及通信统计等表也遵循此规则；数字主键不替代业务编码和外键关联。\n\n1. 目标与边界\n\n范围内\n\n一棵设备树：站 → 储能单元 → 通信设备 → 部件（电池系统/簇/包/电芯），以及站级公共设备。\n\n设备类型、固有点目录（四遥）、型号模板复用。\n\n通道（连接）与设备-通道绑定，采集/控制/转发角色。\n\n四遥点：协议地址、取值转换、命令写入规则、反馈判据、固有点映射。\n\n点表导入（逐行预览、地址原样保留、逐项确认、幂等重放）。\n\n配置保存后热加载：config_revision 单调递增，消费者轮询比对。\n\n与实时库配套的 5 分钟通信统计、设备/通道状态变化历史。\n\n范围外\n\n历史数据（TDengine 超级表，见存储设计）与告警业务表。\n\n用户、固定角色、会话与 Web 操作审计：存入独立的 ems_web 业务库，本设备模型不重复建表；工程配置与审计通过同实例、同连接事务提交。\n\n北向转发映射（原 cfg_forward_map）：归通信管理模块，等该模块设计确认后再建表。\n\n采集驱动、策略算法、控制仲裁本身的行为。\n\n旧四遥表删除：过渡期保留只读，按第 9 节迁移。\n\n2. 三个核心约定\n\n2.1 只有设备，没有资产\n\n设计图上不存在“资产”入口，也没有“资产详情”页面。因此删除 cfg_asset、cfg_ess_unit，不再有 asset_id/asset_type/asset_path：\n\nnode_kind\t含义\t能否绑通道\t能否挂点\t页面表现\nstation\t站根节点，全树唯一；承载站点级默认值\t否\t否\t层级树根\nunit\t储能单元\t否\t否\t“储能单元 01 · 12 项”\ndevice\t通信设备（PCS/BMS/空调/消防/电表/保护/环控）\t是\t是\t有“通道绑定”“点表导入”页签\ncomponent\t部件（电池系统/簇/包/电芯）\t否\t是\t类型列显示“层级”，详情显示“经 bms01 采集”\n\n部件节点不能自己通信，source_device_id 指向采集它的通信设备，正是页面 08 的 bms01 → rack01。\n\ndevice_id 是文本稳定 ID，跨重复导入不变；数字自增主键只用于连接，不对外。\n\n站点级默认值放在站根行：timezone、default_stale_after_ms、config_revision。不单独建 cfg_scope。\n\n2.2 四遥是点的唯一分类，四张表 + 四个类型\n\n表\tC++ 类型\t语义\t特有字段\ncfg_point_yc\tmodel::YcPoint\t遥测（上行模拟量）\t倍率、偏移、量程、死区\ncfg_point_yx\tmodel::YxPoint\t遥信（上行离散量，含 SOE）\tsoe、invert、枚举码表\ncfg_point_yk\tmodel::YkPoint\t遥控（下行离散量）\twrite_mode、固定值、脉冲、写组\ncfg_point_yt\tmodel::YtPoint\t遥调（下行模拟设定）\t工程值换算、可写量程、写组\n\n方向由表决定，不存在 access_mode 列，因此不会有“遥测点可写”这种数据。\n\n遥信变位/事件顺序记录不是第五类：仍属遥信，用 soe 标记，告警业务另表处理。\n\n页面 05 的分页签是“遥测/遥信/遥控/遥调”；原来的“事件 N”归入遥信并显示 SOE 角标。\n\n固有点目录 cfg_type_point 仍是一张表：四种类型的目录字段完全同构，拆开只是复制四份；能力归属用 capability_codes_json 表达多对多。\n\n代码侧与表一一对应：\n\n四个类型共享 model::PointBase（点 ID、设备节点、编码、名称、四遥分类、记录种类、值类型、单位、启用、反馈引用），基类构造函数 protected，只有四个具体类型能创建，point_type 与 kind 不可能不自洽。\n\nModelCatalog 持有 points_yc/points_yx/points_yk/points_yt 四个集合，for_each_point 遍历，find_point 返回 const PointBase*；索引存“类型 + 下标”，目录拷贝后索引仍有效。\n\n运行目录 RuntimePoint 保持单一结构但带 point_type：实时记录对四遥是同构的（值、质量、序号、时间），拆开只会让 findPoint 返回变体。\n\n2.3 直接改工程表，不做版本\n\n开发阶段配置还在反复调整，不需要草稿/发布/快照/回滚。约定：\n\n页面“保存”直接 INSERT/UPDATE/DELETE 工程表，事务提交即生效。\n\n每次保存成功后，站根 cfg_device.config_revision + 1（同一事务内）。采集、策略、实时库等消费者按固定周期读该值，发现变化就重编运行目录并热切换，不重启进程。\n\nconfig_revision 是缓存失效令牌，不是业务版本号：不提供历史查询、差异对比、回滚到旧版本。需要追溯时查统一审计日志。\n\n页面 06 从“发布 v13 / 差异预览 / 应用回执”收敛为“保存校验结果 + 各服务已加载的 revision”：校验不通过拒绝保存，不再有“草稿不影响运行”的状态。\n\n3. 与设计图页面的对应\n\n设计页面\t页面要求\t承载表\n01 层级总览\t站→单元→设备/部件；设备与部件同列表；固有点覆盖率、最近通信\tcfg_device、cfg_type_point、cfg_point_*、ops_comm_stat_5m、ops_state_log\n02 设备详情\t档案、所属单元、父级节点、设备能力、接入诊断\tcfg_device、cfg_device_type、cfg_type_point、cfg_point_*\n03 通道绑定\t同设备多绑定、采集/控制角色、协议/Profile、Unit ID、5 分钟健康度\tcfg_channel、cfg_binding、ops_comm_stat_5m\n04 点表导入\t原始地址、逐行预览、目标节点、地址冲突逐项确认\tcfg_import_job、cfg_import_row、cfg_point_*、cfg_binding\n05 固有点位\t四遥分页、启用/禁用、厂家来源、转换/写入、反馈规则\tcfg_type_point、cfg_point_*、cfg_device_type\n06 配置校验\t保存前离线校验、地址冲突、服务热加载状态\t各配置表 + 站根 config_revision\n07 新建设备\t节点性质（通信设备/层级节点）、父级、类型、模板\tcfg_device、cfg_device_type、cfg_template\n08 层级详情\t部件概况、子节点列表、采集来源、pack/cell 固有点\tcfg_device、cfg_point_*、cfg_binding\n09 规范页\tcode 唯一、层级上限、禁用必须说明、地址不重叠\t唯一键与 CHECK\n\n页面 07 的“节点性质”直接落为 node_kind：选“层级节点”即 component，必须选父级并指定采集设备；选“通信设备”即 device，保存后才出现通道绑定入口。\n\n4. 表总览（14 张）\n\n域\t表\t说明\n设备\tcfg_device\t设备树（站/单元/设备/部件）+ 站点默认值与 config_revision\n设备\tcfg_device_type\t设备类型（类型编码与类型版本联合唯一）\n设备\tcfg_type_point\t类型固有点目录（四遥 + 能力编码数组）\n设备\tcfg_template\t型号模板（默认四遥点表，points_json）\n通道\tcfg_channel\t通道/连接（同一行被多次绑定即共享）\n通道\tcfg_binding\t设备-通道绑定与角色标志\n点\tcfg_point_yc\t遥测：倍率、量程、死区\n点\tcfg_point_yx\t遥信：SOE、取反、码表\n点\tcfg_point_yk\t遥控：固定值、脉冲、写组、反馈判据\n点\tcfg_point_yt\t遥调：工程值换算、可写量程、反馈判据\n导入\tcfg_import_job\t导入任务与幂等键\n导入\tcfg_import_row\t逐行解析与逐项确认\n运行\tops_comm_stat_5m\t绑定维度 5 分钟通信统计\n运行\tops_state_log\t设备/通道/绑定状态变化历史\n\n5. 逻辑模型\n\nerDiagram\n    cfg_device ||--o{ cfg_device : \"parent_device\"\n    cfg_device ||--o| cfg_device : \"source_device\"\n    cfg_device_type ||--o{ cfg_device : \"类型\"\n    cfg_device_type ||--o{ cfg_type_point : \"固有点目录\"\n    cfg_template ||--o{ cfg_device : \"创建时套用\"\n    cfg_device ||--o{ cfg_binding : \"绑定\"\n    cfg_channel ||--o{ cfg_binding : \"被绑定\"\n    cfg_binding ||--o{ cfg_point_yc : \"采集来源\"\n    cfg_binding ||--o{ cfg_point_yx : \"采集来源\"\n    cfg_binding ||--o{ cfg_point_yk : \"下发路径\"\n    cfg_binding ||--o{ cfg_point_yt : \"下发路径\"\n    cfg_device ||--o{ cfg_point_yc : \"点归属节点\"\n    cfg_device ||--o{ cfg_point_yx : \"点归属节点\"\n    cfg_device ||--o{ cfg_point_yk : \"点归属节点\"\n    cfg_device ||--o{ cfg_point_yt : \"点归属节点\"\n    cfg_import_job ||--o{ cfg_import_row : \"rows\"\n\n要点：\n\ncfg_device 自引用成树，根 parent_device_id 为空串且 node_kind='station'，深度 ≤ 8（与实时库 RecordKey.device_path 上限一致）。\n\n四张点表都同时挂两个维度：owner_device_id（点归属节点，可以是部件）+ binding_id（实际采集来源）。部件点因此不需要虚构通信设备，也不需要路由表。\n\n一个设备可有多条绑定（采集口与控制口分开），但同一设备+同一通道只允许一行；采集/控制/转发用标志位表达。\n\n6. 核心表字段语义\n\n完整列定义以 003 迁移为准，这里只写有决策含义的字段。\n\n6.1 cfg_device（设备树）\n\n字段\t说明\ndevice_id\t稳定设备 ID，全树唯一\nparent_device_id\t父节点；站根为空串（不用 NULL，唯一键才能约束根节点）\nnode_kind\tstation/unit/device/component\ncode\t同父节点下唯一\npath\t相对站根的路径，如 /unit01/battery01/rack01；实时库记录键的来源\ndepth\t0–8，CHECK 约束\ndevice_type_code/type_version\t类型引用；device/component 必填，站与单元为空\ntemplate_id\t创建时套用的型号模板，仅记录来源\nsource_device_id\tcomponent 必填，指向采集它的通信设备\nvendor/model/firmware_version/rated_power_kw\t设备档案字段\ntimezone/default_stale_after_ms/config_revision\t仅站根使用：时区、点默认时效、热加载令牌\nenabled\t配置启用，与运行在线状态无关\nlegacy_ref\t旧四遥表数字 ID\n\n唯一键：(device_id)、(parent_device_id, code)、(path)。\n\n6.2 cfg_device_type（设备类型）\n\nid 为自增主键，(type_code, type_version) 联合唯一，如 pcs + pcs-v1；\ncategory 供页面分组；status 支持停用。不随设备复制。\n\n6.3 cfg_type_point（类型固有点目录）\n\n字段\t说明\nid\t数据库生成的整数主键\n(type_code, type_version, semantic_code)\t联合唯一；如 active_power、run_state、start\npoint_type\tyc/yx/yk/yt，决定映射行必须落在哪张点表\nvalue_type/unit\t与实例比对，不一致拒绝保存\nrequired\t属于任一能力即为必需；必需固有点未映射时阻止保存\ncapability_codes_json\t所属能力数组，如 [\"monitor_power\",\"set_active_power\"]\nwritable\t仅 yk/yt 允许为真，CHECK 约束\nstale_after_ms\t0 表示继承站默认\n\n能力不单独建表，页面 02 的能力状态由固有点聚合：\n\n页面状态\t判定\n可用\tcapability_codes_json 含该能力的全部 required=1 固有点均为“已启用”\n不可用\t任一必需固有点为“已禁用”，展示其 disabled_reason\n未配置\t存在必需固有点没有任何映射行\n\n6.4 cfg_template（型号模板）\n\nid 为自增主键，(template_id, template_version) 联合唯一，points_json 保存默认四遥点表与映射。模板是“复制源”，不参与运行期联表，所以用 JSON 一次存全。套用模板时由服务按固有点类型生成对应点表的行；模板里的地址只是建议值，绑定通道不同需重填。\n\n6.5 cfg_channel（通道）\n\nchannel_id 稳定 ID，code 唯一；protocol + conn_mode + endpoint + serial_json 描述连接；poll_interval_ms/timeout_ms/retry_times 是采集参数；max_sessions 表达共享连接上限。\n\n共享通信资源不单独建表：一条通道就是一条物理连接，多个设备绑同一通道即共享，绑定表已能回答“谁在共用”。\n\n6.6 cfg_binding（设备-通道绑定）\n\n字段\t说明\nbinding_id\t稳定绑定 ID，ops_comm_stat_5m 的统计维度\ndevice_id + channel_id\t联合唯一\ndevice_address\tUnit ID / 公共地址 / 从站号\nprofile_version\t协议 Profile，如 mbtcp-v3\ncan_collect/can_control/can_forward\t角色标志，三者至少一个，CHECK 约束\nenabled\t绑定级开关\n\n页面 03 的“主采集 · ch01”“控制下发 · ch01”两行是同一绑定的两个角色视图，不再按角色重复建行。采集与控制若走不同连接，绑两条不同通道即可。\n\n6.7 四遥点公共列\n\n四张表前 17 列同义：\n\n字段\t说明\npoint_id\t稳定点 ID；四表之间也全局唯一（服务校验，单表唯一键表达不了）\nowner_device_id\t点归属节点；部件点填 rack/pack/cell\nbinding_id\t实际采集来源绑定；部件点填 BMS 的绑定\ncode/name\t业务编码与显示名；code 同归属节点唯一\nsemantic_code\t非空=固有点映射；空=厂家扩展点（只采集诊断）\nvendor_key\t厂家点稳定键，重复导入据此更新；(binding_id, vendor_key) 唯一\norigin\ttype/template/vendor/component\naddress_space/address_offset/bit_offset/register_count\tModbus 地址；非寄存器协议为空\nprotocol_address_json\tIEC104 casdu/ioa、DLT645 data_id、IEC61850 object_ref\nwire_type/byte_order\t原始数据类型与字节序\nenabled/disabled_reason\t禁用必须有原因，CHECK 约束\nstale_after_ms\t0 表示继承站默认\nsource_import_row_id/legacy_ref\t导入行追溯与旧表映射\n\n导入新测点时，code 优先使用非空 semantic_code；厂家扩展点直接使用来源测点编码 vendor_key，禁止转换为 vendor_ 加摘要。四遥工作簿的“测点编码”列和规范点表的 template_key 列均按此规则落库。来源编码非法或超长时应明确报错，不散列、不截断；历史表名末段直接使用此 code。\n\n协议取自 cfg_binding → cfg_channel.protocol，点表不重复存 protocol。\n\n空值语义：semantic_code、vendor_key 用空串而非 NULL，唯一性靠函数索引 NULLIF(col,'')——“空”不参与唯一，同一设备可以有多条扩展点。这是为适配 ormpp 行映射（它只对算术类型清 NULL 值）而做的显式取舍。\n\n6.8 cfg_point_yc（遥测）\n\n字段\t说明\nvalue_type\tdouble/int64/uint64，CHECK 限定\nscale_factor/offset_value\t标准值 = 原始值 × scale + offset，scale_factor <> 0\nrange_min/range_max\t工程值量程，越限进 OutOfRange 质量\ndeadband\t变化死区，0 表示逐点上报\nunit/decimals\t工程单位与显示精度\n\n表上没有 write_mode、pulse_width_ms，从结构上排除“遥测点可写”。\n\n6.9 cfg_point_yx（遥信）\n\n字段\t说明\nvalue_type\tbool（单点）、int64（状态字）或 string（枚举标签）\nsoe\t记录变位；事件不是第五类遥，仍属遥信\ninvert\t原始位取反（常闭接点）\nenum_json\t码表 [{raw,label,severity}]\nunknown_policy\tretain_raw/uncertain/invalid，默认保留原码\nfeedback_of_point_id\t反馈点指回遥控/遥调点\n\n6.10 cfg_point_yk（遥控）与 cfg_point_yt（遥调）\n\n字段\tYK\tYT\nvalue_type\tbool/int64\tdouble/int64\nwrite_mode\tfixed/direct\t固定 scaled（不存列）\nfixed_raw_value\tfixed 模式必写\t—\npulse_width_ms\t脉冲宽度，0 表示保持\t—\nscale_factor/offset_value\t—\t原码 = (工程值 - offset) / scale\nrange_min/range_max\t—\t可写工程值上下限\nmin_interval_ms\t最小指令间隔\t最小调节间隔\nwrite_group_key\t共享写寄存器组，同组互斥\t同左\nfeedback_json\t多判据 [{point_code,criterion,expected,tolerance,order,required}]\t同左\nfeedback_timeout_ms/failure_policy\t反馈超时与失败策略\t同左\n\n遥信反馈点通过 cfg_point_yx.feedback_of_point_id 指回本表，或由 feedback_json 声明多判据；保存校验要求引用存在且指向命令点。\n\n6.11 cfg_import_job / cfg_import_row\n\ncfg_import_job：自增主键 id，唯一业务 ID import_job_id，以及 device_id、binding_id、source_kind、file_name、file_sha256、address_base（兼容现有表结构固定写 zero，不参与地址换算）、idempotency_key（SHA-256(device|binding|sha256)，唯一）、status(parsed/confirmed/applied/failed)、行数统计、提交人与时间。\n\ncfg_import_row：逐行 vendor_key/vendor_name、point_type（决定写入哪张点表）、target_device_path（空即“目标节点缺失”）、semantic_code、地址与取值列、parse_status/parse_code/parse_message、confirm_state(none/accepted/fixed/rejected) 与确认留痕、resolved_point_id。\n\n地址占用不单独落表：保存/预览时按 (binding_id, address_space) 实时展开 [offset, offset+register_count) 求重叠，并核对位段；共享通道还应检查相同设备地址的跨绑定冲突。读-读允许；写-写仅当同一非空 write_group_key 且执行端支持互斥才合法，其他写冲突是 error，不能确认绕过。读写交叉作为可确认 warning 写入 import_row.parse_code='address_overlap'，必须逐项说明并确认；无对应导入确认的手工重叠首期拒绝。未排除行的未确认 warning 和任何 error 都阻止应用。\n\n任务预览不等于工程配置，不增加 config_revision。当前逐行结构不能无损持久化所有 YK/反馈、YX 枚举与 YT 专有字段，首期导入仅接受可完整表达的列，其余返回 Unsupported；完整文件支持须原地扩展既有 DDL、行结构和 ORM，不能只在 Web 内存接受后遗失。\n\n6.12 ops_comm_stat_5m / ops_state_log\n\nops_comm_stat_5m：自增 id 主键，(binding_id, window_start) 联合唯一，请求/成功/超时/错误计数、平均与 p95 时延、最近有效数据时间。采集进程 5 分钟一窗，保留 30 天。\n\nops_state_log：object_kind(device/channel/binding) + object_id + state + since，只在状态变化时写，保留 90 天。最新状态仍在实时库，本表只做追溯。\n\n7. 关键流程\n\n7.1 保存配置\n\nBEGIN;\n  -- 1. 先锁站根，检查请求 expected_config_revision，不符则结束事务\n  SELECT config_revision FROM cfg_device\n   WHERE node_kind = 'station' AND device_id = ? FOR UPDATE;\n  -- 2. 在锁内读取当前记录、授权并校验候选修改；能力完整性问题仅提示\n  -- 3. 直接写工程表（INSERT/UPDATE/DELETE），不做版本复制\n  -- 4. 工程实际变化时递增一次；多行保存也只递增一次\n  UPDATE cfg_device SET config_revision = config_revision + 1\n   WHERE node_kind = 'station' AND device_id = ?;\nCOMMIT;\n\n结构、引用和地址冲突等错误导致整事务回滚，页面展示逐项问题；没有“草稿”中间态。新建通信设备默认停用，可先保存档案再配置真实绑定和点。启用或修改已启用设备时，必需固有点未映射返回 required_point_unconfigured 警告，不阻断保存、启用或已配置点位的采集；保存成功响应的 meta.warnings 与配置检查接口均展示提示，相关控制能力仍按所需点位是否完整、启用判断可用性。配置检查的 counts 分别统计 errors 与 warnings，valid 表示没有任何问题。无变化保存不增加 revision；全体工程写入者遵循先锁站根、再读校验、再写入的顺序，仅在末尾递增不足以避免并发校验竞态。\n\n当前四遥表的 binding_id 为非空外键，禁用行也必须有真实绑定；未建绑定的固有点只能表示未配置。若要求不接通道就声明某项不支持，需先同步调整既有四表、行结构与 ORM 的来源可空语义，不能插入占位绑定。\n\n设备管理工具栏的“清空整站”用于更换站配置。POST /api/device-management/clear 接收 device_id（站根 ID）、expected_config_revision、confirmation_code（当前站编码）、station_code 和 station_name（清空后的站编码与名称）。仅具有全部设备访问范围及设备、通道、绑定、点位、导入写权限的用户可执行；确认编码或修订号不匹配时不删除数据。\n\n服务先独占锁定站根，再在同一事务内删除通信统计和状态记录、导入行与任务、四遥点、绑定、通道及全部非站根节点；保留站根稳定 ID、账号权限、审计日志、设备类型、固有点目录和型号模板。站根恢复默认配置并写入指定名称与编码（时区默认 Asia/Shanghai），修订号保持单调并仅递增一次；清空操作记录 device.clear 审计，任何删除、审计或提交失败都不会报告清空成功。界面清除原设备选择与分页筛选，回到空站后可直接整站导入。此操作不清理独立历史样本库或实时库；消费者通过修订变化撤下旧运行目录。\n\n7.2 热加载\n\n消费者（采集/策略/实时库）每 N 秒：\n  SELECT config_revision FROM cfg_device WHERE node_kind='station' LIMIT 1;\n  与内存中的已加载值比较：\n    相同 -> 不做任何事\n    不同 -> 重新编译运行目录 -> 校验通过后原子切换 -> 记录已加载 revision\n\n运行目录构建失败时保留旧目录继续运行并上报告警，不部分生效。消费者读取配置的查询必须在一个事务内完成，避免读到“保存到一半”的中间状态。\n\n7.3 重复导入与稳定身份\n\n1. 计算 idempotency_key；已存在则核对 source_kind，相同返回原任务，不同返回 Conflict。\n2. 解析文件写 cfg_import_row，不写点表。\n3. 目标节点按 path 匹配（禁止按重名）；未命中即 parse_status='error'。\n4. 厂家点按 (binding_id, vendor_key) 命中 -> 复用 point_id 并 UPDATE；\n   未命中 -> 分配新 point_id 并 INSERT。\n5. 可确认 warning 逐项确认、error 全部修正后，锁站根再锁任务，重查工程与预览哈希并写点表。\n6. 同事务回填 resolved_point_id、置 applied 并递增站根一次；applied 重放不重新写点。\n\n稳定身份只靠唯一键：(path)+code、(binding_id, vendor_key)、(owner_device_id, semantic_code)。\n\n首期仅合并新增/更新，文件缺席的旧点保留，删除须显式操作。预览内容哈希动态计算用于并发编辑检查，不增加配置版本列；当前任务表未存原提交 revision，重放只能返回当前工程计数，不伪造原提交计数。\n\n7.4 运行侧取点\n\n-- 采集计划：遥测 + 遥信\nSELECT p.*, 'yc' AS point_type FROM cfg_point_yc p\n  JOIN cfg_binding b ON b.binding_id = p.binding_id\n  JOIN cfg_channel c ON c.channel_id = b.channel_id\n  JOIN cfg_device d  ON d.device_id  = p.owner_device_id\n  JOIN cfg_device sd ON sd.device_id = d.source_device_id\n WHERE p.enabled=1 AND b.enabled=1 AND c.enabled=1\n   AND d.enabled=1 AND (d.source_device_id='' OR sd.enabled=1)\nUNION ALL\nSELECT p.*, 'yx' FROM cfg_point_yx p /* 同构 JOIN */;\n\n-- 控制能力：遥控 + 遥调，只取 can_control 的绑定\nSELECT p.point_id FROM cfg_point_yk p JOIN cfg_binding b ON b.can_control=1 /* ... */;\nSELECT p.point_id FROM cfg_point_yt p JOIN cfg_binding b ON b.can_control=1 /* ... */;\n\n采集与控制取点集合天然分离：YK/YT 不会被误编进周期采集计划。\n\n7.5 点表导入的两条路径\n\n点表 Excel 只描述\"设备的点\"，层级关系与每设备通讯参数是 Excel 携带不了的，由两条互补路径覆盖：\n\n路径 A：整站打包导入（POST /api/station-imports/create）\n\n上传一个 zip 包（打包文件夹），内含 manifest.json + 每个要导点的设备一个 xlsx：\n\nstation-package.zip\n├── manifest.json      // 层级关系 + 通讯参数 + 文件映射（schema: ems-station-package/1）\n├── pcs01.xlsx         // 与单设备导入完全相同的点表列格式\n└── meter01.xlsx\n\nmanifest.json 结构（字段校验在 station_package_parser，code 规则与界面创建一致）：\n\n段\t字段\t说明\nschema\tems-station-package/1\t版本不匹配整包拒绝\nstation.code\t必填\t必须与已初始化站根一致（站根不可通过 API 创建）\ndevices[]\tcode/name/node_kind/parent_code；device/component 另需 device_type_code/type_version/vendor/model/firmware_version/rated_power_kw；component 必填 source_device_code\t顺序即创建顺序，parent_code 只能引用已定义节点（天然无环）；unit 挂站根下（parent_code 为空）\nchannels[]\tcode/name/protocol/conn_mode/endpoint/poll_interval_ms/timeout_ms/retry_times/max_sessions\t协议白名单与界面一致（modbus/iec104/dlt645）\nbindings[]\tdevice_code/channel_code/device_address/profile_version/can_collect/can_control/can_forward\t目标必须是 device 节点；同设备同通道唯一\npoint_files[]\tdevice_code/file/binding_code\tbinding_code 省略时取该设备唯一的采集绑定，多个则必须显式指定\n\n编排语义（station_import_action）：\n\nzip 用 miniz 解包，解压预算与文件数上限同 xlsx 检查（防压缩炸弹），拒绝目录穿越；\n\nmanifest 结构校验（引用闭合、类型存在）硬错误整包拒绝，不产生部分生效；\n\n一个工程事务内：建设备树 → 建通道/绑定 → 对每个点表文件走既有单设备导入（cfg_import_job，status=parsed，含地址占用预检）；\n\n所有稳定 ID 由包摘要确定性派生（dev-/ch-/bnd- + SHA-256 前缀），重复上传同一包 = 精确重放；\n\n返回每个设备的 import_job_id/preview_hash/行数统计；确认与落库不自动执行，逐设备走既有 update-row → validate → apply（地址重叠等 warning 必须人工逐行确认，与单设备导入同一套流程）。\n\n路径 B：单设备导入（已有能力，前端串联即可）\n\n界面上新建设备（/api/devices/create）→ 配置通讯参数（/api/channels/create + /api/bindings/create）→ 上传该设备 Excel（/api/point-imports/create，multipart：metadata + 单个 xlsx）→ 逐行确认（update-row/validate）→ 应用（apply）。后端已完整实现，无需改动；前端需要做的是把三步串成向导。\n\n两条路径共用：xlsx 列白名单与解析器（parse_vendor_xlsx）、cfg_import_job/cfg_import_row 逐行确认模型、地址占用与冲突校验、按 vendor_key 幂等更新点行。\n\n8. 不变量与校验分层\n\n不变量\t数据库保证\t服务/保存校验\n设备 ID 全局唯一\tuq_device_id\t—\n同父节点 code 唯一\tuq_device_sibling\t—\n路径唯一且深度 ≤ 8\tuq_device_path、ck_device_depth\t无环、不跨站\n部件必须有采集设备\tck_device_component\t指向 node_kind='device' 且启用\n同设备同通道单绑定\tuq_binding_pair\t角色至少一个（CHECK）\n点 code 同归属节点唯一\t四表各 uq_*_code\t—\n厂家点键同绑定唯一\t四表各 uq_*_vendor_key（函数索引）\t—\n固有点每设备仅一行\t四表各 uq_*_semantic（函数索引）\t—\n点 ID 跨四表唯一\t单表唯一键表达不了\t保存前按 point_id 合并去重\n遥控固定值必须有写入值\tfixed_raw_value NOT NULL\t保存前按 write_mode 校验\n遥测/遥调倍率非零\tck_yc_scale、ck_yt_scale\t—\n类型目录与实例类型一致\t—\t比对 cfg_type_point.point_type 与目标表\n禁用必须说明\t四表各 ck_*_reason\t页面逐项校验\n必需固有点均已映射\t—\t保存校验（required=1）\n地址区间不重叠\t无法用唯一键表达\t保存校验 + 逐项确认\n\n9. 旧四遥表迁移\n\n旧表\t新结构\t规则\ndevice\tcfg_device(node_kind='device')\tgroup_id 映射为父节点；旧 ID 写 legacy_ref；另建一行站根与单元节点\nchannel\tcfg_channel + cfg_binding\t每通道一条；device_id 转成绑定，rtu_addr 转 device_address\npoint_yc\tcfg_point_yc\tfunc_code/reg_addr/slave_id → 地址列；mul_coe/add_coe → 倍率偏移；min/max_limit → 量程\npoint_yx\tcfg_point_yx\tbit → bit_offset；reverse_flag → invert\npoint_yk\tcfg_point_yk\tcommand_type → write_mode；related_yx_id → 反馈点 feedback_of_point_id\npoint_yt\tcfg_point_yt\twrite_mode 固定 scaled；related_yc_id → feedback_json 首条判据\n\n旧表、旧 ORM 模型和 ems_point_import 已移除。表格仅说明字段对应关系，不再维护旧结构。\n采集进程使用 CfgLoader 从 cfg_device/cfg_channel/cfg_binding 与四张新点表构建通道目录，\n按绑定地址编译协议地址，采样以稳定 point_id 写入实时库。点表使用 Web 设备管理导入接口。\n\n10. 与实时库的契约\n\n实时库不读 cfg_*，只接收配置服务编译出的运行目录（runtime_catalog.h）：\n\n配置字段\t运行目录字段\t使用方式\ncfg_device.path\tPointAddress.device_path\t组成 RecordKey，最多 8 级\n四张点表的 point_id/code/value_type/unit\tRuntimePoint\t类型校验与快照返回\n点所在表（cfg_point_yc/yx/yk/yt）\tRuntimePoint.point_type\tYC/YX/YK/YT；控制侧据此区分“固定值写入”与“工程值缩放写入”\npoint_type 映射\tRuntimePoint.kind\tYC→Telemetry、YX→Status、YK/YT→Command\n四表 stale_after_ms / 站根 default_stale_after_ms\tRuntimePoint.stale_after_ms\t计算 stale，不删除最后值\n点/绑定/通道/设备 enabled\t目录是否包含该点\t禁用项不进入采集计划\n站根 config_revision\tRuntimeCatalog::configVersion()\t转成文本如 r37，拒绝旧 revision 样本\ncfg_binding.binding_id\t来源标识\t样本来源判定\n\nRuntimePoint.point_type 与 PointSnapshot.point_type 已在代码中落地（common/model/point.h、rtdb/model/runtime_catalog.h、rtdb/client/realtime_service.h）。\n\n11. 实施顺序与验收\n\n阶段\t内容\t验收\n1\t执行 003 迁移与种子\t空库可重复执行；SHOW CREATE TABLE 无隐式截断；种子幂等\n2\t配置仓储：整树读取、CRUD、递增 config_revision\t保存后 revision +1；校验失败整事务回滚\n3\t设备树与通道绑定\t四类节点可建；部件必须指定采集设备；部件点可归属 rack/pack/cell\n4\t点表导入与固有点映射\t重复文件返回同一任务；目标节点按 path 匹配；四遥分类正确\n5\t地址冲突与逐项确认\t重叠区间必须逐项确认；同 write_group_key 的写区间不报错\n6\t热加载与运行统计\t消费者 revision 变化后重建目录；5 分钟成功率、平均时延可查\n\n改名连带修改：本文重写时已同步 runtime_catalog.h 的表名与措辞注释、realtime/service-design.md 的旧表引用。仍需随实现同步：Web 接口与热加载消费端。\n\n附录 A：枚举字典\n\n枚举\t取值\ncfg_device.node_kind\tstation、unit、device、component\ncfg_device_type.category\tpcs、bms、hvac、env、fire、meter、relay、battery、rack、pack、cell\ncfg_type_point.point_type\tyc（遥测）、yx（遥信）、yk（遥控）、yt（遥调）\n点表类型\t由表名决定：cfg_point_yc/yx/yk/yt，不存列\ncfg_point_yc.value_type\tdouble、int64、uint64\ncfg_point_yx.value_type\tbool、int64、string\ncfg_point_yk.value_type\tbool、int64\ncfg_point_yt.value_type\tdouble、int64\ncfg_point_yk.write_mode\tfixed、direct（遥调固定 scaled，不存列）\n四表 unknown_policy（YX/YC 使用）\tretain_raw、uncertain、invalid\n四表 address_space\tcoil、discrete_input、input_register、holding_register\ncfg_point_yk/yt.failure_policy\treject、retry、escalate\ncfg_import_job.status\tparsed、confirmed、applied、failed\ncfg_import_row.confirm_state\tnone、accepted、fixed、rejected\nops_state_log.object_kind\tdevice、channel、binding\n运行设备状态\tunconfigured、online、alarm、fault、offline（实时库字符串，不入配置表）\n\n附录 B：删除表对照\n\n前版表\t去向\ncfg_asset / cfg_ess_unit\t并入 cfg_device（node_kind 与站根字段）\ncfg_scope / cfg_version / cfg_version_snapshot / cfg_scope_active / cfg_apply_receipt / cfg_validation_finding\t全部去掉：不做配置版本，改为站根 config_revision + 保存前校验\ncfg_device_type_version\t并入 cfg_device_type，类型编码与版本联合唯一\ncfg_standard_point_def / cfg_capability_def / cfg_capability_requirement\tcfg_type_point（capability_codes_json）\ncfg_model_template / _version / cfg_template_point\tcfg_template（points_json）\ncfg_connection_resource\tcfg_channel（同一行被多次绑定即共享）\ncfg_binding_operation\tcfg_binding.can_collect/can_control/can_forward\ncfg_device_standard_point\t由四张点表的行状态推出三态\ncfg_vendor_point / cfg_point_route\t并入 cfg_point_yc/yx/yk/yt（semantic_code 空即扩展点）\ncfg_value_conversion / cfg_enum_set / cfg_enum_item\t内联为点表列与 enum_json\ncfg_command_rule / cfg_command_write_group / cfg_command_feedback\t内联为 YK/YT 的写入列、write_group_key、feedback_json\ncfg_forward_map\t移出本文，归通信管理模块\ncfg_address_occupancy / cfg_address_confirmation\t保存前即时计算 + cfg_import_row.confirm_*\ncfg_identity_binding / cfg_legacy_link\t唯一键 + legacy_ref\ncfg_change_audit\t统一审计模块（audit_log）\nops_device_state_log / ops_channel_state_log\tops_state_log（object_kind）\n\n附录 C：仍在权衡的点\n\n固有点目录仍是单表：cfg_type_point 四种类型字段完全同构，拆四张只会复制结构，且“按能力取必需固有点”要 UNION 四次。若后续出现类型专有字段（如 YK 默认固定值、YC 默认量程），再拆。\n\n运行目录不拆四类：实时记录结构对四遥同构，拆 RuntimePoint 会让 findPoint 返回变体、快照构造分四份，收益仅为省一个 point_type 字段。当前用 point_type 标记，控制侧仍能区分 YK/YT。\n\n一期不支持同点多通道冗余：双网采集若要在一期支持，需要“点多来源”，代价是重新引入路由表。当前按“两条点 + 上层择优”处理。\n\n不做配置历史：直接改表意味着过期配置不可回放。若投运后需要审计级追溯，再引入版本或影子表；开发阶段以审计日志记录“谁在何时改了什么”即可。","routePath":"/common/database/device-management","lang":"zh","toc":[{"id":"0-本次重构结论","text":"0. 本次重构结论","depth":2,"charIndex":393},{"id":"1-目标与边界","text":"1. 目标与边界","depth":2,"charIndex":966},{"id":"2-三个核心约定","text":"2. 三个核心约定","depth":2,"charIndex":1427},{"id":"21-只有设备没有资产","text":"2.1 只有设备，没有资产","depth":3,"charIndex":1438},{"id":"22-四遥是点的唯一分类四张表--四个类型","text":"2.2 四遥是点的唯一分类，四张表 + 四个类型","depth":3,"charIndex":1942},{"id":"23-直接改工程表不做版本","text":"2.3 直接改工程表，不做版本","depth":3,"charIndex":2786},{"id":"3-与设计图页面的对应","text":"3. 与设计图页面的对应","depth":2,"charIndex":3130},{"id":"4-表总览14-张","text":"4. 表总览（14 张）","depth":2,"charIndex":3944},{"id":"5-逻辑模型","text":"5. 逻辑模型","depth":2,"charIndex":4444},{"id":"6-核心表字段语义","text":"6. 核心表字段语义","depth":2,"charIndex":5452},{"id":"61-cfg_device设备树","text":"6.1 `cfg_device`（设备树）","depth":3,"charIndex":5495},{"id":"62-cfg_device_type设备类型","text":"6.2 `cfg_device_type`（设备类型）","depth":3,"charIndex":6062},{"id":"63-cfg_type_point类型固有点目录","text":"6.3 `cfg_type_point`（类型固有点目录）","depth":3,"charIndex":6181},{"id":"64-cfg_template型号模板","text":"6.4 `cfg_template`（型号模板）","depth":3,"charIndex":6682},{"id":"65-cfg_channel通道","text":"6.5 `cfg_channel`（通道）","depth":3,"charIndex":6855},{"id":"66-cfg_binding设备-通道绑定","text":"6.6 `cfg_binding`（设备-通道绑定）","depth":3,"charIndex":7076},{"id":"67-四遥点公共列","text":"6.7 四遥点公共列","depth":3,"charIndex":7405},{"id":"68-cfg_point_yc遥测","text":"6.8 `cfg_point_yc`（遥测）","depth":3,"charIndex":8358},{"id":"69-cfg_point_yx遥信","text":"6.9 `cfg_point_yx`（遥信）","depth":3,"charIndex":8636},{"id":"610-cfg_point_yk遥控与-cfg_point_yt遥调","text":"6.10 `cfg_point_yk`（遥控）与 `cfg_point_yt`（遥调）","depth":3,"charIndex":8872},{"id":"611-cfg_import_job--cfg_import_row","text":"6.11 `cfg_import_job` / `cfg_import_row`","depth":3,"charIndex":9421},{"id":"612-ops_comm_stat_5m--ops_state_log","text":"6.12 `ops_comm_stat_5m` / `ops_state_log`","depth":3,"charIndex":10375},{"id":"7-关键流程","text":"7. 关键流程","depth":2,"charIndex":10642},{"id":"71-保存配置","text":"7.1 保存配置","depth":3,"charIndex":10651},{"id":"72-热加载","text":"7.2 热加载","depth":3,"charIndex":11952},{"id":"73-重复导入与稳定身份","text":"7.3 重复导入与稳定身份","depth":3,"charIndex":12210},{"id":"74-运行侧取点","text":"7.4 运行侧取点","depth":3,"charIndex":12765},{"id":"75-点表导入的两条路径","text":"7.5 点表导入的两条路径","depth":3,"charIndex":13484},{"id":"8-不变量与校验分层","text":"8. 不变量与校验分层","depth":2,"charIndex":15291},{"id":"9-旧四遥表迁移","text":"9. 旧四遥表迁移","depth":2,"charIndex":15901},{"id":"10-与实时库的契约","text":"10. 与实时库的契约","depth":2,"charIndex":16590},{"id":"11-实施顺序与验收","text":"11. 实施顺序与验收","depth":2,"charIndex":17332},{"id":"附录-a枚举字典","text":"附录 A：枚举字典","depth":2,"charIndex":17761},{"id":"附录-b删除表对照","text":"附录 B：删除表对照","depth":2,"charIndex":18616},{"id":"附录-c仍在权衡的点","text":"附录 C：仍在权衡的点","depth":2,"charIndex":19784}],"frontmatter":{},"version":"","description":"日期：2026-10-24｜状态：表结构由声明式 ORM 与 Alembic 管理，仓储与首期 Web 接口已实现 依据：.pen/device_manage.pen 全部 9 个页面、公共模型设计、实时访问接口设计 初始化：backend/python/db/models/ 的声明式 ORM + Alembic，连接配置为 backend/python/database.yaml（仅供迁移工具使用）。ems-db init 建表， ems-db seed catalog 写入基础目录；详见 backend/python/README.md。 原建表与种子 SQL 已移除，旧 42 表设计已被本设计取代。 Web 用例与保存边界见设备模块设计，HTTP 载荷见设备模块 API。下文定义持久化模型；本次已补齐公共分页/锁查询、模板读取和导入仓储；运行及测试边界见构建运行。"},{"title":"EMS Web 数据库与表设计","content":"日期：2026-10-30｜状态：独立 SQLAlchemy 模型、初始化迁移和策略种子已实现；生产数据库部署、C++ 持久化身份服务与真实 MySQL 联调待完成。\n关联：用户管理与角色权限 · 后端实现设计 · 登录设计 · 公共数据库访问层。\n\nWeb 账号、授权、会话、登录策略和 Web 操作审计使用独立的 ems_web 数据库，共 5 张表。设备配置继续使用现有工程库 ems，不复制设备树、通道或四遥数据。\n\n1. 数据库划分\n\n数据库\t保存内容\t写入责任\nems_web\t用户、设备授权范围、登录会话、登录保护策略、Web 操作审计\tWeb 业务模块通过公共 Repository 写入\nems\t现有设备、通道、绑定、四遥、模板、导入任务等工程数据\t继续使用现有配置 Repository\n历史与实时存储\t历史时序、实时值和运行状态\t继续使用对应公共接口，不迁入 ems_web\n\n两个 MySQL 库部署在同一个 MySQL 实例，业务表使用 InnoDB。独立数据库用于划分业务数据，不增加数据库代理或分布式事务。\n\nflowchart LR\n    Web[ems-web 业务模块] --> Repo[公共数据库 Repository]\n    Repo --> Tx[同一连接与事务]\n    Tx --> Identity[(ems_web：账号与 Web 业务)]\n    Tx --> Config[(ems：工程配置)]\n    Identity -.稳定设备 ID，实际父子关系校验.-> Config\n\nWeb 继续复用公共数据库层的一套 MySQL 连接池，默认库保持现有工程库；身份和审计 Repository 使用固定的 ems_web.表名。不使用请求参数拼接库名、表名，也不在连接借还时执行 USE 切库。\n\n配置修改需要身份校验及操作审计时，ems_web 与 ems 的读写必须使用同一条连接、同一个事务；两个独立连接各自提交不具备原子性。\n\n当前公共实现仍以单库工程配置为主，实施时需补齐公共 Repository 内的库限定查询、身份行锁和就绪检查；本文不表示这些能力已经实现。\n\nWeb 用户保存不修改设备站根 config_revision；设备配置保存仍按原规则递增。账号和策略不引入配置版本、发布或回滚机制。\n\n2. 表清单与公共约定\n\n表\t用途\t主要关联\nauth_user\t账号、密码哈希、角色与账号状态\t一个用户对应多个范围和会话\nauth_user_scope\t用户可访问的站或设备子树\t关联用户；逻辑引用工程库的设备 ID\nauth_session\t完整会话和首次改密受限会话\t关联用户\nauth_login_policy\t全实例唯一的登录保护策略\t固定一行，同时承担管理员管理事务的串行锁\naudit_log\tWeb 登录、安全管理及业务操作审计\t记录操作主体、目标和结果\n\n三种固定角色直接保存为 auth_user.role_code，权限集合由代码集中定义。不建角色表、权限表、菜单授权表或用户角色关联表；首次改密和失败锁定也不拆表。\n\n项目\t约定\n字符与比较\t展示文本使用 utf8mb4；稳定 ID、用户名和令牌使用区分大小写的二进制排序规则\n内部主键\t多行表统一使用 BIGINT UNSIGNED AUTO_INCREMENT 的 id；策略表固定 id=1\n对外 ID\t用户、会话和审计事件分别使用服务端生成的稳定字符串 ID，字段为 VARCHAR(64)；内部自增 ID 不作为 API 身份\n用户名\t4～64 位 ASCII，首位字母，允许数字、下划线、点和连字符；先转小写再校验唯一性\n时间\tDATETIME(3)，由服务端写入 UTC；API 转为 UTC RFC 3339，不依赖数据库服务器本地时区\n枚举\t下文列出的固定值使用 MySQL ENUM；布尔值为 TINYINT UNSIGNED，限制为 0 或 1\n可空与默认\t表格中的 NULL 表示允许空；“必填”表示写入时必须提供；不为未知数据填写伪造值\n更新\t业务 Service 显式设置时间并提交事务；不依赖触发器或启动时自动补数据\n\n3. 表结构\n\n3.1 auth_user：用户账号\n\n一个用户一行，认证和管理所需字段集中保存。\n\n字段\t类型\t默认 / 可空\t含义\nid\tBIGINT UNSIGNED\t自增主键\t内部行 ID\nuser_id\tVARCHAR(64)\t必填，唯一\t稳定用户 ID，删除后不复用\nusername\tVARCHAR(64)\t必填，唯一\t归一化后的用户名，创建后不可修改\ndisplay_name\tVARCHAR(64)\t必填\t姓名，去首尾空白后为 1～64 个字符\npassword_hash\tVARCHAR(255)\t必填\t编码后的密码哈希，包含算法、盐和成本，不保存明文\nrole_code\tENUM\tobserver\tadmin / operator / observer\nstatus\tENUM\tdisabled\tenabled / disabled / deleted\nscope_mode\tENUM\tselected\tall / selected；all 仅管理员可持有\nmust_change_password\tTINYINT UNSIGNED\t1\t创建或重置后必须修改临时密码\ntemporary_password_expires_at\tDATETIME(3)\tNULL\t临时密码期限；必须改密时必填，默认设置为创建/重置后 24 小时\nfailed_attempts\tTINYINT UNSIGNED\t0\t连续失败次数，达到当前阈值后锁定；锁定期间不继续累加\nlocked_until\tDATETIME(3)\tNULL\t临时锁定期限，与账号停用独立\npassword_changed_at\tDATETIME(3)\tNULL\t最近设置个人密码或重置密码的时间；初次创建临时密码时可空\ncreated_at\tDATETIME(3)\t必填\t创建时间\nupdated_at\tDATETIME(3)\t必填\t资料、授权或安全管理变更时间；普通登录不更新\nlast_login_at\tDATETIME(3)\tNULL\t最近成功登录时间；失败登录不更新\ndeleted_at\tDATETIME(3)\tNULL\t逻辑删除时间，status=deleted 时必填\n\n约束和索引：\n\n主键 id；唯一键 user_id、username。已删除账号继续占用用户名。\n\n查询索引 (status, role_code) 与 (created_at, user_id)，分别支持筛选和默认稳定分页；首期关键词按有界模糊查询处理，不建全文检索表。\n\nscope_mode=all 要求 role_code=admin；must_change_password=1 要求临时密码期限非空，完成改密后同时清空期限；status 与 deleted_at 保持一致。\n\n行内约束使用 CHECK，跨行规则由事务处理。必须始终保留至少一个 enabled 管理员，不允许用普通查询后无锁更新来实现这一规则。\n\n密码哈希只在内部认证记录中使用，用户列表、详情、导出和审计均不得返回。\n\n3.2 auth_user_scope：设备授权范围\n\n每行表示一个授权根。selected 模式将所有行取并集；all 模式不保存范围行。空列表表示无设备权限，不影响用户维护个人资料。\n\n字段\t类型\t默认 / 可空\t含义\nid\tBIGINT UNSIGNED\t自增主键\t内部行 ID\nuser_id\tVARCHAR(64)\t必填\t关联 auth_user.user_id\nstation_id\tVARCHAR(64)\t必填\t逻辑引用 ems.cfg_device.device_id，节点必须为 station\ndevice_root_id\tVARCHAR(64)\t''，非空\t空串表示整个站；非空表示站内设备子树，包含该根及全部后代\n\n约束和索引：\n\n主键 id；唯一键 (user_id, station_id, device_root_id)，同时支持按用户读取。\n\nuser_id 建本库外键，物理删除限制为 RESTRICT；业务逻辑删除用户时显式删除其范围行。\n\nAPI 中整站仍使用 device_root_id=null；Repository 在入库时转换为 ''，出库时转回 null。这样不增加生成列，也能通过唯一键防止重复整站授权。\n\n不跨库建立设备外键。保存时从 ems.cfg_device 校验站、根和实际父链；读取时重新计算有效范围。根被删除后失效，不自动扩大到父节点。\n\n整站与子树重叠、父子授权重叠时仅保留最上层授权根；整批替换在锁定用户的事务内完成。每用户最多保存 200 个规范化范围。\n\n例如，API 的 {\"station_id\":\"ess000001\",\"device_root_id\":null} 保存为 (user_id, 'ess000001', '')；对子树 unit01 的授权保存为 (user_id, 'ess000001', 'unit01')。不复制设备名称、路径或子设备列表。\n\n3.3 auth_session：登录会话\n\n同一张表保存完整与首次改密受限会话。浏览器持有 Cookie 原值，数据库只保存其 SHA-256 摘要。\n\n字段\t类型\t默认 / 可空\t含义\nid\tBIGINT UNSIGNED\t自增主键\t内部行 ID\nsession_id\tVARCHAR(64)\t必填，唯一\t会话管理用 ID，不能作为登录凭证\nuser_id\tVARCHAR(64)\t必填\t关联 auth_user.user_id\nkind\tENUM\t必填\tfull / password_change\ntoken_hash\tBINARY(32)\t必填，唯一\t高熵 Cookie 的 SHA-256 摘要，不存 Cookie 原值\ncsrf_token\tCHAR(43)\t必填\t32 随机字节的无填充 base64url 值；仅在认证成功或受保护会话响应中交给前端\ncreated_at\tDATETIME(3)\t必填\t会话创建时间\nauth_time\tDATETIME(3)\t必填\t最近密码认证时间，敏感操作要求 5 分钟内认证\nlast_interactive_at\tDATETIME(3)\t必填\t最近有效用户交互时间，轮询不续期\nabsolute_expires_at\tDATETIME(3)\t必填\t完整会话创建后 8 小时；受限会话创建后 5 分钟\nrevoked_at\tDATETIME(3)\tNULL\t撤销时间；空值不等于会话一定有效\nrevoke_reason\tVARCHAR(32)\tNULL\t如 logout、password_changed、access_changed、user_disabled、session_limit\nsource_ip\tVARCHAR(45)\tNULL\t规范化 IP；仅信任已配置代理提供的来源\nuser_agent\tVARCHAR(256)\t''\t去控制字符并截断的客户端信息，仅供展示\n\n约束和索引：\n\n主键 id；唯一键 session_id、token_hash；user_id 建本库外键，物理删除限制为 RESTRICT。\n\n查询索引 (user_id, revoked_at, last_interactive_at)，支持会话列表、批量撤销及最早活动会话选择；索引 (absolute_expires_at) 支持分批清理。\n\n有效会话必须同时满足：未撤销、未超过绝对期限、未超过当前空闲期限、用户 enabled 且未删除；受限会话固定 5 分钟，不靠交互续期。\n\n不存 idle_expires_at、角色或权限副本：空闲期限由当前策略计算，权限由当前用户和范围读取。会话响应中的这些字段均为计算结果。\n\n同一用户最多 3 个有效完整会话；登录事务锁定用户后计数，必要时撤销最早活动会话，再插入新会话。\n\n过期或撤销记录至少保留到绝对期限后 24 小时，再分批物理删除；永久审计不依赖会话行存续。\n\n3.4 auth_login_policy：登录保护策略\n\n只允许一行，id=1。管理员修改时原地 UPDATE，未提供的实例策略行视为部署未完成，不能静默采用宽松默认值。\n\n字段\t类型\t默认 / 可空\t含义\nid\tTINYINT UNSIGNED\t主键，固定 1\t实例唯一策略行\nfailed_login_limit\tTINYINT UNSIGNED\t6\t连续失败阈值，3～6 次\nlock_minutes\tTINYINT UNSIGNED\t10\t账号锁定时长，10～30 分钟\nidle_timeout_minutes\tTINYINT UNSIGNED\t10\t空闲超时，10～30 分钟\npassword_min_length\tTINYINT UNSIGNED\t12\t密码最小长度，12～32 个字符；最大固定为 32\nlogin_notice\tVARCHAR(500)\t''\t登录页纯文本通知\nupdated_at\tDATETIME(3)\t必填\t最近策略更新时间\n\n对 id=1 及四个数值范围建立 CHECK，不增加其他索引。\n\n完整会话 8 小时、受限会话 5 分钟、临时密码 24 小时、并发完整会话 3 个为当前固定业务规则，不为尚无配置入口的参数增加列。\n\n该行也用作首管理员初始化、管理员数量保护和权限管理事务的串行锁：先 SELECT ... FOR UPDATE 锁定它，再锁用户。不再建立 auth_security_guard 表或增加锁编号、修订号列。\n\n普通会话读取不需要独占锁定此行；登录与鉴权读取当前策略。来源 IP 限流仍由入口限流组件处理，不为请求计数单独建表。\n\n3.5 audit_log：Web 操作审计\n\n在 ems_web 中集中保存 Web 发起的认证、安全管理和业务变更事件，复用公共审计接口与事件语义；不在各 Web 模块重复建日志表。采集回执、控制生命周期和告警记录继续留在各自业务域，不在这里复制完整业务状态。\n\n字段\t类型\t默认 / 可空\t含义\nid\tBIGINT UNSIGNED\t自增主键\t内部行 ID\nevent_id\tVARCHAR(64)\t必填，唯一\t稳定事件 ID，用于审计去重和提交结果核对\nactor_user_id\tVARCHAR(64)\tNULL\t当前操作主体；未认证的登录失败或主机初始化可空\ntarget_user_id\tVARCHAR(64)\tNULL\t用户管理操作的目标用户\naction\tVARCHAR(64)\t必填\t稳定动作码，如 auth.login、user.create、user.set_access、device.update\nresource_type\tVARCHAR(32)\t必填\tuser / session / login_policy / device 等资源类型\nresource_id\tVARCHAR(128)\tNULL\t目标稳定 ID；登录策略为 1\noutcome\tENUM\t必填\tsuccess / failure\nreason\tVARCHAR(64)\tNULL\t稳定原因码，不直接保存数据库异常或完整报文\nrequest_id\tVARCHAR(64)\t必填\t请求关联 ID；主机命令同样生成关联 ID\nsource_ip\tVARCHAR(45)\tNULL\t请求来源；对外查询时脱敏\ndetails\tJSON\tNULL\t白名单字段的必要变更前后值或补充信息，大小受业务载荷上限约束\noccurred_at\tDATETIME(3)\t必填\t事件发生时间\n\n约束和索引：\n\n主键 id；唯一键 event_id；查询索引 (occurred_at, id)、(actor_user_id, occurred_at)、(target_user_id, occurred_at)。\n\n不对用户或设备建立物理外键，避免审计受业务清理影响。稳定 ID 保留历史关联；用户逻辑删除不会级联删除审计。\n\n记录登录成功/失败、锁定/解锁、首次改密、重置、用户及授权变更、会话撤销、策略修改、初始化与主机恢复，以及已实现的 Web 业务写操作。普通列表轮询不逐条写审计。\n\n不记录密码、哈希、Cookie、CSRF 或完整认证请求。未知账号的失败事件仅记录原因与来源，不复制原始登录表单。details 不作为任意请求体的存档。\n\n业务界面只提供授权查询，不提供编辑或删除入口；默认保留 180 天，由受限维护任务按时间和批次清理。\n\n4. 事务与并发规则\n\n4.1 账号与会话\n\n用例\t同一事务内完成\n首管理员初始化\t锁定策略行 → 确认从未创建过用户 → 创建 enabled 管理员并要求首次改密 → 记录审计\n新建用户\t锁定策略行及当前管理员 → 校验权限 → 新增用户及规范化范围 → 记录审计\n角色/范围变更\t锁定策略行及涉及用户 → 核验 edit_token、管理员数量和设备关系 → 更新角色并替换范围 → 撤销全部会话 → 记录审计\n停用/删除\t锁定策略行及涉及用户 → 最后管理员校验 → 修改状态，删除时清理范围 → 撤销全部会话 → 记录审计\n改密/重置\t核验当前认证及目标账号 → 更新哈希、首次改密标记与临时期限 → 撤销全部会话 → 记录审计\n成功登录\t锁定用户并复核认证相关字段 → 清理失败计数 → 控制完整会话数量 → 创建会话及更新时间 → 记录审计\n登录失败/解锁\t锁定已有用户 → 更新失败次数或锁定期限 → 记录失败/解锁事件；未知用户只写脱敏审计\n登录策略变更\t锁定策略行及当前管理员 → 核验权限与 edit_token → 更新策略 → 记录审计\n\n密码派生在有界工作池执行，尽量不持锁；提交前锁定用户并重读认证字段，已被停用、改密或撤权时拒绝使用旧校验结果创建会话。账号暂时锁定不撤销此前合法会话；人工停用、删除和凭据/权限变更才撤销会话。\n\n锁顺序统一为：策略行（管理用例需要时）→ 涉及用户按内部 id 升序 → 会话 → 工程站根。首次初始化依赖部署工具已写入的策略行，不靠锁定“空用户表”保证唯一。\n\n授予站/设备范围时，按站 ID 固定顺序锁定涉及的工程站根，再校验当前设备关系；不允许在锁定站根后反向申请用户锁。\n\nedit_token 由服务端对当前可编辑状态生成不可伪造摘要，更新时在行锁内重算比对。它不入库，不增加用户版本列；登录时间、失败计数等运行字段不参与摘要。策略使用同样规则。\n\n4.2 工程配置与审计\n\n配置、用户授权与审计能参与同一事务的前提是两库同实例、InnoDB、同连接。配置写入持有当前用户共享锁，复核完整会话、当前权限、资源范围后，再锁站根并保存。管理员撤权需要用户独占锁，因此按事务先后顺序生效。\n\nBEGIN\n  校验并锁定 ems_web.auth_user / auth_session\n  读取 ems_web.auth_user_scope，核对 ems.cfg_device 实际关系\n  锁定 ems.cfg_device 站根，校验请求的 config_revision\n  保存工程配置，递增站根 config_revision\n  插入 ems_web.audit_log\nCOMMIT\n\n上例是事务步骤，不是可直接执行的 SQL。任一步失败整体回滚；审计不可写不能先返回业务成功。已经鉴权的在途只读请求可完成，异步人工控制在执行前仍须重新授权。\n\n提交结果不明确时返回 effect=Unknown，使用原用户 ID、唯一用户名、资源状态及稳定 event_id 重新核对，不自动重放重置密码或配置操作。两库分置不同实例不属于本期部署方案，不能把两个 COMMIT 当作本方案的替代实现。\n\n5. 初始化、访问权限与验收\n\n项目\t规则\n建库建表\t两库共用 backend/python/database.yaml；使用 ems-db --database ems_web init，仅加载独立 Web 模型及迁移历史，不把工程模型建入该库。MySQL 空库由部署预先准备\n初始数据\t仅写 auth_login_policy 的 id=1 和默认策略，不预置任何账号、默认口令或会话\n首个账号\t一次性受控主机命令交互创建，只有 auth_user 从未有过记录时允许；不通过 Web 公开注册\n运行连接\t使用公共配置加载方式；Web 运行账号具备 ems_web 业务 DML 及所需 ems 配置权限，不授予建库、建表或授权权限\n其他进程\t不默认授予 Web 账号表权限；异步人工任务如需最终鉴权，仅按用例授予必要的公共身份只读能力\n审计权限\t业务运行仅追加/查询审计，不更新、删除；保留期清理由独立受限维护身份执行\n就绪检查\t验证工程库现有依赖、ems_web 5 表、唯一策略行及身份密钥；缺失返回 503，不自动建表或绕过身份校验\n备份与恢复\t两库按一致恢复点备份；恢复后统一撤销会话并重新校验授权根，避免设备关系与授权来自不同时间点\n\nPython 工具入口\n\n工程库模型在 backend/python/db/models/，Web 库模型在 backend/python/web_db/models/；\n二者各有独立的 migrations/、tests/ 与种子入口，只共用连接配置和底层工具代码。\n命令行 --database 同时选择目标库和模型集合，未指定时保留原工程库行为。\n\nems-db --database ems init\nems-db --database ems seed catalog\nems-db --database ems_web init\nems-db --database ems_web seed policy\nems-db --database ems_web check\n\nWeb init 建表后自动补齐默认策略和管理员 admin / 888888，账号为 enabled、admin 角色、\nscope_mode=all；密码以随机盐 PBKDF2-SHA256 哈希保存。重复执行不覆盖已有同名账号，\n不重置密码、不恢复停用/删除状态。已有库可用 ems-db --database ems_web seed admin 补建缺失账号。\nseed policy 只在缺少时创建默认策略，不覆盖已有设置或创建账号。两库的 alembic_version 分别存放于各自\n数据库；新 Web 初始迁移不追加到工程库迁移链。SQLite 验证使用同目录的两个独立文件，\nMySQL / PostgreSQL 仍使用各自独立数据库。当前验证覆盖 SQLite 实际建表与约束、三种方言的\nDDL 编译，不等同于真实 MySQL / PostgreSQL 联调。实际命令及配置优先级见 backend/python/README.md。\n\n落地时验证以下场景即可，不为尚未实现的扩展能力预建表：\n\n用户名唯一且逻辑删除后不复用；三种角色、默认停用和空范围语义正确。\n\n整站/子树授权去重，API null 与数据库空串正确转换；设备移动或删除后立即按新关系鉴权。\n\n首次改密、失败锁定、会话超时与撤销可跨重启/多 Web 实例生效，不从会话复制旧权限。\n\n并发初始化、最后管理员保护、范围替换和会话数量检查具备真实 MySQL 行锁保证。\n\n用同一连接验证两库业务与审计全部提交或全部回滚；审计失败、撤权竞态和提交结果未知不会绕过校验。\n\n本设计不预建自定义角色、用户组、组织、菜单、密码历史、登录流水或通用键值配置等扩展表。后续新增 Web 业务时再按明确用例增加专用表。","routePath":"/common/database/ems-web","lang":"zh","toc":[{"id":"1-数据库划分","text":"1. 数据库划分","depth":2,"charIndex":213},{"id":"2-表清单与公共约定","text":"2. 表清单与公共约定","depth":2,"charIndex":989},{"id":"3-表结构","text":"3. 表结构","depth":2,"charIndex":1752},{"id":"31-auth_user用户账号","text":"3.1 `auth_user`：用户账号","depth":3,"charIndex":1760},{"id":"32-auth_user_scope设备授权范围","text":"3.2 `auth_user_scope`：设备授权范围","depth":3,"charIndex":3035},{"id":"33-auth_session登录会话","text":"3.3 `auth_session`：登录会话","depth":3,"charIndex":3859},{"id":"34-auth_login_policy登录保护策略","text":"3.4 `auth_login_policy`：登录保护策略","depth":3,"charIndex":5093},{"id":"35-audit_logweb-操作审计","text":"3.5 `audit_log`：Web 操作审计","depth":3,"charIndex":5795},{"id":"4-事务与并发规则","text":"4. 事务与并发规则","depth":2,"charIndex":6961},{"id":"41-账号与会话","text":"4.1 账号与会话","depth":3,"charIndex":6973},{"id":"42-工程配置与审计","text":"4.2 工程配置与审计","depth":3,"charIndex":7773},{"id":"5-初始化访问权限与验收","text":"5. 初始化、访问权限与验收","depth":2,"charIndex":8298},{"id":"python-工具入口","text":"Python 工具入口","depth":3,"charIndex":8824}],"frontmatter":{},"version":"","description":"日期：2026-10-30｜状态：独立 SQLAlchemy 模型、初始化迁移和策略种子已实现；生产数据库部署、C++ 持久化身份服务与真实 MySQL 联调待完成。 关联：用户管理与角色权限 · 后端实现设计 · 登录设计 · 公共数据库访问层。 Web 账号、授权、会话、登录策略和 Web 操作审计使用独立的 ems_web 数据库，共 5 张表。设备配置继续使用现有工程库 ems，不复制设备树、通道或四遥数据。"},{"title":"公共数据库访问层设计","content":"版本：1.3｜日期：2026-10-22｜状态：ormpp 进程内连接池、公共事务适配、历史与工程配置仓储及调用方迁移已实现；其他领域 Repository 和真实服务验收待继续完成。适用全部 C++17 业务进程。\n本文统一数据库访问层、ormpp 使用、事务与迁移规则；历史数据语义仍见存储设计，实时状态沿用实时访问接口。\n\nWeb 业务库单独使用 ems_web，账号、授权、会话、登录策略与审计共 5 表，详见 EMS Web 数据库与表设计。设备配置继续使用现有工程库。独立业务库仍复用本页定义的公共代码、连接与事务契约。\n\n1. 统一入口与整改范围\n\n数据库访问代码集中到公共库，各进程只调用类型化业务接口。 复用实体、Repository、连接管理、事务、错误转换和查询实现；各进程入口创建自己的运行时实例，再注入业务模块。\n\nflowchart TD\n    Collector[采集与上送] --> API[公共数据库 API]\n    Storage[存储业务编排] --> API\n    Strategy[策略] --> API\n    Web[Web Service] --> API\n    API --> Repo[配置 / 控制 / 告警 / 历史目录 Repository]\n    Repo --> ORM[公共 MySQL 实现 / ormpp]\n    ORM --> MySQL[(MySQL)]\n    API --> Series[公共时序读写接口]\n    Series --> TAOS[公共 TDengine 适配器]\n    TAOS --> TSDB[(TDengine)]\n\n图表示代码依赖。生产运行中仅存储进程装配时序适配器；Web/策略通过存储的 HistoryService 查询历史，采集通过遥测通道送样本。\n\n迁移起点\t实施状态与目标\n原 src/scd/mysql_history.cpp 自建连接、实体与手写查询\t已移除，历史目录、事件身份及隔离记录统一由公共 ormpp Repository 实现\n原 src/common/db/db_manager.cpp 混合连接、四遥 CRUD、建表及初始化\t已删除；配置读写与点表导入由公共配置仓储承担，DDL 和示例数据改为显式部署脚本\n原 src/scd/taos_series.cpp 私有持有客户端与 SQL\t已迁入公共时序层，存储只保留归档与查询编排；真实 TDengine 验收待完成\n各模块可能各自包含 ormpp/数据库客户端头\t历史与工程配置路径已由公共适配器私有依赖，参数加载和导入工具只使用公共 API\n\n仓库固定的 ormpp 0.2.0 支持 MySQL/PostgreSQL/SQLite，没有 TDengine 后端，依据仓库内的 ormpp 源码与来源记录。MySQL 统一使用 ormpp；TDengine 经公共时序适配器封装官方客户端，不假设存在 ormpp::taos，也不为迁移到 ORM 改变历史数据的权威存储。\n\n2. 分层与职责\n\n层\t负责\t不包含\n业务 Service\t权限、状态机、发布/仲裁、采样有效性、聚合与保留决策\tSQL、ORM 实体、驱动连接\n公共 Repository API\t类型化读写、稳定身份、条件更新、幂等与事务参与\tHTTP/gRPC、协议句柄、任意 SQL 入口\n公共 MySQL 实现\tormpp 实体映射、批量查询、约束冲突、连接池与事务\t设备控制、告警规则、私自提交业务事务\n公共时序实现\t类型化批量写/扫描、受控序列映射、客户端和方言\tPCC/需量计算、用户鉴权、跨库提交\n部署迁移\tSQLAlchemy 声明式 ORM、Alembic 结构迁移及显式种子\t业务启动时自动建表\n\nRedis/共享内存继续由公共 RealtimeService/IRealtimeStore 访问；ZeroMQ 属于消息层。统一持久数据访问不意味着把实时状态、消息队列与业务表合成一个万能 DatabaseManager。\n\n2.1 公共代码与运行实例\n\nflowchart TD\n    Code[同一份公共数据库代码] -.复用.-> A[\"采集<br/>Context A\"]\n    Code -.复用.-> B[\"存储<br/>Context B\"]\n    Code -.复用.-> C[\"策略<br/>Context C\"]\n    Code -.复用.-> D[\"Web<br/>Context D\"]\n    A --> PA[ormpp 池 A]\n    B --> PB[ormpp 池 B]\n    C --> PC[ormpp 池 C]\n    D --> PD[ormpp 池 D]\n    PA --> DB[(同一 MySQL)]\n    PB --> DB\n    PC --> DB\n    PD --> DB\n\n各进程使用 ormpp::connection_pool 的进程内单例，互不共享连接。进程入口初始化一次，进程内各 Repository 注入同一公共上下文。公共层封装事务、期限与错误转换，池队列、容量和连接借还复用 ormpp，不另建一套池实现。\n\n当前每进程使用一套 MySQL 池配置。首次初始化固定凭据、连接数及预算；后续相同配置复用上下文，不同配置返回 Conflict，避免库的一次初始化行为静默忽略新配置。存储 schema 检查可按调用选择。各进程可使用不同凭据，连接数总和受数据库预算约束。\n\nWeb 的目标部署在同一 MySQL 实例内使用 ems 与 ems_web 两个数据库。默认工程库和现有连接池保持不变，身份及审计 Repository 在公共实现内使用固定库限定查询；同一事务仍只使用一条连接。当前需补齐这部分 Repository 与检查能力，不通过第二套池绕过初始化限制，也不承诺跨实例事务。\n\n连接、锁、事务及客户端对象不跨进程共享；复用的是公共代码和契约。池随进程存活，关闭事务上下文只拒绝新事务，在途借用按预算退出，已有事务仍可清理并归还；不重置进程内池。公共层不新增数据库代理进程；业务所有权及数据库最小权限仍限制各进程可执行的操作。\n\n2.2 各进程调用范围\n\n进程\t公共 MySQL 接口\t时序访问\n采集\t精确版本配置、北向意图、持久 inbox、执行状态、回执/outbox\t发布遥测，不装配时序客户端\n策略\t策略/计划、意图、命令、告警/outbox、执行对账\t经存储历史服务\n存储\t历史目录/映射/身份/隔离、配置发布、outbox 领取与审计查询\t装配公共时序适配器\nWeb\t用户/权限、配置编辑、人工意图、业务查询\t经存储历史服务\n\n接口共享不授予任意表的写权限：策略仲裁、采集执行、Web 认证、存储发布的职责保持不变。\n\n3. Repository 与类型契约\n\n下表是目标逻辑方法，尚非现有完整 API。所有 I/O 接收 CallContext，返回公共 Result<T>/Status；MySQL 方法显式接收同一 ITransaction&，禁止 Repository 内隐式提交或另开连接。\n\n接口\t主要方法\t关键约束\nIDeviceConfigRepository\t设备、通道、绑定与四遥新表读写及有界读取\t显式事务；保存即生效，站根修订号用于热加载\nIControlRepository\t意图/命令、inbox 登记、条件推进、回执与对账\t稳定 ID 去重，旧状态/控制权代次不可覆盖新状态\nIAlarmRepository\t生命周期事件、确认与有界查询\t稳定事件 ID，业务状态机归策略\nIOutboxRepository\tappend、租约 claim、确认发布\t与业务同事务；网络发送在事务外\nIUserRepository\t用户、固定角色、站/设备子树授权读取与修改\t数据在 ems_web；Web 定义权限规则，共享事务与映射实现\nIHistoryCatalogRepository\t按版本批量读点、序列映射、暂存目录、标记 ready\t目录键含作用域；仅完整版本可读；ready 后不可改写\nIHistoryEventRepository\t登记/核对事件摘要、隔离、处理结果与诊断\t同 ID 同摘要幂等，异摘要冲突；账本不充当历史载荷备份\nITimeSeriesDatabase\t有界 write/批量写、scan\t不接受 MySQL 事务；按事件身份写，保留逐项结果与 Unknown\n\n复用当前 Sample/SeriesMapping/ValueType 等逻辑记录，抽离到公共时序类型；统一 IHistoryRepository 的目录/事件职责与现有 ITimeSeriesStore/Reader/Database 的读写语义，不在新目录再造一套平行接口。旧接口只作临时委托转接。\n\nORM 行实体与反射注册留在 src/common/db/mysql/，通过显式转换返回公共 DTO。快照包含名称、单位、资产归属、启用及原版本；事件身份包含 ID、点位、原微秒时间与完整事件摘要。逻辑 series_key 不暴露物理表名，后端按受控映射解析。\n\n4. ormpp 与 SQL 使用规则\n\n场景\t规则\nMySQL 普通增删改查\t公共实现使用 ormpp 实体及类型化接口；反射、字段转换、批量逻辑只维护一份\n条件、排序、分页\t业务传枚举/字段化筛选对象；公共实现固定模板/白名单，值全部绑定\n联表、锁、原子条件更新\t先用可满足语义的 ORM 操作；确需 SQL 时仅限公共 MySQL 实现内部，经 ormpp 参数化接口执行并独立验证并发语义\nTDengine 方言/批量 API\t仅公共时序适配器可使用；值绑定，物理标识符来自受控映射，禁止外部输入拼表名\n业务表、超级表、索引与升级\t关系表由 Python 声明式 ORM/Alembic 迁移；TDengine 保留 SQL；应用不在启动时 execute DDL；动态子表仅由时序适配器按授权映射受控创建\n\n使用 ormpp::query_s 执行固定参数化语句属于底层实现手段，不能把 SQL 字符串、execute(sql)、query(sql) 或 ORM 连接暴露给业务层。禁止通过 execute 拼接用户值；不得以“已经调用 ormpp”为由保留各进程自己的实体和 SQL。当前版本不能安全表达的操作，须在公共实现补齐受控能力并验证后使用。\n\n错误统一区分不存在、冲突、版本未就绪、超时、池耗尽和不可用；失败含 NotApplied/Unknown 等写入确定性。唯一键冲突不能一律当作网络故障，也不能把任意失败当作幂等成功。\n\n5. 事务与历史归档\n\n业务 Service 明确开启/提交事务；一个事务绑定一个公共数据库实例的一条连接，不能跨线程/进程使用。默认 READ COMMITTED，结合唯一键、条件更新或必要锁；需要多次读取一致时显式指定隔离级别。提交响应未知时按原业务 ID 用新连接对账，不重新生成 ID。\n\n%%{init: {\"sequence\": {\"width\": 100, \"actorMargin\": 20, \"wrap\": true}}}%%\nsequenceDiagram\n    participant S as 存储业务\n    participant R as 公共 Repository\n    participant M as MySQL / ormpp\n    participant T as 公共时序适配器\n    S->>R: begin / 批量读取样本版本目录\n    R->>M: ORM 查询 / 校验 ready 与映射\n    S->>R: 同事务登记或核对事件身份\n    R->>M: 唯一键与完整事件摘要核对\n    S->>R: commit\n    R-->>S: 成功 / 冲突 / Unknown\n    alt MySQL 身份登记已确认\n        S->>T: 原时间、事件 ID 与类型化样本\n        T-->>S: 成功 / 明确失败 / Unknown\n        S->>R: 新短事务记录诊断或缺口\n    else 未确认或冲突\n        S->>S: 不写时序 / 隔离或缺口诊断\n    end\n\nMySQL 与 TDengine 无共同事务，不在等待时序写入时占用 MySQL 长事务。账本成功不代表样本落库；时序失败或未知须计入缺口，不能伪造回滚或宣称账本能重放。当前遥测仍是尽力投递，出队后失败不重入队；公共层迁移不提升投递保证。\n\n业务状态与 outbox 必须同事务。领取 outbox 使用短事务，网络发布后按领取令牌另开短事务确认；租约过期和发布响应丢失都允许重复交接，由持久身份去重。\n\n历史查询由存储编排：公共目录批量读 → 公共时序扫描 → 按每行原作用域/版本补元数据并复核权限。限制行数、时间范围、点数、并发和截止时间，避免逐行查 MySQL；不持有跨两库事务，不承诺分布式快照。\n\n6. 目录、构建与迁移\n\n以下是目标路径，未建立部分在实施时补齐：\n\nbackend/include/common/database/\n  i_database.h / i_transaction.h\n  repositories/                  配置、控制、告警、用户、outbox\n  history/                       目录、事件身份与隔离接口/DTO\n  timeseries/                    统一读写接口、类型、工厂配置\nbackend/src/common/db/\n  runtime/                       配置、池、事务与错误转换\n  mysql/                         ormpp 实体、Repository 与受控查询\n  timeseries/taos/                官方客户端、映射与读写适配\n  timeseries/influxdb/            后续实现，当前不支持\nbackend/src/scd/                  订阅、归档/聚合/发布/查询编排\nbackend/python/db/               关系表 ORM、Alembic 与显式种子\nbackend/python/database.yaml     迁移专用连接配置\n\nTarget\t依赖边界\nems_database_api\t公共类型、Repository、事务接口；不暴露驱动头\nems_database_mysql\t私有链接 ormpp 和 MySQL 客户端，复用公共池/事务\nems_timeseries_api\t类型化时序接口，无 TAOS 头\nems_timeseries_taos\t私有链接 TAOS；仅存储装配，不强迫其他进程链接\n存储核心\t只链接公共 API，入口负责依赖注入；不再编译私有数据库实现\n\n关系表由 backend/python/db/models/ 的 SQLAlchemy 声明式模型和 Alembic 管理，\n迁移专用配置为 backend/python/database.yaml，支持 SQLite、MySQL、PostgreSQL。\nalembic_version 仅登记数据库结构迁移位置，不是设备配置版本。原建表与种子 SQL 已移除，\n不新增编号 SQL 文件；TDengine 历史库需按存储设计单独部署，未纳入当前 ORM 迁移。\n部署工具单点执行，应用仅检查。\nPython 层的多数据库支持不改变现有 C++ MySQL/ormpp 运行时。回填/批量升级走离线迁移流程。\n\n7. 实施顺序与验收\n\n阶段\t完成条件\n公共基础\t统一池/事务/错误和实体归属；单进程各 Repository 复用上下文，多进程分别创建\nMySQL 历史迁移\tmysql_history.cpp 的实体、查询与连接迁入公共实现，目录与事件 Repository 注入存储；参数化及同事务测试通过\n时序迁移\t复用现有接口及行为，迁移 TAOS 连接、写入/扫描/映射，业务不再包含 taos.h 或 SQL\n其他调用方\t采集/策略/Web/outbox 改用同一公共 Repository，移除重复模型、直连和旧建表入口\n删除旧入口\t直接替换 DBManager 及调用方，删除 ems_db、旧头文件和自动建表入口，不提供兼容别名或转发 target\n\n验收必须包含：\n\n构建边界：ORM/MySQL/TAOS 头及执行语句仅出现在公共适配器，迁移 SQL 仅由部署执行；业务无绕行数据库调用。\n\n事务：业务成功而 outbox 失败全部回滚；两个 Repository 同连接参与；禁止跨上下文事务；提交 Unknown 用原 ID 对账。\n\n并发：同事件同摘要幂等、异摘要冲突；配置并发发布及 outbox 租约接管不会覆盖新状态；死锁不盲目重放设备动作。\n\n历史：旧版本解释、精确整数/null、同微秒多事件、分页、账本成功而 TAOS 失败的缺口，迁移前后结果一致。\n\n资源：慢查询、池耗尽、数据库中断、关闭超时有界；历史查询与命令/发布预算隔离，MySQL 连接总额受控。\n\n7.1 首批实现记录\n\n已改为复用 ormpp 进程内池，删除自建池队列与容量管理。公共 TransactionDatabase 只提供线程/上下文归属检查、显式提交/回滚、析构回滚及借用生命周期适配；坏连接交还时标记丢弃，由库在下次借用时重建。历史目录/事件 Repository 共用同一运行上下文，普通读写通过 ormpp 实体与参数绑定。存储入口已注入公共实现，目录校验与身份登记同事务，提交 Unknown 时禁止写时序库；时序接口、类型、工厂与 TAOS 实现已迁出 scd。\n\n库池保留单例及一次初始化方式，仅补充按绝对期限借用、显式丢弃坏连接与初始化失败后清理部分连接，补丁列于 backend/third_party/ormpp/EMS_UPSTREAM.md，由实际库池的并发、耗尽、重建失败及事务测试覆盖。\n\n当前默认池上限 4、借用预算 1 秒、网络 I/O 上限 5 秒；MySQL 客户端超时按整秒配置，不能亚秒强制取消。启动可检查历史所需列，仍需完善迁移版本记录及索引约束核验。工程配置仓储已迁移；版本配置发布、控制/告警/用户/outbox 的具体 Repository 及完整历史目录发布仍待后续阶段；不能将本阶段等同于全项目整改或 MySQL/TAOS 真实服务联调完成。\n\n7.2 工程配置入口替换\n\n旧 DbManager、backend/include/db/ 与 ems_db target 已删除。IDeviceConfigRepository 负责 cfg_device、cfg_channel、cfg_binding 和四遥新表的读写及有界配置读取；公开头只定义记录与接口，ormpp 反射及查询放在公共实现内部。点表导入由 Web 配置服务提交，并递增站根 config_revision。\n\nCfgLoader 接收进程入口创建的公共上下文，通过 IDeviceConfigRepository 读取设备、通道、绑定和四遥新表，加载成功后再替换本地配置；查询失败保留上次有效配置。旧表仓储和点表 CLI 已移除，点表由 Web 设备管理导入。采集示例使用同一公共工厂。未被调用的 PointImportCaller/PointImporter 与 point_collect 写入接口已删除，采样归现有遥测/历史链路。\n\n应用不再建库、建表或写示例数据。空库通过 Python 工具执行 ems-db init，\n目录和开发示例分别显式执行 ems-db seed catalog、ems-db seed demo。\nPython 工具读取 backend/python/database.yaml；C++ 的 load_mysql_options 继续读取\nEMS_DATABASE_CONFIG 与 EMS_MYSQL_*。SQLite 的 ORM/迁移测试不能代替 MySQL 行锁联调。","routePath":"/common/database/","lang":"zh","toc":[{"id":"1-统一入口与整改范围","text":"1. 统一入口与整改范围","depth":2,"charIndex":268},{"id":"2-分层与职责","text":"2. 分层与职责","depth":2,"charIndex":1289},{"id":"21-公共代码与运行实例","text":"2.1 公共代码与运行实例","depth":3,"charIndex":1705},{"id":"22-各进程调用范围","text":"2.2 各进程调用范围","depth":3,"charIndex":2608},{"id":"3-repository-与类型契约","text":"3. Repository 与类型契约","depth":2,"charIndex":2859},{"id":"4-ormpp-与-sql-使用规则","text":"4. ormpp 与 SQL 使用规则","depth":2,"charIndex":3843},{"id":"5-事务与历史归档","text":"5. 事务与历史归档","depth":2,"charIndex":4469},{"id":"6-目录构建与迁移","text":"6. 目录、构建与迁移","depth":2,"charIndex":5469},{"id":"7-实施顺序与验收","text":"7. 实施顺序与验收","depth":2,"charIndex":6623},{"id":"71-首批实现记录","text":"7.1 首批实现记录","depth":3,"charIndex":7267},{"id":"72-工程配置入口替换","text":"7.2 工程配置入口替换","depth":3,"charIndex":7823}],"frontmatter":{},"version":"","description":"版本：1.3｜日期：2026-10-22｜状态：ormpp 进程内连接池、公共事务适配、历史与工程配置仓储及调用方迁移已实现；其他领域 Repository 和真实服务验收待继续完成。适用全部 C++17 业务进程。 本文统一数据库访问层、ormpp 使用、事务与迁移规则；历史数据语义仍见存储设计，实时状态沿用实时访问接口。 Web 业务库单独使用 ems_web，账号、授权、会话、登录策略与审计共 5 表，详见 EMS Web 数据库与表设计。设备配置继续使用现有工程库。独立业务库仍复用本页定义的公共代码、连接与事务契约。"},{"title":"公共模块设计与实施规范","content":"版本：1.9｜日期：2026-10-24｜状态：部分实现；实时动态库、第三方后端、记录级客户端与基础常驻入口已完成首批，类型化授权门面/管理 RPC 待接入。\n范围：C++17 公共库、跨进程与前后端数据契约及其与采集、协议、数据管理、历史、存储、Web、策略模块的边界。各节描述目标契约，实际落地范围以对应模块 README 和测试为准。\n\n1. 设计决策与实施入口\n\n公共模块保存多个业务模块共同使用的模型、接口和基础能力。设备属于公共模块：设备身份、设备树、标准点、能力及绑定由公共模型统一定义；设备连接、采集任务和控制决策分别由采集、协议和策略模块实现。\n\n后端按公共、采集、协议、实时数据管理、历史数据、存储、Web、策略等逻辑模块组织。逻辑模块不等于操作系统进程：运行采集与上送、实时数据库、存储、策略和 Web 五类业务进程。历史模块组装在存储进程内；实时生命周期组装在 ems-rtdb，公共实时库仍由各进程直接调用，不把每次读写改成 RPC。管理边界见实时数据库进程设计。\n\n后续执行本设计时，按第 15 节顺序交付，每阶段满足第 16 节对应验收项后再扩大范围。不要一次性移动所有旧目录，也不要把本文件中的目标路径误认为已有实现。\n\n1.1 权威文档及变更规则\n\n主题\t权威位置\t本文负责内容\n进程、数据库、控制闭环\t系统架构\t公共模块如何支持这些职责\n设备树、固有点、能力、点表\t设备模型\tC++ 模型归属、接口及迁移\n通道、协议 profile、通信资源、绑定\t设备、通道与协议\t公共定义与协议实现的分界\n实时读写、CAS、共享内存和 Redis\t实时访问接口\t集成关系与公共类型复用\ncode、实时物理键与字段\tRedis 键设计\t编码器与跨进程验证\n公共目录、库依赖、配置/数据库/消息接口、实施验收\t本文\t公共模块实施基线\n公共数据库访问、ormpp、历史适配与迁移\t公共数据库访问层\t数据访问的详细分层与整改基线\n\n本文不另建设备点位目录、Redis 键规则或实时存储接口的副本。实现发现冲突时，先修订对应权威专题及受影响契约，再编码；不能在某个适配器里建立隐藏例外。\n\n1.2 必须遵守的约束\n\n公共模块不依赖 collector、protocol 的具体驱动、history、storage、strategy 或 web 的业务实现。\n\n公共设备模型不持有 socket、线程、数据库连接、协议句柄或策略对象。\n\n实时状态、配置、遥测接收和业务命令分别使用专门接口，不合并为万能数据库类。\n\nMySQL 为配置与业务数据权威源；Redis 默认只提供实时状态，ZeroMQ 承担发布订阅与命令交接。\n\n每个进程独立初始化 ormpp 进程内单例池，各 Repository 复用公共上下文；同一业务写入及其 outbox 使用同一数据库连接的同一事务。\n\n公共库只定义控制意图、命令、回执的类型和持久化接口；策略负责仲裁，采集负责执行。写实时状态不能触发设备动作。\n\n各 C++ 进程共享 schema、样例和语义，不跨进程传递 C++ 内存布局、连接对象或虚函数 ABI；浏览器与后端使用版本化 JSON 契约。\n\n所有等待有期限，所有队列有容量，结果未知与明确未执行必须区分；禁止静默丢弃可靠数据。\n\n2. 职责边界\n\n子模块\t公共职责\t业务模块负责的部分\ncore\t错误、调用上下文、时间、稳定身份基础类型\t业务错误的决策与恢复流程\nmodel\t设备树/测点/能力/绑定定义，纯模型校验\t设备会话、调度、协议 I/O、控制算法\ncodec\t模型与契约之间的显式编解码\t厂家报文、寄存器字节序和协议帧解析\nconfig\t版本配置读取、快照校验、本地不可变视图\tWeb 编辑流程、存储进程发布编排、采集/策略应用\ndatabase\t连接池/事务、公共 ormpp Repository、历史目录/身份/隔离、时序接口及适配\t历史采样/聚合规则、报表编排、鉴权、Drogon HTTP 层\nrealtime\t类型化实时访问、来源防护、CAS 与后端实现\t来源选主、设备级隔离、策略新鲜度处理决策\nmessaging\t事件信封、ZeroMQ 遥测与变化提示、命令传输接口\t业务处理、持久归档和故障处置\nobservability\t结构化日志、指标接口、健康状态基础类型\t各进程 HTTP/gRPC 健康端点及就绪判定\nutil\t有明确复用场景的字符串、时间等小型纯函数\t通用任务调度框架、任意杂项业务逻辑\n\ndatabase 集中实现 MySQL/时序数据库访问，含历史目录与 TDengine 适配；业务进程不各自实现数据库连接、映射或 SQL。history/storage 保留采样校验、聚合/保留策略、发布和查询编排，通过公共 API 注入依赖。生产仅存储装配时序后端，其他进程经存储服务查询历史；公共模块不依赖存储业务类。详见数据库访问分层。\n\n告警定义、告警事件数据类型可以共享，告警产生/恢复/确认的业务状态机归策略；权限上下文可以共享，Web 用户认证及权限管理归 Web；共享配置校验不替代请求鉴权。\n\n3. 工程目录与命名\n\n为减少无意义搬迁，采用仓库现有的 backend/include 与 backend/src 分离方式。逻辑上的 common/model 对应下面的公共头文件和实现目录，不另外创建与其竞争的 backend/common。\n\nbackend/\n  include/\n    common/\n      core/                  # result.h、call_context.h、identity.h、time.h\n      model/                 # device.h、point.h、channel.h、binding.h\n                             # capability.h、command.h、alarm.h、validation.h\n      codec/                 # model_codec.h、event_codec.h\n      config/                # config_snapshot.h、i_config_provider.h\n                             # i_config_snapshot_store.h、config_validator.h\n      database/              # i_database.h、i_transaction.h、repositories/\n        history/             # 历史目录、事件身份及隔离接口与 DTO\n        timeseries/          # 后端无关的时序读写接口、类型与工厂配置\n      messaging/             # event.h、ZeroMQ 通道接口与编码\n      observability/         # logger.h、metrics.h、health.h\n      util/\n    realtime/                # 沿用实时专题规划的公开路径\n  src/common/\n    log/                     # spdlog 日志封装与进程日志初始化\n    models/                  # RTDB/处理器共用枚举、解码工具与四遥运行时测点\n    core/\n    model/\n    codec/\n    config/\n    db/                      # 沿用现有实现目录；公开 API 位于 common/database\n      runtime/               # 进程内连接管理、事务与错误转换\n      mysql/                 # ormpp、行实体、迁移映射私有实现\n      timeseries/taos/        # TDengine 客户端、映射与读写实现\n    realtime/                # core、factory、backends/redis、backends/shm\n    messaging/zmq_change_channel.cpp\n    observability/\n    util/\n  src/web/                  # Drogon Controller、Filter、Web Service；复用公共 Repository\n  apps/                      # 各 C++ 进程入口和依赖组装，按实施阶段建立\n  tests/common/              # model、codec、config、database、messaging\n  tests/rtdb/                # 统一 RTDB 契约、业务、分发器及多进程测试\ncontracts/                   # 仓库根目录，供各 C++ 进程与前端共同使用\n  proto/                     # gRPC 与类型定义\n  jsonschema/                # 配置、事件和 JSON 映射约束\n  fixtures/                  # 有效、无效、兼容版本及边界样例\n  realtime/                  # 实时字段与逻辑键黄金样例，引用统一 schema\n  compatibility.md           # 当前支持的 schema 范围及兼容策略\nbackend/python/db/          # 关系数据库声明式 ORM、Alembic 迁移与种子\nbackend/python/database.yaml # 仅供迁移工具使用的多数据库连接配置\n\n命名空间采用 ems::core、ems::model、ems::codec、ems::config、ems::database、ems::messaging、ems::observability；实时保持 ems::rtdb。类型用 PascalCase，字段与公开方法用 lower_snake_case；实时专题已定义的 camelCase 方法保留，不为风格统一另造一套接口。\n\n新代码包含 <common/model/device.h> 等公共路径。backend/src/common/models/ 仅保留 RTDB 和存量协议处理器仍使用的枚举、解码工具与四遥运行时测点；未使用的旧设备、通道、分组、从站、公式映射模型及总头文件已删除。日志封装位于 backend/src/common/log/，未使用的函数作用域日志守卫已删除。引用路径分别为 common/models/ 与 common/log/；转接不能重新声明不同语义的同名模型。\n\n4. 编译目标与依赖方向\n\nTarget\t内容\t允许的主要依赖\nems_common_core\t结果、上下文、身份、基础时间\tC++17 标准库\nems_common_model\t共享模型与纯校验\tcore\nems_common_codec\t契约编解码与精度检查\tmodel，私有 JSON/Protobuf 实现\nems_config_api / ems_config_core\t配置接口、加载与校验\tmodel、codec；通过接口注入配置来源\nems_database_api / ems_database_mysql\tRepository/事务接口及 ormpp 实现\tmodel、core；MySQL/ormpp 仅实现侧\nems_timeseries_api / ems_timeseries_taos\t时序接口及公共 TDengine 适配\tcore/公共记录；TAOS 客户端仅实现侧，存储入口装配\nems_config_redis / ems_config_mysql\t快照适配及权威版本读取\tconfig_api、codec；各自数据库客户端\nems_realtime_api / ems_realtime_core\t实时接口与业务门面\tcore、model、config_api\nems_realtime_client\t统一业务入口、管理发现与内部后端组装\trealtime core/api、管理客户端及已内置适配器；具体后端参数不暴露给业务\nems_realtime_redis / ems_realtime_shm\t实时后端\trealtime_api，私有平台或数据库依赖\nems_messaging_api / ems_zmq_messaging\t事件信封及 ZeroMQ 传输\tmodel、core；codec/ZeroMQ 仅实现侧\nems_observability\t日志、指标、健康基础能力\tcore，复用现有 spdlog 封装\nems_web\tDrogon Controller、Filter 与 Web Service\t公共 model/database/config API、Drogon；HTTP 层不进入公共库\nems-rtdb\t后端生命周期、部署描述、接入与授权投影安装\t公共 realtime/config/database API、管理传输；公共库不得反向依赖此目标\n\n上表是目标拆分，不要求每项产出动态库。纯头接口使用 INTERFACE target，普通公共实现首期优先静态链接；旧 ems_db 与 DBManager 已删除，调用方直接使用公共数据库 target，不保留兼容转发。\n\n实时数据库交付采用独立例外：ems_rtdb 为 SHARED，统一包含公共记录层、配置客户端和已启用的 Boost.Interprocess/redis-plus-plus 适配器。原 ems_realtime_core/shm/redis/client 名称作为链接同一动态库的兼容目标，对外安装为 ems::rtdb，不要求业务直接链接第三方 SDK。\n\n业务模块链接所需公共 API；实时访问只使用统一 RealtimeClient，具体后端发现和组装由公共实现完成，不在业务入口按 Redis/共享内存分支。工厂显式注册后冻结；没有编译的后端被配置选中时启动失败，不能悄悄替换成其他后端。不要用一个 ems_common 聚合 target 强迫协议插件链接 MySQL、Redis 与全部公共能力。\n\n自研目标设置 CXX_STANDARD 17、CXX_STANDARD_REQUIRED YES、CXX_EXTENSIONS NO。每个公开头文件必须可独立包含；model/core 的最小构建不要求安装 Redis、MySQL 或 TDengine。第三方包含路径不能统一 PUBLIC 暴露到所有业务 target。\n\nC++ 虚函数和 STL 接口用于同一构建工具链内的库。协议动态插件继续使用版本化 C ABI；跨进程使用消息/gRPC；共享内存采用实时专题规定的布局。三者均不能直接传递本文中的 C++ 对象。\n\n5. 基础类型、结果与时间\n\n5.1 共享结果类型\n\n将实时专题第 5 节已经定义的结果/上下文类型提升为 ems::core，字段与语义保持一致。在 ems::rtdb 中使用类型别名，避免出现两个不能互换的 Error。其他公共模块复用同一基础结果模型。\n\n以下为可独立通过 C++17 语法检查的头文件草案；正式实施时拆为 result.h 与 call_context.h，不表示已有库实现。\n\n#pragma once\n#include <chrono>\n#include <string>\n#include <variant>\n\nnamespace ems::core {\nenum class ErrorCode {\n    InvalidArgument, NotFound, Conflict, PermissionDenied,\n    NotReady, Unavailable, DeadlineExceeded, ResourceExhausted,\n    Unsupported, SchemaMismatch, CorruptData, Internal\n};\nenum class WriteEffect { NotApplicable, NotApplied, Unknown };\nstruct Error {\n    ErrorCode code;\n    WriteEffect effect;\n    std::string message;\n};\ntemplate<class T> using Result = std::variant<T, Error>;\nstruct Unit {};\nusing Status = Result<Unit>;\nusing Deadline = std::chrono::steady_clock::time_point;\nstruct CallContext {\n    Deadline deadline;\n    std::string trace_id;\n};\n} // namespace ems::core\n\n成功只通过返回值/Receipt 表达；WriteEffect 是失败时的确定性：读取失败为 NotApplicable；能证明没有修改为 NotApplied；可能提交但未收到响应为 Unknown。事务提交、事件发布均遵守此规则。不得把“网络超时”统一映射为“可以重试”。\n\n外部库异常在适配器边界转换为结果；不跨插件或线程边界传播异常。message 只作脱敏诊断，不作为业务分支依据。不在公共层返回 HTTP 状态码，Web 再映射。\n\n5.2 身份与序列\n\n类型/字段\t约定\nStationId、EssUnitId、DeviceId、PointId 等\t使用独立强类型包装稳定 ID 文本；旧数字 ID 转十进制文本，迁移不重新编号\nDeviceId（设备树节点）\t站/单元/设备/部件统一使用 DeviceId，与 cfg_device.device_id 一致；没有资产概念\ncode\t可读业务编码，格式、保留字、作用域和改名规则引用 Redis 键专题；不是显示名称\nConfigVersion\t不可变配置版本标识，只比较相等；并发发布通过独立 activation revision 条件更新\nrevision\t实时记录 CAS 不透明令牌，禁止当序号排序\nsource_epoch、owner_epoch\t分别表示样本来源授权代次、控制所有权代次，不可互换\nsequence\t同一已授权来源代次内递增的 uint64；换来源不能直接比较序号\nevent_id、intent_id、command_id\t生产者在持久受理/事件投递前生成，重试保持不变，数据库唯一约束兜底\n\n新增数据库 ID 由统一 ID 分配策略产生，禁止进程各自从 1 计数；首期可使用 MySQL 权威表分配数字 ID。离线生成的事件/命令 ID 使用有碰撞检查的 UUID 文本。ID 内容不用于推导类型、权限或设备层级。\n\n5.3 值、质量与时间\n\nPointValue 使用 std::variant<bool, int64_t, uint64_t, double, std::string>，外层 optional 表示无值。类型、单位和质量由模型定义，编码器校验类型和值的组合；禁止将所有值转 double，禁止 NaN/Inf。枚举状态使用版本化码表，未知码保留原码并标记不确定，不能默认正常。\n\nquality 沿用契约中的稳定码表，附带可选原因；stale 根据采样时间、新鲜度期限和时钟质量计算。配置禁用、配置未绑定、通信离线、值无效、值陈旧是不同概念，不能折叠成一个 bool。旧代码的 DataQuality、PointQuality 必须建立明确转换表后迁移。\n\n业务时间统一为 UTC Unix 微秒 int64。持久事件分别保存源时间、接收时间；源时间缺失时采用接收时间并保留缺失原因。进程内超时使用 steady clock；序列化只传业务时间或剩余预算，不能发送 steady_clock 的绝对数值。所有 64 位整数/ID 在 JSON 中使用十进制字符串；Protobuf 按明确字段类型映射，Web 到浏览器仍保持无损编码。\n\n6. 设备与其他公共模型\n\n6.1 模型集合\n\n模型\t必需内容\t归属与限制\nDevice（设备树节点）\tdevice_id、parent_device_id、node_kind（station/unit/device/component）、code、name、enabled\t站/单元/设备/部件统一一棵树（与 cfg_device 一致）；唯一父节点、无环；部件可有测点而无独立协议连接\nDeviceTypeDefinition\t类型版本、标准点目录、能力依赖\tPCS/BMS/电表等目录引用设备模型专题；设备与部件节点引用类型版本\nStandardPointDefinition / Point\t标准语义、值类型、单位、点种类；实例 point_id、owner_device_id、状态\ttelemetry/status/event/command 分开；命令和反馈分点\nCapabilityDefinition\tcapability_code、所需点/反馈、参数及单位约束\t表达配置能力，不保证当前允许执行\nChannelConfig / ProtocolProfileRef\t通道身份、purpose、role、connection_mode、profile 版本、资源引用\t不持有运行 session；资源和协议角色独立\nDeviceChannelBinding\t设备/通道引用、操作集合、版本、设备协议地址\t多对多；共享总线地址属于绑定，不属于设备全局属性\nVendorPointRoute / PointBinding\t厂家点身份、南向路由、逻辑转换和绑定角色\t标准点身份独立于通信路径\nForwardingPointMap\t标准点到北向协议地址及方向映射\t与南向厂家点路由分开\nDeviceState / ChannelState / UnitState\t时间、质量、版本及类型化状态字段\t可复制运行快照，不是执行对象\nControlIntent / Command / CommandResult\t稳定身份、目标设备、目标能力、期限、配置/所有权、审计上下文\t状态值沿用系统架构；无执行方法\nAlarmDefinition / AlarmEvent\t规则引用、所属设备节点、发生/恢复/确认事件和版本\t状态机与规则引擎在策略模块\n\n设备树只表达包含关系（cfg_device.path 即实时库记录键的设备路径）；部件的采集通信设备由 source_device_id 在配置侧表达，不在树上重复挂接。标准采样引用逻辑 point_id；厂家原始值只作为明确的诊断载荷，不能污染标准单位/符号。\n\n6.2 静态配置、快照与执行对象分离\n\nDevice / DeviceConfig       -> 公共模型：身份和版本化定义\nDeviceState                 -> 公共模型：某时刻的状态数据\nDeviceSession/ChannelWorker -> 采集模块：任务、连接生命周期、运行资源\nProtocolHandler             -> 协议模块：协议事务和报文\nUnitController              -> 策略模块：约束与控制决策\n\n公共模型采用值对象、稳定 ID 引用和只读集合，不用双向 shared_ptr 拼出可变对象图。聚合配置在构建时建立索引，发布后通过 shared_ptr<const ConfigSnapshot> 共享；读取者持有旧版本期间旧对象保持有效。\n\n模型不继承强制 to_json/from_json 的基类，序列化由 codec 承担；不带 ORM 注解或数据库连接方法。数据库行实体可以与模型不同，但必须通过显式映射函数转换，不能让业务使用表字段作为协议配置。\n\n设备业务类型目录可由 DeviceModel 基类与 PCS/BMS/消防子类生成；基类只持有类型标识、版本和名称，类型专有的固有点与能力保留在子类。生成后的 DeviceTypeDefinition 及实例 Device 仍是上述快照中的值对象，不能把多态对象或协议连接放入跨进程契约。\n\n6.3 查询与校验接口\n\n首期不增加万能 DeviceManager。只读 ModelView 从固定版本快照提供下列操作，全部为内存操作：\n\n操作\t输入与输出\t失败语义\nfind_device\tdevice_id → Device 或 NotFound\t不隐式查询数据库补齐\nfind_point\tpoint_id → Point 或 NotFound\t不以 point_code 跨设备查找\nlist_bindings\tdevice_id、operation → 对应绑定列表\t空列表表示无此操作绑定\nresolve_capability\tdevice_id、capability_code → 启用点、命令与反馈定义\t缺失/禁用依赖给出明确原因\nvalidate_snapshot\t完整候选配置 → ValidationReport\t聚合有上限的字段错误，不返回首个 bool\n\nValidationIssue 至少含稳定错误码、对象 ID、字段路径、原因；ValidationReport 含 issues 和 truncated。校验覆盖身份唯一、设备树父链/成环/层级深度、引用存在、类型/单位、范围、设备/通道多对多、协议声明操作能力、主来源唯一、命令反馈依赖和版本闭合。协议专有配置由受控 schema/校验器验证；通过静态校验不等于驱动已完成现场能力验收。\n\n7. 配置访问与版本生效\n\n7.1 三种配置\n\n类别\t来源\t生命周期\n进程部署配置\t配置文件 + 明确允许的环境变量覆盖\t决定后端、端点、实例身份、队列/池预算；连接/后端变更走受控重启\n业务权威配置\tMySQL 不可变版本及 active 发布元数据\tWeb 或其他职责内模块经公共 C++ Repository 按权限修改\n运行快照\tRedis 不可变完整快照 + 进程本地只读对象\t按精确版本加载、校验、应用，不做权威编辑\n\n部署配置解析优先级为显式启动参数 > 白名单环境变量 > 指定配置文件 > 非敏感默认值。缺失密码/密钥不能回落到示例凭据；schema、容量和超时不合法时启动失败。业务配置版本不受环境变量局部覆盖。\n\n7.2 接口责任\n\n以下表格固定接口行为；参数类在对应公开头文件中实现，不能用任意 JSON 字符串代替类型化业务接口。全部 I/O 方法接收 CallContext，结果使用第 5 节 Result<T>。\n\n接口/方法\t输入\t输出与保证\nIConfigProvider::load_version\tscope、config_version\t完整只读快照；缺失时仅回源同一版本 MySQL\nIConfigProvider::load_active\tscope\t带 activation revision 的 active 清单及其精确版本快照\nIConfigSnapshotStore::get\tscope、version\t原始不可变快照与 checksum\nIConfigSnapshotStore::put_if_absent\tscope、version、bytes、checksum\t同版本同内容幂等；同版本不同内容 Conflict\nIConfigSnapshotStore::activate\tscope、version、expected_activation_revision\t条件切换 active；并发冲突不能后写覆盖\nConfigValidator::validate\t候选完整快照\tValidationReport；不执行设备 I/O\nIConfigApplyReporter::report\tinstance_id、scope、version、状态、原因\t写入该实例应用报告；不是全系统应用成功\n\n快照封套包含 schema_version、scope、config_version、generated_at、checksum 及引用清单。checksum 采用 SHA-256，计算对象是封套之外的实际 payload UTF-8 字节；发布者保存并发送同一份字节，读取者先校验原字节再解析，不能先重排 JSON 再算校验和。数据库必须能读取同版本发布载荷或按版本化确定性编码规则重建完全一致的字节。哈希用于完整性检查，不替代访问控制。\n\n同一 scope 的 active 清单原子切换；跨 scope 保存显式版本清单，不承诺跨站/跨单元原子生效。消费者对一次操作固定快照，禁止处理中途拼接另一版本的绑定或能力。\n\n7.3 发布与应用流程\n\nWeb/C++ 业务服务校验候选配置，在同一 MySQL 事务内保存不可变版本、发布请求/outbox，并检查编辑基版本。\n\n存储进程发布器读取已提交事件，生成/读取并持久记录发布载荷，写不可变快照，条件切换 active，再发布版本变化事件。请求携带前置 activation revision；重复请求已切到自身目标时视为已完成，过时请求不能覆盖较新发布。\n\n采集/策略收到通知或定期对账后，按精确版本加载并校验完整快照；Redis 缺失时回源该版本，不能改读“最新”。\n\n业务模块准备资源，在安全边界切换本地配置引用，并安装对应来源/配置授权；分别报告 loaded、applied 或 failed。采集的资源准备、listener 启停和在途任务处置由采集层完成。\n\n控制只使用相关参与者均满足的已应用版本；active 已更新而某采集实例失败时，页面保留其失败原因，拒绝依赖新映射的控制。\n\n本地引用切换使用 C++17 对 shared_ptr 的原子操作或显式互斥锁，不使用 C++20 的 atomic<shared_ptr<T>>。旧快照只读直到最后一个使用者释放；旧在途采样保留其原 config_version，由来源防护决定能否更新实时值。\n\n回滚通过新的发布操作引用保留的旧内容，并生成新的 activation revision；不篡改已发布版本，不恢复旧 owner_epoch/source_epoch，不自动重放旧命令。无法访问新配置时可继续已应用旧版本的监视，必须显式呈现版本落后；依赖新版本的操作拒绝。\n\n8. 公共数据库 API 与事务\n\n8.1 接口及连接所有权\n\n接口\t首期行为\nIDatabase::begin\t在 deadline 内独占取得连接，返回不可复制的 ITransaction\nITransaction::commit / rollback\t返回提交 Receipt 或带确定性的 Error；关闭后禁止继续调用\nIConfigRepository\t按稳定 ID/版本读取模型、保存不可变版本、乐观并发检查\nIControlRepository\t追加意图、执行命令、回执；查询稳定 ID 已有结果；条件推进允许的状态\nIAlarmRepository\t保存告警生命周期事件、确认记录及查询投影\nIOutboxRepository\t同事务 append；发布端有界 claim、续领/超时接管、mark_published\nIHistoryCatalogRepository\t按样本作用域/版本批量读取目录和映射，完整校验后标记 ready\nIHistoryEventRepository\t原子登记/核对事件身份和摘要，持久保存隔离及诊断\nITimeSeriesDatabase\t类型化时序读写、逐项批量结果及有界扫描；独立于 MySQL 事务\n\nMySQL Repository 方法显式接收调用方的 ITransaction&，由业务服务开启/提交；禁止内部偷偷新建连接或提交事务。事务与其创建的 IDatabase 实例绑定，跨实例传入直接拒绝；需一致读的一组查询使用同一事务和规定的隔离级别。每进程内相同数据库/凭据与用途的 Repository 共用公共运行上下文及连接池，不各建私有连接。\n\n时序接口不接收 MySQL 事务。历史目录/事件账本经公共 ormpp 实现，确认登记提交后再调用公共时序写入；两库没有共同事务。TAOS 失败或结果未知计入缺口，账本不等于归档成功。接口拆分、连接和类型归属见公共数据库访问层。\n\n连接池本身支持线程安全借还，单个连接/事务仅由一个线程使用；事务不可跨进程传递。事务析构对未提交工作尝试 rollback，若结果不确定则丢弃连接，不把它归还为健康连接。commit 返回 Unknown 后不再使用该事务，通过原稳定业务 ID 从新连接对账。\n\n首期业务事务使用 MySQL READ COMMITTED，并结合唯一约束、乐观版本或明确的行锁完成并发控制；需要更强快照保证的查询单独声明。不能仅依赖隔离级别名称代替配置冲突、outbox 领取等具体并发设计。\n\n8.2 业务与 outbox 原子提交\n\n业务模块验证权限/规则\n  -> begin(ctx)\n  -> repository.save(tx, stable_business_id, expected_version, data)\n  -> outbox.append(tx, same_event_id, envelope)\n  -> commit(tx)\n  -> 成功才返回持久受理；Unknown 使用原 ID 查询对账\n\noutbox 至少保存 event_id、业务关联 ID、scope/topic、schema_version、不可变 payload、created_at、领取者/领取期限、attempts、published_at。event_id 唯一；同 ID 不同载荷属于冲突，不能悄悄覆盖。\n\n发布器通过短事务及条件更新领取，领取包含独立令牌；网络发布不占用长事务。确认发布时校验领取令牌，防止旧领取者覆盖新状态。发布成功后进程崩溃可能重复发布，由消费者幂等处理。published_at 表示已投递事件后端，不等于下游归档完成；需持久归档的 outbox 不能只凭此字段删除，保留至业务确认或满足明确的对账保留策略。\n\n业务状态机检查由所属业务服务执行；Repository 提供状态/版本条件更新和审计原子保存，不把“任何状态可覆盖任何状态”的 CRUD 暴露为命令接口。\n\n8.3 Schema、错误与限制\n\n关系表 schema 由 backend/python/db/ 的 SQLAlchemy 声明式 ORM 与 Alembic 管理，\nbackend/python/database.yaml 仅为迁移工具提供 SQLite/MySQL/PostgreSQL 连接配置；\nC++ 运行时仍使用现有 MySQL 配置。TDengine 历史库按存储设计单独部署。应用不自动建业务表、超级表或升级\nschema，时序动态子表仅由公共适配器按已授权映射受控创建。迁移位置记录与设备配置修订号分离。\n\n唯一键冲突映射 Conflict；对象不存在为 NotFound；权限错误为 PermissionDenied；池耗尽/超时与服务器不可用分别返回明确错误。SQL 参数必须绑定；动态排序/列名只能来自白名单，业务接口不接收任意 SQL。\n\nMySQL 普通 CRUD 统一通过公共实现的 ormpp 实体接口；复杂查询/锁/条件更新所需的参数化 SQL 只允许留在公共 MySQL 实现。TDengine 不在固定版 ormpp 的支持范围，官方客户端及方言仅封装于公共时序适配器。业务目录不得包含 ORM/驱动头或维护执行语句，详见ormpp 与 SQL 规则。\n\n查询必须分页并限制返回数量，批量写入必须有项数/字节上限；整批事务失败不能返回部分成功，逐项提交接口则必须返回逐项结果，两种接口不得混用。连接预算按所有进程实例累加核算。\n\nMySQL 不可用时停止受理和执行依赖持久状态的新常规控制；监视使用已应用配置，采样按有界内存队列预算暂存并显式标记缺口。SQLite 仅在明确的测试/本地用途下实现，不能默认替代权威 MySQL 并宣称事务语义完全相同。\n\n9. 实时数据服务\n\n实现严格沿用 实时访问接口，本节只固定集成边界：\n\n业务只调用 RealtimeClient；公共客户端在内部发现部署、选择适配器并管理连接/映射，不要求业务配置具体后端。\n\nRealtimeService 在客户端内部复用固定配置视图与类型化校验，保持质量、来源授权、配置版本、序号与错误语义一致。\n\nIRealtimeStore 只处理逻辑记录的完整读、CAS、条件删除及逐项批量结果，不包含配置管理、事件队列或历史 SQL。\n\n最新值、设备/通道/单元状态及命令查询投影各有明确写角色；普通样本不能修改已批准来源字段。\n\nrevision 是并发令牌，来源代次由授权协调角色安装；公共库校验授权，不负责选主或证明旧主已隔离。\n\nRedis 默认权威实时后端；共享内存为同机可选后端。相同 scope 在一个部署代次只使用一个权威后端，失败时不能自动双写或切空后端。\n\n实时数据库进程负责后端生命周期、接入与授权投影安装，各进程独立创建 store 并直接访问后端；实时数据库进程不分配来源所有权，不代理每次读写。\n\n同机受信任的 C++ Web 后端通过公共门面直接映射共享段，或连接权威 Redis；布局由适配器隐藏。浏览器仍只访问 Web，跨主机实时访问首期选 Redis。\n\n读到陈旧值仍可返回完整快照及 stale 状态；后端不可用不能伪装成所有设备离线，NotFound 不能伪装成 0。策略与 CAS 前置校验默认直接使用权威状态，不叠加未校验的实时读缓存。\n\n同一个采样的“最新值已处理”和“历史事件已归档”是独立进度。旧来源样本可以补历史而不更新最新值；实时 CAS 判为重复也不能跳过尚未确认的历史投递。\n\n10. 消息契约与事件总线\n\n10.1 信封与载荷\n\nEventEnvelope 至少包含 schema_version、event_type、event_id、trace_id、producer_id、station_id/code、unit_id/code、device_id、device_path、config_version、event_time、ingest_time。station 事件的 unit 字段为 null，根事件 device_path 为 []；各事件 schema 明确允许为空的身份字段。\n\n事件类别\t专属字段/责任\ntelemetry\tpoint/device/channel 身份、source_id、source_epoch、sequence、value_type/value/unit/quality、source_time\ncontrol_intent\tintent_id、目标能力、请求值、来源、actor、reason、期限；尚未允许执行\ncommand\tcommand_id、intent_id、目标、expected_config_version、owner_epoch、priority、expires_at；仅策略产生\ncommand_result\tcommand_id、状态、协议确认/设备反馈、原因；按状态机追加事件\nalarm_event\talarm_id、生命周期事件、规则/所属设备/确认者及时间\nconfig_changed / config_applied\tscope、配置版本、发布 revision 或应用实例与结果\n\ntype/schema 不支持时必须隔离并告警，不能反序列化为默认值继续执行。ZeroMQ 遥测首期载荷使用版本化 JSON；调用方通过受控 topic/scope 配置路由，不能在业务代码中拼物理帧。\n\n10.2 ZeroMQ 遥测接收接口\n\n存储进程的 IHistoryFeed 以受控 topic 接收原始 EventEnvelope，提供有界 read(max_items, max_bytes, ctx)、本地接收/丢弃计数和 close()。取出的事件不再由传输层重投；本地投递 token 只用于隔离诊断，不能当作跨进程游标或事件 ID。发布端的成功返回仅表示本地入队，不能证明存储已收到或写库成功。\n\n命令交接另用 ZeroMQ REQ/REP 与 MySQL outbox/inbox。采集执行前通过公共 Repository 条件写入 MySQL 执行状态；数据库不可用时禁止启动新设备写入，已发出的动作不能因入库失败而假定未执行。\n\n10.3 容量、坏消息和恢复\n\nZeroMQ 接收与实时读写连接独立，接收队列、帧长度、读批次和并发处理数有上限。队列溢出或数据库故障增加丢样计数；坏格式或未知版本的已收到事件进入持久隔离区。隔离写失败也计入丢样，PUB/SUB 不会自动重送。命令消息不能自动修改后重新执行；修复后处理须保留原身份、检查有效期和原状态。\n\n11. 采样缓冲与恢复边界\n\n不提供独立的本地持久化采样记录，也不使用运行日志保存可重放样本。采样由有界内存队列缓冲，经 ZeroMQ PUB/SUB 送存储进程，收到的事件按稳定 event_id 入库；命令、回执和告警使用 MySQL Repository 与 outbox 保存业务事实。\n\n采样 -> DataDispatcher 有界内存队列（稳定 event_id）\n     -> 分别更新最新值、通过 ZeroMQ 发布原始事件\n     -> 存储订阅器使用已收到的原始样本入库；失败计入缺口\n\n命令/告警 -> MySQL 业务记录 + outbox 同事务提交\n          -> 存储发布器 -> ZeroMQ 命令交接或变化提示\n\n采集内存缓冲中的实时更新与遥测发布分别记录结果；实时 CAS 判为重复或旧来源不能跳过原始事件发布。PUB/SUB 无消费者确认；发布端断线、缓冲溢出、存储离线或写库失败都可能丢样。已收到事件的身份账本只用于冲突检查和重复接收时的幂等处理。\n\n采集或存储达到队列上限时按有界策略丢弃或背压，记录可观察的丢弃计数和时间范围；不能无限增长内存，也不能将丢失样本用当前最新值补造历史。进程重启、长时间中断和数据库故障可能形成不可自动恢复的历史缺口。\n\n命令和告警不使用采样的丢弃策略。命令执行前先在 MySQL 条件登记执行身份/状态；重复 command_id 查询已有结果。I/O 已开始但回执尚未持久化时崩溃，恢复后将未决执行视为 unknown，通过新回读/核验确定结果，不盲目重发。执行前登记失败则拒绝新动作；执行后数据库不可用时停止新控制并对账。该数据库状态不是设备动作的原子提交证明。\n\noutbox 按第 8 节保留与对账，不增加文件水位、日志段回收或独立归档确认事件。未完成 outbox 保持原业务 ID 重试；遥测 PUB/SUB 不具备回放能力。\n\n12. 可观测性、运行生命周期与资源预算\n\n12.1 日志、指标和健康\n\n运行日志继续复用现有 spdlog 及 backend/src/common/log/ 封装，公共模块只统一初始化、级别、轮转、异步队列及上下文字段。已有 ILogger 如保留，仅作薄适配，不另建日志框架；运行日志不承担采样补传或控制恢复。\n\n结构化日志统一包含 process_name、instance_id、module、trace_id，以及适用的 station/unit/device/point、config_version、event_id/command_id、error_code。密码、令牌、连接串凭据和原始认证载荷不输出。后台异步日志队列有界；业务审计不依赖调试日志保存。\n\n至少提供以下指标：池等待/占用、操作延迟/错误/Unknown 数、配置 active/applied 差异、实时冲突/陈旧/旧来源拒绝、ZeroMQ 发布拒绝/接收队列丢弃/写库失败、outbox 最旧未完成时长、采样缓冲占用/最老年龄/丢弃数量/缺口范围。按进程/模块/后端等低基数字段聚合，device_id、event_id 不作为默认指标标签。\n\n健康分 liveness、readiness、degraded，不能仅以线程存活宣称就绪。诊断必须区分：设备离线、配置未应用、实时后端不可用、历史积压、控制链路不就绪。公共模块返回组件健康，进程决定最终业务就绪。\n\n12.2 生命周期\n\n启动：部署配置校验 -> 日志/指标 -> 本进程数据库与业务状态恢复\n    -> 精确配置加载 -> 实时/事件后端初始化 -> 来源/配置授权核验\n    -> 业务模块准备与应用 -> 标记对应能力就绪\n\n停止：撤销就绪/停止接收新任务 -> 停止新发布和读取\n    -> 业务处理在途任务、持久记录未知结果 -> 有界排空采样队列\n    -> 等待有界后台任务结束 -> 关闭总线/实时/数据库 -> 关闭日志\n\n无依赖的初始化可并行，但业务不能在所需依赖未就绪时启动。关闭超时后报告未送出采样数量；内存样本不保证重启恢复，持久业务记录通过 MySQL/outbox 对账。析构不能无限等待。后台任务归创建者所有，不创建无法 join 的分离线程；回调不得持内部锁调用用户逻辑。\n\n12.3 必填预算与配置验证\n\n部署模板必须明确 operation_timeout、pool_acquire_timeout、pool_size、max_batch_items、max_payload_bytes、max_queue_items/bytes、shutdown_timeout。单项超时不得超出调用剩余预算；所有池/队列预算按进程实例累计。\n\n具体数值由站点规模、采样频率与目标硬件容量测试确定，不能把示例值当 SLA。实施阶段提交可运行的开发模板，以及记录设备/点数、吞吐、P95/P99 延迟、CPU/内存/磁盘和恢复时间的基线报告；未知预算不得用无限值代替。\n\n13. 跨进程与前后端契约及兼容升级\n\ncontracts 为五类 C++ 进程和 Vue 前端的共同输入。事件/管理服务使用版本化消息、JSON Schema 与 Protobuf，共享内存由公共库解释兼容布局，不直接序列化 C++ 对象；浏览器 JSON 与后端类型映射必须通过相同 fixtures 校验精度、null、时间、code、键、事件和版本规则。\n\n契约交付至少包括：模型/事件 JSON Schema、Protobuf、C++/TypeScript 字段映射说明、合法/非法样例、枚举码表、schema 支持范围和变更记录。Protobuf 废弃字段保留编号，不能复用。JSON Schema 与 Protobuf 若无法自动生成同源定义，必须由同一批黄金样例检测漂移。\n\n同 major 下只允许有明确默认语义的兼容可选字段；字段重命名、类型/单位/枚举含义改变、新必需字段均升级不兼容版本。读取器可以忽略允许的未知可选字段，但不能忽略未知控制动作、未知权限值或不支持的 major。重放/转发保存原始载荷，避免旧读取器丢掉新字段后重新发布。\n\n兼容升级顺序：先部署可读新旧格式的消费者，再部署新格式生产者；未完成 outbox 对账后才移除旧命令读取支持。数据库、事件 schema、配置 schema、共享内存 layout、协议插件 ABI 是独立版本，不能混用一个整数。\n\n14. 现有代码迁移对照\n\n下表依据当前仓库路径，不代表旧接口满足新语义。先建立新模块及转换测试，再逐个切换调用方。\n\n当前路径/内容\t目标归属\t迁移重点\nbackend/src/common/models/base.h\tcommon/model 与协议处理器共享类型\t仅保留仍使用的枚举、JSON 别名与解码工具；无引用的模型基类和混入类已删除\nbackend/src/common/models/point_runtime.hpp\tcommon/model/point + realtime\t分离配置、实时值、厂家解码；保留值类型/质量/时间\n原 backend/include/db/*.h（已删除）\tcommon/database/configuration 公共记录与仓储 + 公共 ORM 实现\t参数加载、点表导入和测试已直接替换，不保留旧别名\nbackend/src/common/db/db_manager.cpp\tdatabase_mysql 与各 Repository\t拆开池/事务、业务 CRUD 和旧建表逻辑；历史业务编排留存储，数据库调用统一公共层\nbackend/src/scd/mysql_history.cpp\tsrc/common/db/mysql + 公共 history API\t迁移实体、反射、查询与事件/目录持久化，复用公共连接/事务\nbackend/src/scd/taos_series.cpp、time_series_factory.cpp\tsrc/common/db/timeseries + 公共 timeseries API\t客户端、方言、映射和工厂迁入公共层，存储只注入接口\nbackend/src/rtdb/model/rtdb_device.h、rtdb_channel.h、rtdb_config.h\tcommon/model + config\t配置定义脱离 rtdb，统一设备/通道/点定义\nbackend/src/rtdb/model/、client/\t统一 RTDB 模型、缓存和业务客户端\t原有业务接口复用统一记录存储，来源授权及配置发布另行接入\nbackend/src/net/para_loader/*\tcollector 配置适配 + common/config\t读取和校验复用公共库；通道准备/应用留采集\nbackend/src/net/collect/data_dispatcher.*\tcollector\t注入实时/事件接口，管理有界内存队列，保留分发编排责任\nbackend/src/net/protocol/*\tprotocol\t保留插件边界，不搬到 common；只复用纯模型/契约\nbackend/src/net/protocol/modbus/proto_modbus_util.hpp、modbus_mapping_map.hpp\tprotocol/modbus\t协议专用工具移出通用工具\nbackend/src/common/log/*、通用 util\tobservability / util\t按实际复用迁移，不把所有旧工具整体照搬\n\n旧数据中的 ID、时间单位、质量码、设备类型、code 和绑定必须先导出映射报告。旧 YC/YX/YK/YT 保留导入转换：映射为标准 telemetry/status/command，并把反馈独立出来；不能仅改枚举名称。\n\n迁移期间每个 scope 只有一个权威配置/实时写入路径。新旧数据格式需要并存时，新格式先以只读影子验证；切换前停止旧写、对齐配置/水位和来源授权，再启用新写。禁止两个模型体系各写各的 Redis 键后长期依赖同步。\n\n回滚分代码回滚与数据回滚：保留迁移前备份、不可变配置、未完成 outbox 和转换清单；存在新格式数据时，只有兼容读取器可回滚上线。不可逆删列/删除旧索引延迟到独立清理阶段，未完成对账不清除原始数据。\n\n15. 分阶段实施任务\n\n阶段\t必须产出\t完成门槛\nP0 基线与契约\t现状依赖/数据清单；新目录与 CMake targets；C++17 依赖锁定；身份/枚举/时间转换表；contracts 初版及开发预算模板\tcore/model 无数据库依赖构建；Linux/ARM 工具链检查；旧数据转换无未解释项\nP1 模型与编码\tcore、model、codec、ModelView、ValidationReport；设备/绑定/点/能力 fixtures\t多对多、树/引用/类型校验、无效值和 64 位整数往返通过\nP2 数据库与配置\t公共池/事务、ormpp Repository、历史目录/事件仓储、公共时序适配、统一迁移；配置与 outbox\t同事务原子性、跨 Repository 复用、历史语义兼容、并发/Unknown 与故障缺口通过\nP3 实时服务\t按实时专题实现门面与 Redis 默认后端，按实时数据库进程设计补生命周期、部署与接入，迁移 rtdb 调用\t来源/CAS/完整替换/Unknown/后端恢复契约通过；管理重启复用有效后端，设备定义已脱离 rtdb\nP4 事件链路\tZeroMQ 遥测发布/订阅、持久隔离、采集有界缓冲；MySQL 执行状态/outbox 接入\t重复、断线、队列溢出、数据库故障与丢样报告通过\nP5 业务集成与旧代码退出\t数据管理入口与采集/策略/存储组装；Drogon Web 接入公共 Repository 与直接实时访问；逐项关闭旧接口\t五类进程最小端到端链路通过，管理 RPC 不转发正常数据读写，旧模型不再被生产路径引用\nP6 可选后端与容量验收\t共享内存多进程直接访问、管理重启与受控切换；目标现场负载与恢复报告\t共享内存契约/崩溃恢复、旧使用者隔离通过；性能/RPO/RTO 有实测记录\n\nP4 的事件测试可用测试替身，但不能据此宣称历史链路完成。P5 必须接入存储进程真实归档路径验证幂等落库与丢样边界，并演练尚未发布的内存采样丢失场景。共享内存是规划能力；默认 Redis 实时版本可在 P5 验收后交付，共享内存部署须等待 P6。\n\n每阶段交付清单包括：实现代码、被影响调用方、契约/迁移变化、运行命令、测试结果、未完成项和回滚步骤。完成阶段后更新本文状态或追加实施记录，不能仅以“类已创建、编译通过”标为完成。\n\n16. 验收矩阵与完成定义\n\n编号\t验收场景\t必须观察到的结果\nC01\t独立包含全部公开头，core/model 最小构建\tC++17 通过；无 Redis/MySQL/协议驱动隐式依赖\nC02\t同设备多通道、多设备共享总线、多单元同名 pcs01\t稳定身份/绑定准确，不按全局 device_code 错误合并\nC03\t设备树成环、层级非法、缺失引用、禁用能力、命令缺反馈\t校验给出对象/字段/原因，未配置或无效值不变成 0\nC04\tint64/uint64 边界、null、坏质量、UTC 微秒、未知枚举\tC++/TypeScript fixtures 一致，无浮点精度损失\nC05\t事务中业务写成功、outbox 写失败；提交响应丢失\t前者全部回滚；后者 Unknown，按原 ID 对账，无重复业务效果\nC06\t两发布者同基版本并发、快照缺失/校验失败、旧发布迟到\t一方条件失败；不拼版本；旧发布不回退新 active\nC07\t配置已发布但采集应用失败，随后回滚\t区分发布/应用；新映射控制拒绝；回滚不重放旧命令\nC08\t多进程 CAS、重复/旧序号、来源切换、完整字段删除\t遵循实时专题，旧来源不覆盖新状态，逐项结果正确\nC09\tPUB/SUB 发布端或订阅端晚启动、断线\t遥测缺口可观察，后续新样本继续；不宣称自动重放\nC10\t未知版本/坏消息，隔离数据库不可用\t已收到事件的隔离错误可定位，失败计入丢样，不无限占内存\nC11\t发布前进程退出、Redis 中断、采样缓冲耗尽\t显式报告可观察的丢弃/缺口；不承诺内存样本跨重启恢复，不伪造历史\nC12\t同一事件再次发布、同 ID 异载荷\t相同身份幂等；冲突被隔离；不依赖消费 ACK\nC13\tRedis/MySQL 中断、池/队列满、关闭超时\t有界退避/背压和明确错误；持久业务可对账，未发布内存采样可能丢失\nC14\t更新实时成功但发布失败，或发布成功而实时被拒绝\t两条进度独立恢复；历史保存原样本，快照不回退\nC15\tWeb/北向控制到策略、采集、回执和归档\t统一仲裁；重复/过期/旧所有权拒绝；Unknown 不盲目重发\nC16\tWeb 与其他 C++ 进程同表读写、滚动升级与旧事件重放\tschema/枚举/事件兼容；同事务约束和稳定身份不变\nC17\t多进程共享内存、拥有锁的进程崩溃、重建段\t满足实时专题；Web 走 gRPC；新代次拒绝旧授权\nC18\t现场负载、积压恢复、查询与控制并发\t报告预算与 P95/P99、资源峰值、恢复水位及实测 RPO/RTO\n\n默认 Redis 公共模块完成定义：P0–P5 完成，C01–C16 通过，C18 对默认部署有报告；C17 为共享内存交付门槛，不能在未实现时标通过。端到端测试需要尚未实现的策略/存储/Web 能力时，明确标依赖未完成，不用 mock 结果冒充集成验收。\n\n文档本身验收包括：相对链接存在、导航 JSON 可解析、代码围栏配对、C++ 草案可通过 C++17 语法检查，与权威专题无冲突。正式文档站渲染、Linux/ARM 构建、数据库/多进程故障测试分别记录，不能相互替代。\n\n17. 实施记录\n\n2026-10-22 公共数据库层首批实现\n\n按公共数据库访问层设计，已接入 ormpp 进程内连接池、公共显式事务和历史目录/事件仓储，并将时序接口与 TDengine 适配迁出 scd。各进程独立初始化池，公共层只适配事务与错误，不自建池队列。存储业务通过注入公共接口完成目录校验、事件登记及查询编排；提交结果未知时禁止继续写时序库。\n\n旧 DBManager 及调用方已直接替换为公共工程配置仓储；版本配置发布、控制/告警/用户/outbox 的具体 Repository、历史目录发布及真实数据库联调仍待完成，P2 不标记为整体通过。已迁移代码和测试范围以公共数据库专题及 scd README 为准。\n\n2026-09-19 P0/P1 公共模块基线落地\n\n新增 backend/include/common/：core（result/call_context/identity/time，纯 C++17）、model（device/point/channel/binding/capability/command/alarm/validation/catalog/model_view）、codec（model_codec/event_codec，nlohmann 为私有实现）、config、database、messaging、observability 接口头文件。\n\n新增 backend/src/common/model/（validation.cpp、model_view.cpp）、backend/src/common/codec/（model_codec.cpp、event_codec.cpp），实现纯校验与 JSON 编解码。\n\nCMake targets：ems_common_core（INTERFACE）、ems_common_model（STATIC）、ems_messaging_api（INTERFACE）、ems_common_codec（STATIC）、ems_config_api/ems_database_api/ems_observability（INTERFACE）；公共目标统一 CXX_STANDARD 17。\n\n测试：backend/tests/common/（test_core/test_model/test_codec，60 用例）覆盖身份/结果/时间、设备树成环/层级/引用/绑定/反馈校验、多对多与共享总线、64 位整数与事件信封往返；MinGW g++ C++17 全部通过（C01/C02/C03/C04 局部覆盖）。\n\n未完成项：contracts 目录与黄金 fixtures、MySQL 迁移与 Repository 实现（P2）、实时后端（P3）、Streams 实现（P4）、Drogon Web 接入（P5）、Linux/ARM 工具链构建检查。旧 common/models/、db/、rtdb/ 的接口语义迁移按第 14 节另行走。\n\n2026-09-19 目录规范化与第二批实现\n\n目录规范化：backend/inc 重命名为 backend/include，同步更新全部 CMake 引用（12 处）与文档（design.md、system-design.md、access-design.md）。\n\nrealtime API：按实时专题第 5 节草案落地 include/rtdb/store/realtime_store.h（IRealtimeStore/RealtimeStoreBase 批量默认实现）与 include/rtdb/store/backend_factory.h（注册-冻结-Unsupported 语义），src/rtdb/store/realtime_store.cpp 实现 RecordKey 公共验证器；ems_realtime_api/ems_realtime_core 为统一动态库的接口或兼容目标。\n\nconfig core：src/common/config/ 新增 CatalogValidator（复用 model 纯校验），target ems_config_core。\n\n当时测试报告为 82 用例，包含实时 API 和后来移除的本地文件记录测试；该数量是历史记录，不代表当前用例数。\n\n修复：realtime Revision 缺判等运算符；当时文件记录实现的修复随模块移除，不再作为当前交付内容。\n\n未完成项同上，另加：SharedMemoryStore/RedisStore 后端（P3/P6）、Streams adapter（P4）。\n\n2026-09-19 移除 journal\n\n按需求移除独立的 journal 接口、文件实现、构建目标、专属测试和归档确认事件，事件编号 7 保留不复用。\n\n采样采用有界内存缓冲与 Streams 消费确认；命令、回执、告警继续通过 MySQL/outbox 持久化，运行日志继续复用 spdlog。\n\n上述新增事件/控制恢复流程是调整后的目标设计，尚未实现的 Streams、Repository/outbox 集成仍按 P2/P4/P5 验收。\n\n本次验证：移除后剩余公共模块与新增废弃事件拒绝用例使用 MinGW g++ C++17 编译，72 个测试通过；这不等同于完整后端或 Linux/ARM 集成验收。","routePath":"/common/design","lang":"zh","toc":[{"id":"1-设计决策与实施入口","text":"1. 设计决策与实施入口","depth":2,"charIndex":172},{"id":"11-权威文档及变更规则","text":"1.1 权威文档及变更规则","depth":3,"charIndex":527},{"id":"12-必须遵守的约束","text":"1.2 必须遵守的约束","depth":3,"charIndex":902},{"id":"2-职责边界","text":"2. 职责边界","depth":2,"charIndex":1371},{"id":"3-工程目录与命名","text":"3. 工程目录与命名","depth":2,"charIndex":2128},{"id":"4-编译目标与依赖方向","text":"4. 编译目标与依赖方向","depth":2,"charIndex":4671},{"id":"5-基础类型结果与时间","text":"5. 基础类型、结果与时间","depth":2,"charIndex":6417},{"id":"51-共享结果类型","text":"5.1 共享结果类型","depth":3,"charIndex":6432},{"id":"52-身份与序列","text":"5.2 身份与序列","depth":3,"charIndex":7544},{"id":"53-值质量与时间","text":"5.3 值、质量与时间","depth":3,"charIndex":8130},{"id":"6-设备与其他公共模型","text":"6. 设备与其他公共模型","depth":2,"charIndex":8650},{"id":"61-模型集合","text":"6.1 模型集合","depth":3,"charIndex":8664},{"id":"62-静态配置快照与执行对象分离","text":"6.2 静态配置、快照与执行对象分离","depth":3,"charIndex":9759},{"id":"63-查询与校验接口","text":"6.3 查询与校验接口","depth":3,"charIndex":10387},{"id":"7-配置访问与版本生效","text":"7. 配置访问与版本生效","depth":2,"charIndex":10976},{"id":"71-三种配置","text":"7.1 三种配置","depth":3,"charIndex":10990},{"id":"72-接口责任","text":"7.2 接口责任","depth":3,"charIndex":11294},{"id":"73-发布与应用流程","text":"7.3 发布与应用流程","depth":3,"charIndex":12267},{"id":"8-公共数据库-api-与事务","text":"8. 公共数据库 API 与事务","depth":2,"charIndex":12953},{"id":"81-接口及连接所有权","text":"8.1 接口及连接所有权","depth":3,"charIndex":12971},{"id":"82-业务与-outbox-原子提交","text":"8.2 业务与 outbox 原子提交","depth":3,"charIndex":14018},{"id":"83-schema错误与限制","text":"8.3 Schema、错误与限制","depth":3,"charIndex":14624},{"id":"9-实时数据服务","text":"9. 实时数据服务","depth":2,"charIndex":15372},{"id":"10-消息契约与事件总线","text":"10. 消息契约与事件总线","depth":2,"charIndex":16099},{"id":"101-信封与载荷","text":"10.1 信封与载荷","depth":3,"charIndex":16114},{"id":"102-zeromq-遥测接收接口","text":"10.2 ZeroMQ 遥测接收接口","depth":3,"charIndex":16899},{"id":"103-容量坏消息和恢复","text":"10.3 容量、坏消息和恢复","depth":3,"charIndex":17224},{"id":"11-采样缓冲与恢复边界","text":"11. 采样缓冲与恢复边界","depth":2,"charIndex":17386},{"id":"12-可观测性运行生命周期与资源预算","text":"12. 可观测性、运行生命周期与资源预算","depth":2,"charIndex":18202},{"id":"121-日志指标和健康","text":"12.1 日志、指标和健康","depth":3,"charIndex":18224},{"id":"122-生命周期","text":"12.2 生命周期","depth":3,"charIndex":18827},{"id":"123-必填预算与配置验证","text":"12.3 必填预算与配置验证","depth":3,"charIndex":19186},{"id":"13-跨进程与前后端契约及兼容升级","text":"13. 跨进程与前后端契约及兼容升级","depth":2,"charIndex":19478},{"id":"14-现有代码迁移对照","text":"14. 现有代码迁移对照","depth":2,"charIndex":20079},{"id":"15-分阶段实施任务","text":"15. 分阶段实施任务","depth":2,"charIndex":21721},{"id":"16-验收矩阵与完成定义","text":"16. 验收矩阵与完成定义","depth":2,"charIndex":22711},{"id":"17-实施记录","text":"17. 实施记录","depth":2,"charIndex":24017},{"id":"2026-10-22-公共数据库层首批实现","text":"2026-10-22 公共数据库层首批实现","depth":3,"charIndex":24027},{"id":"2026-09-19-p0p1-公共模块基线落地","text":"2026-09-19 P0/P1 公共模块基线落地","depth":3,"charIndex":24334},{"id":"2026-09-19-目录规范化与第二批实现","text":"2026-09-19 目录规范化与第二批实现","depth":3,"charIndex":25291},{"id":"2026-09-19-移除-journal","text":"2026-09-19 移除 journal","depth":3,"charIndex":25973}],"frontmatter":{},"version":"","description":"版本：1.9｜日期：2026-10-24｜状态：部分实现；实时动态库、第三方后端、记录级客户端与基础常驻入口已完成首批，类型化授权门面/管理 RPC 待接入。 范围：C++17 公共库、跨进程与前后端数据契约及其与采集、协议、数据管理、历史、存储、Web、策略模块的边界。各节描述目标契约，实际落地范围以对应模块 README 和测试为准。"},{"title":"公共模块与数据契约","content":"公共模块服务多个业务进程，统一设备等共享模型、技术接口和数据契约，不属于某个进程的私有数据库或连接代理。设备身份、标准点、能力与绑定放公共模型；连接、采集和控制决策由对应业务模块负责。\n\n公共模块设计与实施规范：后续实施入口。定义目录与依赖、公共设备模型、配置版本、数据库事务、实时访问、消息总线、采样缓冲与恢复边界、跨进程及前后端契约、现有代码迁移、P0–P6 实施阶段和验收矩阵。\n\n公共数据库访问层：统一 ormpp Repository、历史目录/事件仓储、时序适配、连接池与事务；明确各进程复用代码、独立运行实例的边界及整改步骤。\n\n设备管理数据库设计：只有设备树（无资产概念），四遥拆为遥测/遥信/遥控/遥调四张点表，14 张表覆盖设备树、通道绑定、点表导入、命令规则与运行统计；不做配置版本，保存即生效。\n\n实时数据与配置：实时状态、可靠事件、配置权威和历史存储的边界。\n\n公共实时访问接口：C++17 抽象基类、共享内存/Redis/其他派生后端、并发/错误/恢复。\n\n类型化实时业务门面：RealtimeService 的点/设备/通道状态、来源授权、序号、新鲜度与能力运行条件。\n\nRedis 键设计：Redis 后端命名、字段、配置/事件目录与生命周期。\n\n公共数据库、配置、消息接口以 公共模块设计 为实施基线；设备语义、实时接口和物理键分别引用对应权威专题，不复制维护。进程与控制边界见 系统架构，协议插件 C ABI 见 采集执行与协议插件。","routePath":"/common/","lang":"zh","toc":[],"frontmatter":{},"version":"","description":"公共模块服务多个业务进程，统一设备等共享模型、技术接口和数据契约，不属于某个进程的私有数据库或连接代理。设备身份、标准点、能力与绑定放公共模型；连接、采集和控制决策由对应业务模块负责。 公共模块设计与实施规范：后续实施入口。定义目录与依赖、公共设备模型、配置版本、数据库事务、实时访问、消息总线、采样缓冲与恢复边界、跨进程及前后端契约、现有代码迁移、P0–P6 实施阶段和验收矩阵。公共数据库访问层：统一 ormpp Repository、历史目录/事件仓储、时序适配、连接池与事务；明确各进程复用代码、独立运行实例的边界及整改步骤。设备管理数据库设计：只有设备树（无资产概念），四遥拆为遥测/遥信/遥控/遥调四张点表，14 张表覆盖设备树、通道绑定、点表导入、命令规则与运行统计；不做配置版本，保存即生效。实时数据与配置：实时状态、可靠事件、配置权威和历史存储的边界。公共实时访问接口：C++17 抽象基类、共享内存/Redis/其他派生后端、并发/错误/恢复。类型化实时业务门面：RealtimeService 的点/设备/通道状态、来源授权、序号、新鲜度与能力运行条件。Redis 键设计：Redis 后端命名、字段、配置/事件目录与生命周期。 公共数据库、配置、消息接口以 公共模块设计 为实施基线；设备语义、实时接口和物理键分别引用对应权威专题，不复制维护。进程与控制边界见 系统架构，协议插件 C ABI 见 采集执行与协议插件。"},{"title":"公共实时数据访问接口设计（C++17）","content":"版本：1.7｜日期：2026-10-24｜状态：统一 rtdb 动态库、第三方后端、类型化 RealtimeService 门面、采集分发器、JSON 配置及常驻入口已实现；管理 RPC 待完成。类型化门面的字段契约与能力门控见 RealtimeService 接口设计。\n适用范围：EMS 采集、实时数据库、策略、存储及 C++ Web 后端复用的公共实时数据访问库。\n核心决策：业务只使用 RealtimeClient；公共组件通过 IRealtimeStore 适配共享内存、Redis 和其他合格后端，由实时数据库进程的配置统一选择。\n\n1. 设计结论与范围\n\n公共接口应描述“读取完整运行状态、按版本更新状态”，不直接暴露 Redis Hash 命令或共享内存地址。后端切换改变数据访问实现，业务身份、值类型、质量、来源控制和错误处理保持一致。\n\n业务公开入口为目标 RealtimeClient，负责隐藏管理发现、后端选择与本进程资源组装，复用下列两层核心接口：\n\n业务门面 RealtimeService：面向测点、设备、通道与控制状态，负责类型转换、配置校验、来源代次和序号检查、新鲜度计算。\n\n抽象存储 IRealtimeStore：面向逻辑记录，提供单记录完整读取、条件替换、条件删除与逐项批量结果。SharedMemoryStore、RedisStore 以及新增后端均实现这一契约。\n\n上述均为进程内公共库接口。ems-rtdb 在所有后端下均常驻，统一读取后端配置，管理生命周期、部署描述、接入及授权投影。业务入口只创建统一客户端；客户端库内部发现配置、选取适配器并直接访问同一共享段或 Redis，不把具体后端对象、键或连接暴露给算法。管理接口不转发正常数据读写，配置/生命周期与客户端职责见实时数据库进程详细设计。\n\nRedis 继续作为默认部署后端；共享内存成为同机部署的可选权威实时状态后端。每个逻辑作用域在一个部署代次内只配置一个权威后端，禁止两个后端同时独立受理权威写入。切换通过受控迁移完成，不因 Redis 连接失败就自动切到空共享内存。\n\n数据或职责\t是否属于本接口\t原因及协作方式\n测点最新值、质量、时间、来源\t是\t统一为完整记录，更新必须保持字段一致\n设备、单元、station、通道运行状态\t是\t使用不同记录种类，明确各自写角色\n命令执行状态的查询投影\t是\t仅为持久事件的状态投影；写投影不能触发设备动作\n配置版本及点表的权威管理\t否\t继续由 MySQL/公共 ormpp API 管理；版本快照由独立配置仓储提供\n历史采样、告警、命令和回执传递\t否\t原始历史样本经独立 ZeroMQ PUB/SUB，允许丢样；命令由 MySQL outbox/inbox 与 ZeroMQ REQ/REP 交接，状态提示使用 PUB/SUB，见 消息与命令设计\n历史查询及审计\t否\tTDengine/MySQL 和既有服务 API\n分布式租约、设备控制权仲裁\t否\t由现有控制权协调职责负责；实时库校验已安装的来源授权，不代替选主\n\n“共享内存模式”指实时状态访问方式改变。配置权威源仍是 MySQL，原始遥测和状态提示走 ZeroMQ；共享内存环形队列不能替代跨进程遥测通道或 MySQL 命令事实。\n\n2. 设计依据与约束\n\n本设计面向后续重新实现，以现有设计文档为业务依据，不继承旧代码的类结构、接口签名或兼容包袱。\n\n设计依据\t必须延续的约束\t本设计补充\nEMS 系统架构\tC++17 采集/实时数据库/存储/策略与 Drogon Web 五类进程；职责和控制闭环明确\t实时数据库进程管理生命周期，各进程通过公共库直接访问后端\n数据采集架构\t协议 I/O、通道调度与数据分发分离；采样有界缓冲、历史允许丢样\t分发层注入业务门面，协议模块不选择存储后端\n设备模型与点表绑定\t固有点位、厂家映射、启用状态和命令反馈分开\t统一逻辑测点、类型和质量，不让物理存储决定业务模型\nRedis 键设计\tstation/unit 作用域、设备树路径、稳定 ID、来源序号、配置版本\t逻辑身份适用于全部后端，Redis 物理键只属于 Redis 适配器\n实时数据与配置\t最新状态、可靠事件、配置权威和历史存储分别承担职责\t共享内存替换实时状态访问时，其他职责保持独立\n\n原文中的 Redis 最新值方案作为默认部署实现保留；多后端抽象以本文为详细契约，相关总览同步更新。设计不要求复刻 Redis 全部命令，也不把所有数据库能力压进同一个基类。\n\n3. 架构与依赖方向\n\n采集与上送通道共用本接口：采集投影标准点，上送读取标准点并转换为独立的对外协议模型；上送不会再次产生同一点的权威采样。通道引用工业协议，实时库引用存储后端，这两种配置互不替代，详见 设备、通道与协议。\n\nflowchart TB\n    Collector[采集 DataDispatcher] --> Client[RealtimeClient / 统一业务接口]\n    Strategy[策略 / 状态聚合] --> Client\n    Storage[存储 / 状态投影] --> Client\n    Web[Drogon Web] --> Client\n    Client --> Service[RealtimeService / 内部业务校验]\n    Data[实时数据库进程 ems-rtdb] -.初始化 / 生命周期 / 授权投影.-> Contract\n    Service --> Contract[IRealtimeStore / C++17 抽象基类]\n    Factory[客户端内部 / BackendFactory] --> Contract\n    Contract --> Shm[SharedMemoryStore]\n    Contract --> Redis[RedisStore]\n    Contract --> Other[其他内存数据库适配类]\n    Shm --> Segment[同机共享段 / 平台进程间锁]\n    Redis --> Server[Redis 主节点 / Cluster]\n    Other --> Engine[目标数据库客户端]\n    Collector --> Buffer[有界内存采样队列]\n    Buffer --> Bus[ZeroMQ 原始遥测 PUB/SUB]\n    Bus --> Storage\n    Data -.管理接入 / 部署描述.-> Factory\n\n图中的 Client、Service、Contract、Factory 代表每个进程独立持有的公共库对象；后端选择、连接/映射和能力校验都在客户端内部，业务不构造 BackendSpec 或判断后端类型。受信任的同机 C++ Web 后端与采集、策略调用相同 API，浏览器只访问 Web。跨主机直接访问共享段不受支持，客户端须拒绝不兼容的部署。存储提供历史服务，实时数据库进程提供统一管理；正常数据不经管理 RPC，切换后全部客户端核对同一部署与实际存储代次。\n\nclassDiagram\n    class IRealtimeStore {\n        <<interface>>\n        +read(key, context)\n        +compareExchange(request, context)\n        +erase(request, context)\n        +readMany(keys, context)\n        +writeMany(requests, context)\n        +info()\n        +close()\n    }\n    class RealtimeStoreBase {\n        <<abstract>>\n        +readMany(keys, context)\n        +writeMany(requests, context)\n    }\n    IRealtimeStore <|-- RealtimeStoreBase\n    RealtimeStoreBase <|-- SharedMemoryStore\n    RealtimeStoreBase <|-- RedisStore\n    RealtimeStoreBase <|-- VendorMemoryStore\n    RealtimeService --> IRealtimeStore : 注入\n    BackendFactory --> IRealtimeStore : 创建\n\nRealtimeStoreBase 只复用逐项批量调度，不保存全局连接、不实现 Redis 命令、不承载业务规则。数据库原生批量优化可以覆盖默认实现，但不能改变批量语义。公共头文件不得包含 hiredis、redis++、Windows API 或 pthread 类型。\n\n4. 统一语义：先固定保证，再实现派生类\n\n4.1 最小必需能力\n\n能力\t统一保证\t不作的保证\n单记录读\t返回同一次已提交版本的完整字段副本\t不返回映射地址、迭代器或借用缓冲区\n条件创建\t仅在记录不存在时创建\t不隐式覆盖已有记录\n条件替换 CAS\t仅在当前 revision 等于 expected 时完整替换\t不允许先 GET 后无条件 SET 模拟 CAS\n条件删除\t仅删除指定 revision 的记录\t不提供业务端清库接口\n并发一致性\t正常运行的同一后端代次内，单键操作具有线性化点；并发 CAS 至多一个成功\t不保证跨记录或跨作用域事务；不把故障切换当成无损恢复\n批量\t每项保持单记录保证，结果与输入一一对应\t不保证整批原子性或同一时刻快照\n数据所有权\t调用结束后返回对象归调用者所有，关闭后端不使其失效\t不通过公共接口共享 STL 对象内存布局\n失败表达\t明确区分未应用、结果未知、版本冲突、无数据和后端不可用\t不以空串、零值或 false 合并所有失败\n\n不能满足原子 CAS 的数据库不得注册为生产 IRealtimeStore 实现。可以另外实现只读镜像接口，不能降低公共写接口保证。以“内存数据库”或“兼容 Redis”为名并不能证明它满足契约。\n\n4.2 身份、版本与时间\n\nRecordKey 是逻辑身份，由作用域、资源种类、设备路径和资源 code 组成。沿用 Redis 键设计 的 code 规则、最大深度与稳定 ID 约定。业务不传 Redis 原始键、不传共享段 offset。KeyCodec 在后端内将身份转换为物理地址。\n\n三类版本不可混用：\n\n字段\t含义\t比较方式\nrevision\t存储记录版本，用于 CAS\t非空不透明令牌，只能判等；每次成功替换产生新令牌，删除重建/共享段重建不得复用\nsource_epoch / sequence\t业务来源授权代次与该代次采样序号\t先核对已批准来源代次，同代次比较无符号整数序号\nconfig_version\t当前样本采用的已发布配置\t必须满足该测点已安装的配置授权\n\nrevision 建议采用后端实例代次与每次写入唯一标识组合的字符串；长度上限 128 字节。它不是 Redis 计数器的直接暴露，也不等于事件 ID。业务时间用 UTC Unix 微秒 int64_t；进程内 deadline 用 steady_clock，禁止序列化到其他进程。前后端 64 位整数用十进制文本，禁止经 JavaScript Number 或 Lua 浮点数中转后参与精确比较。\n\n采样时间、新鲜度和存储可用性分别表达：成功读取到旧数据仍是读取成功，但门面标记 stale=true；NotFound 不等于值为零；坏质量样本可以有最后值，也可以显式无值。\n\n4.3 字段模型与完整替换\n\n公共存储使用 Fields = std::map<std::string, std::string> 承载规范化字段，测点类型化只在业务门面出现。字段值为 UTF-8 文本，可以包含 JSON 文本；这一选择便于复用当前 Redis Hash 契约，其他后端以定长头加有界序列化载荷存储。\n\n测点记录包括：\n\n身份与样本：schema_version、point_id、value_type、value、unit、quality、source_time、ingest_time、source_id、source_epoch、sequence、config_version、event_id。\n\n写入防护：accepted_source_id、accepted_source_epoch、accepted_config_version、write_enabled。这些字段只能由来源/配置协调职责更新，普通采样保持其原值。\n\n可选诊断：最近授权切换时间、采样来源、明确的质量原因；不得保存凭据。\n\n内部 revision 由存储管理，不属于可任意修改的业务 Fields。以 _store_ 开头的字段保留给适配器，业务提交时拒绝。新增防护字段是本设计对现有测点 Hash 契约的扩展，须同步 C++/TypeScript 契约样例。\n\ncompareExchange 完整替换业务字段：新记录中没有的旧字段必须删除；不能用普通 HSET 合并后留下过期字段。不可变配置快照继续使用配置仓储，不因存在 Fields 就把配置索引和可靠流塞入这一基类。\n\n类型化门面建议使用 std::variant<bool, std::int64_t, std::uint64_t, double, std::string> 表示有效值，外层 std::optional 表示无值；禁止以 NaN/Inf 伪装质量码。value_type 与 value 的合法组合、浮点往返精度、枚举质量码、字段是否必填写入 contracts/，不能让后端各自推断。现有整数精度、JSON null 约定沿用 Redis 键设计。\n\n编码器定义规范的长度前缀字段编码，用于计算所有后端一致的 max_record_bytes，并限制字段数、单字段长度和总长度；共享内存还计入 Boost 容器、key、revision 和 allocator 开销。Redis 实际占用可以不同，但不能绕过公共记录上限。\n\n5. C++17 接口草案\n\n下列代码块构成一个接口头文件草案，使用标准 C++17。它定义 API 和默认批量行为，后端方法仅声明，未实现实际数据库访问。基础 Error、Result 和 CallContext 引用 公共模块设计第 5 节 的 ems::core，在本命名空间使用别名；语法检查需同时提供该公共头文件草案。Result<T> 以 std::variant<T, Error> 表达，避免依赖 C++23 std::expected。\n\n#pragma once\n#include <chrono>\n#include <cstddef>\n#include <cstdint>\n#include <functional>\n#include <map>\n#include <memory>\n#include <optional>\n#include <string>\n#include <variant>\n#include <vector>\n#include <common/core/result.h>\n#include <common/core/call_context.h>\n\nnamespace ems::rtdb {\n\nusing ErrorCode = ems::core::ErrorCode;\nusing WriteEffect = ems::core::WriteEffect;\nusing Error = ems::core::Error;\ntemplate<class T> using Result = ems::core::Result<T>;\nusing Deadline = ems::core::Deadline;\nusing CallContext = ems::core::CallContext;\n// deadline 必须显式设置，包括获取池连接/锁的等待时间。\nenum class ScopeKind { Unit, Station };\nstruct Scope {\n    ScopeKind kind;\n    std::string code;\n};\nenum class RecordKind { Point, DeviceState, ChannelState, CommandState };\nstruct RecordKey {\n    Scope scope;\n    RecordKind kind;\n    std::vector<std::string> device_path;\n    std::string name;     // point/channel/command code；DeviceState 为空\n};\nstruct Revision {\n    std::string opaque;\n};\nusing Fields = std::map<std::string, std::string>;\nstruct Record {\n    Fields fields;\n    Revision revision;\n};\nstruct WriteRequest {\n    RecordKey key;\n    Fields replacement;\n    std::optional<Revision> expected; // nullopt = 仅在不存在时创建\n};\nstruct EraseRequest {\n    RecordKey key;\n    Revision expected;               // 删除也必须检查版本\n};\nstruct WriteReceipt { Revision revision; };\nstruct EraseReceipt {};\n\nstruct BackendInfo {\n    std::string implementation;\n    std::string storage_generation; // 诊断身份，不替代业务 source_epoch\n    bool cross_process;\n    bool cross_host;\n    bool change_hints;\n    std::size_t max_record_bytes;\n    std::size_t max_batch_items;\n};\n\nclass IRealtimeStore {\npublic:\n    virtual ~IRealtimeStore() = default;\n    virtual BackendInfo info() const = 0;\n    virtual Result<Record> read(const RecordKey&, const CallContext&) = 0;\n    virtual Result<WriteReceipt> compareExchange(\n        const WriteRequest&, const CallContext&) = 0;\n    virtual Result<EraseReceipt> erase(\n        const EraseRequest&, const CallContext&) = 0;\n    virtual std::vector<Result<Record>> readMany(\n        const std::vector<RecordKey>&, const CallContext&) = 0;\n    virtual std::vector<Result<WriteReceipt>> writeMany(\n        const std::vector<WriteRequest>&, const CallContext&) = 0;\n    virtual void close() noexcept = 0;\n};\n\nclass RealtimeStoreBase : public IRealtimeStore {\npublic:\n    std::vector<Result<Record>> readMany(\n        const std::vector<RecordKey>& keys, const CallContext& ctx) override {\n        if (keys.size() > info().max_batch_items)\n            return std::vector<Result<Record>>(keys.size(), Error{\n                ErrorCode::InvalidArgument, WriteEffect::NotApplicable,\n                \"batch limit exceeded\"});\n        std::vector<Result<Record>> out;\n        out.reserve(keys.size());\n        for (const auto& key : keys) out.push_back(read(key, ctx));\n        return out;\n    }\n    std::vector<Result<WriteReceipt>> writeMany(\n        const std::vector<WriteRequest>& requests,\n        const CallContext& ctx) override {\n        if (requests.size() > info().max_batch_items)\n            return std::vector<Result<WriteReceipt>>(requests.size(), Error{\n                ErrorCode::InvalidArgument, WriteEffect::NotApplied,\n                \"batch limit exceeded\"});\n        std::vector<Result<WriteReceipt>> out;\n        out.reserve(requests.size());\n        for (const auto& request : requests)\n            out.push_back(compareExchange(request, ctx));\n        return out;\n    }\n};\n\nstruct SharedMemoryOptions {\n    std::string segment_name;\n    std::size_t segment_bytes;\n    std::uint32_t layout_version;\n    bool create_if_missing; // 仅指定初始化角色允许为 true\n};\nstruct RedisOptions {\n    std::string topology;   // standalone / sentinel / cluster\n    std::vector<std::string> endpoints;\n    std::string credentials_ref;\n    std::string tls_profile_ref;\n    std::size_t pool_size;\n};\n\nclass SharedMemoryStore final : public RealtimeStoreBase {\npublic:\n    static Result<std::unique_ptr<IRealtimeStore>> open(\n        const SharedMemoryOptions&, const CallContext&);\n    ~SharedMemoryStore() override;\n    BackendInfo info() const override;\n    Result<Record> read(const RecordKey&, const CallContext&) override;\n    Result<WriteReceipt> compareExchange(\n        const WriteRequest&, const CallContext&) override;\n    Result<EraseReceipt> erase(\n        const EraseRequest&, const CallContext&) override;\n    void close() noexcept override;\nprivate:\n    SharedMemoryStore();\n    struct Impl;\n    std::unique_ptr<Impl> impl_;\n};\n\nclass RedisStore final : public RealtimeStoreBase {\npublic:\n    static Result<std::unique_ptr<IRealtimeStore>> open(\n        const RedisOptions&, const CallContext&);\n    ~RedisStore() override;\n    BackendInfo info() const override;\n    Result<Record> read(const RecordKey&, const CallContext&) override;\n    Result<WriteReceipt> compareExchange(\n        const WriteRequest&, const CallContext&) override;\n    Result<EraseReceipt> erase(\n        const EraseRequest&, const CallContext&) override;\n    // 可覆盖基类批量方法，将逐项 CAS 排入 pipeline。\n    void close() noexcept override;\nprivate:\n    RedisStore();\n    struct Impl;\n    std::unique_ptr<Impl> impl_;\n};\n\nstruct BackendSpec {\n    std::string type; // 稳定注册名；不使用不断扩大的业务枚举\n    std::map<std::string, std::string> options;\n};\nusing Creator = std::function<Result<std::unique_ptr<IRealtimeStore>>(\n    const BackendSpec&, const CallContext&)>;\nclass BackendFactory {\npublic:\n    // 注册失败不得覆盖既有类型；注册阶段结束后冻结 registry。\n    Result<bool> registerBackend(std::string type, Creator creator);\n    Result<std::unique_ptr<IRealtimeStore>> create(\n        const BackendSpec&, const CallContext&) const;\nprivate:\n    std::map<std::string, Creator> creators_;\n};\n\n} // namespace ems::rtdb\n\n5.1 补充契约\n\nopen/create 校验配置、schema/layout、权限与必需能力，成功只返回非空、已就绪对象；失败通过 Error 返回，不返回半初始化对象。未知后端名返回 Unsupported，未知配置字段返回 InvalidArgument。\n\nRecordKey 的组合合法性由公共验证器控制：ChannelState 只允许 station 作用域且设备路径为空；CommandState 的 name 为命令 ID且路径为空；Point 允许根级测点；DeviceState 的 name 为空。适配器拒绝非法输入。\n\n成功读取必须带非空 revision；存在但没有有效 revision 的旧记录返回 SchemaMismatch，不能被当作不存在而覆盖。erase 对不存在记录返回 NotFound/NotApplied，对版本不符返回 Conflict/NotApplied。\n\n单次操作在等待连接/锁之前以及实际提交前检查 deadline。超过 deadline 且未开始修改返回 DeadlineExceeded/NotApplied；请求可能提交但响应丢失返回 Unknown。读操作的 effect 固定为 NotApplicable。\n\n默认批量实现将同一 deadline 传入所有单项；到期后后续调用必须立即返回，不能为每项重新分配完整超时。空批量返回空结果。超批量上限时每项返回 InvalidArgument 且不执行任何存储请求；生产门面在构建巨大请求前限制输入大小，优化后端保持相同行为。\n\n重复键按输入顺序执行，后项可以看到前项效果；优化批量实现必须保持同键顺序。不同键允许并行。超限请求由门面拒绝或显式分片，每片结果映射回原索引，禁止丢项。\n\n实例的业务方法可并发调用；info() 不发网络探测。生命周期由进程组装者管理：停止入口 → 等待有界在途调用结束 → close() → 析构；调用者不得并发关闭与访问对象。close 幂等，关闭后的访问返回 NotReady。\n\n库将常规客户端异常转换为 Error，避免共享 lastError_；std::bad_alloc 等进程级资源失败不承诺可恢复或逐项返回，交由进程顶层策略处理。除析构/close 外不盲目声明 noexcept。\n\nError 的 effect 表达失败操作的写入确定性；成功只由 Receipt 表达。自动重试只能针对确认未应用的暂态失败，且仍受原 deadline 限制。对 Unknown，门面通过 revision、event_id 和已提交业务状态核对，不得把“超时”等价为“失败后可以无条件重发”。\n\n5.2 业务门面如何使用 CAS\n\n普通业务只依赖 RealtimeService 的类型化 getPoint/updatePoint/getState，不直接得到后端句柄。门面持有 shared_ptr<IRealtimeStore> 或调用方保证生命周期的引用；进程组装者是唯一创建和关闭责任方。构造函数注入便于契约测试，不使用全局单例。\n\n测点写入算法：\n\n1. 解析 PointAddress，核对调用角色、字段类型、点启用状态和已加载配置。\n2. 读取当前记录；不存在时普通采样返回 NotReady，不自行创建授权。\n3. 要求 write_enabled，且采样 source_id/epoch/config_version 等于记录内批准值。\n4. 若已有同代次样本：\n   sequence 更小 -> 门面返回 IgnoredOutOfOrder，不修改最新值；历史仍按日志归档。\n   sequence 相同且 event_id/业务载荷相同 -> 门面返回 Duplicate。\n   sequence 相同但内容不同 -> 返回业务冲突并告警，不覆盖。\n5. 新样本与原防护字段合成完整替换记录，使用刚读到的 revision 做 CAS。\n6. CAS 成功 -> Applied；Conflict -> 重读并重新校验，限制次数且不超过 deadline。\n7. 其他错误 -> 保留结构化错误和写入确定性，交给分发/恢复策略。\n\nApplied/Duplicate/IgnoredOutOfOrder 是门面业务结果，不能混入底层 ErrorCode。重复判断比较规范化业务载荷，不以每次重试重新生成的诊断时间判断不同。\n\n来源切换由授权协调职责以 CAS 更新同一记录的 accepted_* 字段，保留最后样本的原来源，并由门面将其标为不符合当前授权的新鲜数据，直到新来源提交。旧采样持有旧 revision 时 CAS 必然冲突；重读后来源检查失败。普通采样不得仅因传入更大的 epoch 就取得权限。\n\n首次启用由配置/授权流程创建无有效样本的记录，然后开放采样。来源切换涉及多点时逐点安装授权并收集完成状态；期间策略对依赖集合执行版本一致性检查，禁止声称整台设备所有点原子切换。来源代次的分配与旧主隔离仍由持久协调状态负责，内存记录不能独自抵御状态回滚或恶意直写。\n\n5.3 业务层使用的公共 API\n\n存储抽象保持简洁，下表定义 RealtimeService 的类型化业务语义，由公开 RealtimeClient 复用同名操作向业务提供；不新增第二份样本或错误模型。客户端的创建只接收服务定位、调用身份、作用域和预算，后端选取由库内部完成。地址类型由公共模型定义，状态类型为 schema 校验后的设备/通道/单元状态；底层 Fields 不传播到协议或策略算法中。\n\n门面操作\t输入\t结果与约束\ngetPoint\tPointAddress、CallContext\tResult<PointSnapshot>：有类型的值、质量、时间、来源、配置版本、stale\ngetPoints\tPointAddress 列表、CallContext\t与输入等长的逐项结果；不是多点原子快照\nupdatePoint\tPointAddress、PointSample、CallContext\tApplied / Duplicate / IgnoredOutOfOrder 或结构化 Error；执行第 5.2 节规则\nupdatePoints\t完整样本列表、CallContext\t逐项业务结果；部分成功不会被压成一个 bool\ngetState / updateState\t类型化状态地址、状态样本、CallContext\t各状态类型定义唯一写角色及事件顺序，按相同 CAS 流程更新\ngetCommandState\t已鉴权的作用域与 command_id\t查询状态投影；没有“写值即执行”的接口\n\n用于枚举设备/测点的目录来自当前配置版本，随后按地址批量读取；IRealtimeStore 不提供无限扫描或 getAll()。策略计算读取多点后检查配置组合、授权代次、采样时间窗口和质量覆盖率；若业务确实要求同一计算时刻的聚合，单独发布一个带输入版本的聚合状态记录，不把批量读当事务快照。\n\n新鲜度以采样时间及源时钟质量判定，源时间不可用时按配置采用 ingest_time 并记录降级原因；陈旧阈值 stale_after 来自配置。检测到时间倒退或未来时间超过允许时钟偏差时标记时间质量异常，不把负年龄视为永久新鲜。存储层不因陈旧而删除最后值。\n\nWeb 通过本进程门面调用 getPoint/getPoints/getState，向浏览器返回类型化数据、质量、新鲜度和配置版本，保留逐项失败信息，并在 Web 层按 station/设备树节点鉴权及限制批量和预算。默认路径不再经过存储实时 gRPC。共享内存布局由库隐藏，C++ revision 对象不作为跨进程 ABI；JSON/管理诊断只传不透明文本。需要服务隔离的查询网关属于后续独立扩展。\n\n6. 共享内存后端 SharedMemoryStore\n\n6.1 使用系统 Boost.Interprocess\n\n共享内存使用系统安装的 Boost.Interprocess，本机验证版本为 Boost 1.89。Interprocess 及 Container、Move、Intrusive 等依赖全部来自同一套 Boost 安装，不再引用仓库内单独的共享内存组件。CMake 优先查找安装包，并兼容通过 BOOST_ROOT 指定的完整头文件目录；其他系统默认查找系统 Boost。不修改第三方源码，不自研 OS 映射、共享分配器、robust 锁或双映像提交协议。\n\n适配器使用 managed_shared_memory、共享段 allocator/string/map 和 named_mutex/scoped_lock。共享段中的容器由 Boost 管理，不放入普通 STL 对象或进程内裸指针；公共 API 仍返回调用者拥有的记录副本。段内仅增加项目需要的契约版本、容量参数、generation 和业务记录，不另造内存数据库引擎。\n\n6.2 并发与失败边界\n\n首批以一个段级 Boost 命名互斥锁保护完整记录读取、版本比较和容器更新。新载荷先构造，再在锁内替换；CAS、完整替换、逐项批量与错误语义保持不变。现有 shard_count 作为兼容配置校验，首批不声称已经实现分片并发。\n\n锁通过有界 try_lock 循环与 steady deadline 等待，不自行调用 pthread、Windows Mutex 或原生映射 API。Boost 普通命名锁不被视为 robust owner-death 恢复机制：持锁进程崩溃后可能导致后续访问超时。禁止强制解锁后继续使用可能损坏的段；维护流程先停止/隔离所有使用者，再清理锁和段，创建全新 generation。原生实现的自动持锁者死亡恢复及双映像故障保证不再适用。\n\n6.3 生命周期与兼容\n\n仅实时数据库进程在首次部署或已授权维护中创建共享段；客户端只 attach，close 只释放本进程资源。managed_shared_memory 在 Windows 上的实现与原生页文件映射不同，不依赖“最后一个句柄关闭就自动销毁”假设；最终删除通过 Boost 的显式 remove 管理，并由调用方确保使用者已全部隔离。\n\n新 Boost 段使用独立名称前缀及布局版本，不能原地打开旧自研布局。管理重启验证并复用有效段；扩容/清理遵守停写、隔离、发布新代次流程。不承诺跨 OS、Boost/编译器版本或同步 ABI 的布局兼容。\n\n容量由 Boost allocator 的可用内存与业务记录数双重限制；满时返回 ResourceExhausted，不静默淘汰有效状态。记录/批量上限继续显式校验。直接访问只适用于受信任的同机进程，业务只读不等于 OS 只读映射；新鲜度、配置与来源校验仍由业务门面承担。\n\n7. Redis 后端 RedisStore\n\n实现统一使用 backend/third_party/redis-plus-plus 的 sw::redis::Redis、ConnectionOptions/ConnectionPoolOptions、Hash 与 eval API。连接、认证、重连、RESP 和 socket 由第三方库处理；自有代码只保留项目键、完整替换/CAS 的 Lua 业务规则、配置校验及错误转换，不再直接调用 hiredis C API 或原生 socket。\n\n7.1 与现有键契约兼容\n\n继续使用 Redis 键设计 的物理命名：\n\n逻辑记录\tRedis 键例子\n单元下设备测点\tems:rt:point:{ess000001}:pcs01:active_power\n单元状态\tems:{ess000001}:rt:state\nstation 公共设备状态\tems:{station:station001}:pcc-meter01:rt:state\nstation 通道状态\tems:{station:station001}:channel:rs48501:rt:state\n命令状态投影\tems:{ess000001}:command:<command_id>\n\n以上全部为 Hash。新记录加 _store_revision 元字段，业务读返回时移除该字段并放入 Record.revision。不存在记录返回 NotFound；wrong type、保留字段错误或无法解码应返回明确错误，不能用空结果掩盖数据污染。\n\n读操作使用单次完整读取，写操作使用有界 Lua 比较 revision 并替换完整字段。为避免删除旧 Hash 后多步重建失败，先在同槽唯一临时键构建完整新 Hash，完成 revision 设置后对目标进行 CAS 检查，再以单次 RENAME 发布；临时键构建在脚本外完成也可以，但须使用新鲜唯一 ID、短 TTL 和受控命名，CAS 检查与 RENAME 必须在同一脚本内。最终键不带短 TTL，临时键须在发布前取消 TTL；崩溃遗留临时键由独立限速清理器处理，避免取消 TTL 后泄漏。实现阶段应将临时键前缀与清理规则加入键目录。\n\n脚本在发布前预校验类型和所有输入，成功提交后不再执行可能失败的业务写步骤。删除使用检查 revision 后单次 DEL。Lua 提供执行隔离，但不能把多条写语句运行时出错理解为自动回滚；单一最终发布步骤用来缩小部分应用风险。脚本加载、NOSCRIPT 处理、脚本涉及的键显式传参遵循 Redis 脚本文档。\n\n临时键须与目标共享相同 hash tag，例如 ems:{ess000001}:_store_tmp:<write_id>。Cluster 的同槽约束按 Redis Cluster 规范 执行。此设计不以业务操作跨根事务为前提；批量是逐键 CAS pipeline，不能伪装成整批事务。\n\n门面需要比较的 epoch/sequence 使用十进制字符串的长度及字典序或安全的整数解析，禁止在 Lua 中直接 tonumber 比较任意 uint64。核心 CAS 仅比较不透明 revision 字符串。\n\n7.2 连接与故障\n\n每个进程的库实例独立持有 redis-plus-plus 连接池，配置非零连接、socket 及池等待上限。调用前后及多步操作之间检查 CallContext；首批同步第三方调用不能被 steady deadline 强制取消，实际最坏等待受第三方单步超时限制，可能超过剩余调用预算。此限制必须在接口说明和验收报告中保留，不为实现硬取消而重写原生网络栈；需要更严格期限的控制业务在完善预算适配并验收前不能据此宣称满足硬实时要求。\n\n单机、Sentinel、Cluster 按配置使用相应客户端。重定向、重连和脚本装载必须有次数上限；未取得明确未应用证据的写失败返回 Unknown。认证失败不无限重试，池耗尽返回明确资源/超时错误。Pub/Sub、阻塞消费与普通读写不共用同一连接。\n\n正常单主期间单记录操作遵循统一保证。异步复制故障切换可能丢失已确认写入，不能宣称跨故障的线性一致或零 RPO，见 Redis Cluster 故障行为。检测到连接/拓扑恢复后，进程先退出实时可写就绪状态，核对配置、来源代次、状态与事件消费进度，重新安装授权后再恢复策略写入。网络层可能无法发现所有状态回滚，因此关键控制仍依赖持久仲裁和执行前隔离，不把内存 CAS 当作完整的分布式控制权证明。\n\n8. 其他内存数据库如何扩展\n\n新增后端沿用 VendorMemoryStore final : public RealtimeStoreBase，只在对应模块中引入数据库 SDK；使用 Impl 隐藏连接类型。实现顺序为：配置解析 → 单记录读取 → 原子条件替换/删除 → 错误映射 → deadline/关闭 → 批量优化 → 契约与故障测试 → 工厂注册。\n\n原生能力\t适配策略\t准入结论\n支持整值 CAS\t将 Fields 编码成有版本的完整 value，以原生 CAS 提交\t经并发/重建/超时测试后可准入\n支持键级事务或服务器端原子程序\t在数据库侧完成比较与替换\t验证隔离、提交失败和故障恢复边界\n只有 GET/SET，没有原子条件写\t不能用进程内 mutex 保护多个进程的写入\t不符合本生产写接口\n兼容 Redis 协议\t可尝试复用 Redis 适配器\t必须实测脚本、同槽 RENAME、错误、拓扑和超时；不能仅改 endpoint 即认定兼容\n进程内 map\t用作 InProcessStore 测试替身\tinfo 声明 cross_process=false，生产多进程部署拒绝使用\n\n注册名使用例如 shm、redis、vendor_memory，主业务代码不因新增数据库修改 switch。首期采用编译期链接和显式注册，不为尚未明确的需求引入热加载。将来需要动态后端插件时使用带版本 C ABI、opaque handle 和独立释放函数；不能把此 C++ 虚函数/STL 接口直接视为稳定跨编译器 ABI。\n\n9. 扩展能力、事件通道与缓存\n\n9.1 能力矩阵\n\n能力\tSharedMemoryStore\tRedisStore\t其他后端\n完整记录读、CAS、条件删\t必需，进程间锁和提交协议实现\t必需，主节点/脚本实现\t必须证明等价语义\n同机跨进程\t支持\t支持\t启动时声明与验证\n跨主机访问\t不支持\t支持\t启动时声明与验证\n批量逐项结果\t默认循环，可优化分片调度\t默认循环，可优化 pipeline\t不改变结果顺序和部分成功语义\n变更提示\t可选，平台唤醒/轮询\t可选，Pub/Sub\t不支持时显式轮询\n多键一致快照/事务\tv1 不提供\tv1 不提供\t即使底层有也不经核心接口隐式暴露\nTTL/扫描/计数自增/可靠队列\t不属于核心接口\t不属于核心接口\t按独立业务契约扩展\n\n需要的能力在进程启动时检查，不能等业务第一次触发才发现不支持。底层不支持的扩展返回 Unsupported；禁止静默降级为不同语义。后端内部优化不等于公开新业务能力。\n\n9.2 变更提示\n\n如需通知，另外定义 IChangeFeed，由工厂组装结果中可选提供，与 IRealtimeStore 分离。其契约为订阅逻辑键范围、返回 RAII 订阅句柄、提供 Changed 与 ResyncRequired 通知；通知只包含键和可选 revision，接收者重新读取状态。\n\n回调在独立有界执行队列运行，不持共享段锁或连接池锁调用用户代码。同一订阅回调串行，允许重复和合并；队列溢出或重连必须发出 ResyncRequired。取消订阅后禁止启动新回调，外部线程取消等待在途回调结束；回调自身取消只标记取消、不可等待自己。关闭先停订阅，再排空回调，最后关闭存储。通知异常隔离并记录，不能让读写线程终止。\n\nv1 可以完全不实现推送扩展，业务按配置周期批量读取即可满足正确性；推送是降低查询开销的优化。所有页面和缓存重连后先取快照，命令事实继续通过 MySQL/outbox 与 ZeroMQ 交接。\n\n9.3 遥测丢样与本地缓存\n\n采样按“有界内存缓冲 → 分别更新最新值/通过 ZeroMQ 发布原始事件 → 存储处理已收到事件”处理，不提供本地文件缓冲。实时状态更新与 PUB/SUB 发布不构成同一事务；不能因实时 CAS 判为重复就跳过原始事件发布。进程重启、缓冲耗尽、订阅离线或写库失败可能形成历史缺口，不得以最新值伪造。\n\n已被存储订阅器收到的旧来源样本可继续归档历史，但不能覆盖新来源实时值。Redis 后端只负责实时状态，不能改变遥测 PUB/SUB 的丢样边界。\n\nv1 仅配置进程本地配置缓存，不默认叠加实时读缓存。未来 CachedRealtimeStore 如作为装饰器，只适合明确容忍陈旧的查询：必须返回缓存来源、新鲜度、过期信息，并有重同步机制。策略校验和 CAS 的前置读取不能使用未经验证的陈旧缓存。写失败不得仅更新本地缓存后返回成功。\n\n10. 配置、构建与使用方式\n\n10.1 部署配置示例\n\n后端类型和参数只出现在实时数据库进程的权威配置，结构为 realtime.backend.type/options，共享内存与 Redis 的完整示例见进程配置。客户端内部通过管理描述发现后端，再核对部署代次、实际存储代次和契约能力。\n\n以下为业务进程的统一客户端配置示例；shm、Redis 及未来适配器使用同一结构，不表示仓库已有相应解析器：\n\nrealtime_client:\n  service_endpoint: \"127.0.0.1:5562\"\n  instance_id: \"collector-station001-01\"\n  role: collector\n  scopes: [\"station:station001\", \"unit:ess000001\"]\n  operation_timeout_ms: 50\ntelemetry:\n  backend: zeromq_pubsub\nconfig:\n  backend: mysql\n\n公共客户端负责接入描述、管理请求与数据连接，不要求业务配置后端类型、地址或共享段名；create_if_missing=false 由内部角色策略强制执行。BackendSpec.options 只存在于公共实现的工厂边界，严格转换为类型化 Options；密钥使用引用，不返回给业务调用。配置选择仅适用于已发布且满足能力要求的适配器；改变配置后按维护流程切换，不承诺热切换或自动降级。\n\n10.2 目标目录与链接\n\nbackend/include/common/core/         # 共享 Error、Result、CallContext\nbackend/include/common/model/        # 设备/测点/状态等模型，不由实时库重新定义\nbackend/include/rtdb/\n  client/                      # 统一记录客户端、测点/设备/拓扑业务门面\n  model/                       # 业务配置、类型别名和本进程缓存\n  store/                       # IRealtimeStore、RecordKey、CAS 和工厂\n  backend/                     # 后端打开与维护接口\nbackend/src/rtdb/\n  client/                      # 业务序列化与有界 CAS 更新\n  model/                       # 配置缓存\n  store/                       # 记录校验、编码和版本工具\n  backend/                     # 系统 Boost.Interprocess / redis-plus-plus\n  process/                     # ems-rtdb 入口\nbackend/tests/rtdb/             # 契约、业务迁移、采集分发器和安装包消费测试\n\n本批实际交付 ems_rtdb 动态库，统一包含 core、client 和所启用的第三方适配器；原 ems_realtime_core/shm/redis target 保留为链接同一动态库的兼容接口，避免多个库实例各自持有工厂与资源。业务链接安装包的 ems::rtdb，通过导出头调用 API。Boost Interprocess 与 redis-plus-plus 的包含路径仅在实现侧可见；使用公共 C++ STL API 要求调用者与库使用兼容工具链/CRT，不承诺跨编译器 ABI。\n\n自研 target 统一设置 CXX_STANDARD 17、CXX_STANDARD_REQUIRED YES、CXX_EXTENSIONS NO；target_compile_features(cxx_std_17) 可补充最低需求，同时确保上层构建没有将标准提升为 C++20。pthread/Windows 库按平台链接，Linux ARM 与目标桌面平台分别构建；只选共享内存后端时不得强制安装 redis++/hiredis，事件模块需要 Redis 是独立依赖。\n\n10.3 组装顺序\n\nems-rtdb / composition root\n  获取唯一管理权 -> 核对可信部署与配置 -> 注册并冻结后端工厂\n  创建或验证复用后端 -> 安装已确认的授权投影 -> 发布实际存储代次\n  启动管理服务与健康观测 -> 维护接入状态\n\n业务进程 / composition root\n  读取统一客户端配置 -> 创建 RealtimeClient -> 注入分发器 / 策略 / Web\n  客户端内部：发现并核对描述 -> 工厂选择已注册适配器\n    -> 挂接共享段或创建 Redis 池 -> 核对实际布局/代次/能力\n    -> 构造 RealtimeService -> 核对配置/授权依赖 -> 登记并就绪\n\n每个进程持有独立客户端，内部 Store 与连接/映射句柄可按接口约定在线程间共享；跨进程只共享后端数据，不共享 C++ 对象。进程生命周期由应用负责，业务只关闭自己的客户端，不删除后端或关闭其他本进程服务仍在使用的资源。\n\n管理心跳不参与每次数据访问；管理服务中断时，实际后端与授权仍有效的已挂接进程可按原规则运行，新接入和变更暂停。管理者重启与维护隔离流程以实时数据库进程生命周期为准。\n\n11. 故障语义、运行指标与性能\n\n场景\t接口/门面行为\t上层动作\n数据管理服务中断但实际后端有效\t已挂接者保持直接读写；新接入/授权变更未就绪\t管理恢复核对并复用原存储代次，不清段\n字段、code、schema 非法\tInvalidArgument / SchemaMismatch\t修复配置或版本，不盲目重试\n记录不存在\tNotFound；测点写门面返回尚未授权/NotReady\t初始化授权；不输出默认零值\n版本冲突\tConflict / NotApplied\t有界重读并重做业务校验\n锁/连接池等待超时且未提交\tDeadlineExceeded / NotApplied\t按原预算重试或背压\n请求可能已提交但响应丢失\tDeadlineExceeded/Unavailable + Unknown\t按 event_id/状态对账；未完成内存请求有界保留，持久业务查 MySQL/outbox\n共享段损坏/布局不匹配\tCorruptData / SchemaMismatch\t隔离并停止就绪，由管理流程恢复\nRedis 断线或共享段不可用\tUnavailable\t仅保留有界内存采样缓冲，超限报告缺口；依赖实时状态的调度按降级规则停发\n记录容量或队列不足\tResourceExhausted\t有界背压、报警、扩容，不静默丢数据\n读取成功但样本陈旧\t门面保留最后值，标记 stale/质量\t策略按质量门限限制动作，页面显示陈旧\n\n观测至少包括按后端/操作聚合的调用量、P50/P95/P99、超时、Unknown、CAS 冲突、字节数、批量大小、共享段使用率/恢复次数、连接池等待、事件积压和陈旧率。指标标签不带 point_id/event_id 等高基数值，详细关联信息放脱敏日志。\n\n容量评估先定义点数 N、平均频率 f、字段大小 B、读写比例与并发进程数。基准写入量约为 N × f；CAS 门面通常包含一次读和一次条件写，还要计算冲突重试、Boost 容器分配/Redis 临时键成本与历史投递开销。不能只以底层 SET 或 memcpy 的吞吐代表完整链路。\n\n压测矩阵覆盖 1/4/8 个进程、单热点键与均匀分布、不同记录长度、批大小、读写比例和故障恢复。报告目标硬件、OS、客户端/服务版本、样本量、持续时间与尾延迟；SLO 根据协议周期和策略预算冻结，不在设计阶段承诺未经测试的“微秒级”或固定百万吞吐。\n\n12. 实施计划、后端切换与回滚\n\n阶段\t工作\t退出条件\nM1 契约冻结\tC++17 头文件、字段 schema、KeyCodec、错误/批量/来源规则\t独立头文件编译；C++/TypeScript 样例一致；评审确认范围\nM2 抽象层与 Redis\t实现 RedisStore、RealtimeService、工厂及业务组装\t业务仅依赖门面；无具体 Redis 句柄逃逸；单记录契约通过\nM3 共享内存\t平台锁、映像提交、初始化/恢复/扩容工具\t真正的独立进程并发与杀进程恢复通过；禁止用同进程线程测试替代\nM4 多后端集成\t分发器/策略注入、部署能力检查、Web 实时查询路径\t仅改部署选择即可跑同一业务用例；事件通道独立恢复\nM5 第三后端验证\t任选现场需要的数据库实现派生类并注册\t无修改业务接口或业务分支；同一套契约/故障测试通过\nM6 部署验收\t故障注入、容量测试、配置检查、运维恢复和切换演练\t文档、部署清单、平台支持矩阵和验收报告一致\n\n新系统从创建首条记录开始维护 revision，所有写入必须经过统一协议。如果部署时需要导入存量数据，应作为独立数据迁移任务：先隔离旧写入方，按配置清单转换并校验，不要求新接口兼容旧程序绕过 CAS 的写法。\n\nRedis → 共享内存（反向同理）的切换步骤：\n\n检查目标容量、平台、schema 与访问路径；创建新 generation，目标尚不接受业务写。\n\n暂停受影响作用域的新调度与实时投影写入，采集可短暂使用有界内存缓冲；排空在途 CAS，记录配置/来源授权并报告未发布样本风险。由实时数据库进程配合部署管理确认旧使用者已退出或被隔离，不能将心跳超时当作停写证明。\n\n按配置目录复制完整状态并验证记录数、稳定 ID、值/质量/时间、来源与内容摘要；目标生成新 revision，不复制源后端 CAS 令牌。\n\n处理暂停期间仍保留的内存样本并核对事件发布；对已丢失样本报告缺口；更新部署代次，将全部生产者、消费者、Web 查询入口切到目标，确认旧实例已退出写权限。没有参与者确认不得开放双写。\n\n核对新状态与授权，恢复业务；旧后端只读保留至观察期结束。期间影子对比不用于控制执行。\n\n回滚先停止目标写入，按目标完整状态与重新采集的设备值重建源快照，核对 MySQL 控制投影，再提升部署/来源代次并切回。不能直接打开停留在旧水位的 Redis 或共享段。\n\n切换不是跨后端事务，也不提供运行中透明热切换。已持久保存的 event_id、command_id、MySQL 执行状态与 outbox 必须跨切换保留；回滚不得自动重放已经可能执行的设备命令。\n\n13. 验收清单\n\n同一套存储契约测试应参数化运行于所有生产后端；下列是实现阶段的必需验收，不代表本次文档交付已经执行。\n\n类别\t关键用例及通过标准\nC++17 与依赖\t公共头独立编译，无 C++20/23 API；仅编译共享内存时实时库不依赖 Redis SDK\n后端透明性\t业务只引用统一客户端，业务代码/客户端配置在 shm、Redis 及合格新后端保持一致；未编译/不兼容后端明确拒绝，配置切换不形成双权威写入\n全字段一致性\t并发交替写两套明显不同的值/质量/时间组合，读者绝不看到拼接样本；替换删除旧字段\n创建与 CAS\t多进程同版本竞争只有一个成功；错误 expected 不写入；不存在与空字段记录可区分\nABA 与恢复\t删除重建/共享段重建后旧 revision 不能成功；旧 schema 不自动覆盖\n顺序与来源\t乱序忽略、同序异值拒绝、新授权阻断旧来源；切换部分完成时策略拒绝不一致输入\n批量\t空输入、重复键、部分成功、超限、deadline 中途耗尽，结果数量/顺序/确定性正确\n数值与编码\tint64/uint64 边界、bool、UTF-8、null、浮点往返、非法 NaN/Inf、超长载荷跨后端一致\n共享内存故障\t独立进程更新可见；持 Boost 锁崩溃后有界超时；禁止未经隔离强制清锁或自动复用可能损坏的容器，初始化中断按维护恢复验收\nRedis 故障\t响应丢失、断网、NOSCRIPT、池耗尽、主从切换、Cluster 跨槽拒绝、临时键残留，不能误报未应用\n生命周期\t多线程共享、停止入口/在途等待/close 顺序、普通进程退出不删除段；订阅退出无悬空回调\n遥测链路\t实时更新与 ZeroMQ 原始事件发布分别记录；重复实时值不跳过事件发布；退出/超限的丢样边界可验证\n前后端与切换\tWeb 查询随部署切换，C++/TypeScript 样例一致；切换与回滚不产生两个权威写源或重复设备动作\n性能与容量\t在目标负载下达到冻结的 P99/陈旧率/内存/恢复目标；容量满时显式失败，无无界线程或队列\n\n设计落地的判据是：业务依赖同一个抽象接口，所有后端遵守相同核心语义，差异通过部署条件与独立扩展暴露；新增后端无需修改采集协议或策略算法。","routePath":"/common/realtime/access-design","lang":"zh","toc":[{"id":"1-设计结论与范围","text":"1. 设计结论与范围","depth":2,"charIndex":273},{"id":"2-设计依据与约束","text":"2. 设计依据与约束","depth":2,"charIndex":1370},{"id":"3-架构与依赖方向","text":"3. 架构与依赖方向","depth":2,"charIndex":1886},{"id":"4-统一语义先固定保证再实现派生类","text":"4. 统一语义：先固定保证，再实现派生类","depth":2,"charIndex":3775},{"id":"41-最小必需能力","text":"4.1 最小必需能力","depth":3,"charIndex":3797},{"id":"42-身份版本与时间","text":"4.2 身份、版本与时间","depth":3,"charIndex":4310},{"id":"43-字段模型与完整替换","text":"4.3 字段模型与完整替换","depth":3,"charIndex":4942},{"id":"5-c17-接口草案","text":"5. C++17 接口草案","depth":2,"charIndex":5997},{"id":"51-补充契约","text":"5.1 补充契约","depth":3,"charIndex":11965},{"id":"52-业务门面如何使用-cas","text":"5.2 业务门面如何使用 CAS","depth":3,"charIndex":13095},{"id":"53-业务层使用的公共-api","text":"5.3 业务层使用的公共 API","depth":3,"charIndex":14100},{"id":"6-共享内存后端-sharedmemorystore","text":"6. 共享内存后端 `SharedMemoryStore`","depth":2,"charIndex":15242},{"id":"61-使用系统-boostinterprocess","text":"6.1 使用系统 Boost.Interprocess","depth":3,"charIndex":15271},{"id":"62-并发与失败边界","text":"6.2 并发与失败边界","depth":3,"charIndex":15718},{"id":"63-生命周期与兼容","text":"6.3 生命周期与兼容","depth":3,"charIndex":16066},{"id":"7-redis-后端-redisstore","text":"7. Redis 后端 `RedisStore`","depth":2,"charIndex":16487},{"id":"71-与现有键契约兼容","text":"7.1 与现有键契约兼容","depth":3,"charIndex":16735},{"id":"72-连接与故障","text":"7.2 连接与故障","depth":3,"charIndex":17848},{"id":"8-其他内存数据库如何扩展","text":"8. 其他内存数据库如何扩展","depth":2,"charIndex":18400},{"id":"9-扩展能力事件通道与缓存","text":"9. 扩展能力、事件通道与缓存","depth":2,"charIndex":19069},{"id":"91-能力矩阵","text":"9.1 能力矩阵","depth":3,"charIndex":19086},{"id":"92-变更提示","text":"9.2 变更提示","depth":3,"charIndex":19485},{"id":"93-遥测丢样与本地缓存","text":"9.3 遥测丢样与本地缓存","depth":3,"charIndex":19900},{"id":"10-配置构建与使用方式","text":"10. 配置、构建与使用方式","depth":2,"charIndex":20285},{"id":"101-部署配置示例","text":"10.1 部署配置示例","depth":3,"charIndex":20301},{"id":"102-目标目录与链接","text":"10.2 目标目录与链接","depth":3,"charIndex":20937},{"id":"103-组装顺序","text":"10.3 组装顺序","depth":3,"charIndex":22129},{"id":"11-故障语义运行指标与性能","text":"11. 故障语义、运行指标与性能","depth":2,"charIndex":22660},{"id":"12-实施计划后端切换与回滚","text":"12. 实施计划、后端切换与回滚","depth":2,"charIndex":23674},{"id":"13-验收清单","text":"13. 验收清单","depth":2,"charIndex":24783}],"frontmatter":{},"version":"","description":"版本：1.7｜日期：2026-10-24｜状态：统一 rtdb 动态库、第三方后端、类型化 RealtimeService 门面、采集分发器、JSON 配置及常驻入口已实现；管理 RPC 待完成。类型化门面的字段契约与能力门控见 RealtimeService 接口设计。 适用范围：EMS 采集、实时数据库、策略、存储及 C++ Web 后端复用的公共实时数据访问库。 核心决策：业务只使用 RealtimeClient；公共组件通过 IRealtimeStore 适配共享内存、Redis 和其他合格后端，由实时数据库进程的配置统一选择。"},{"title":"EMS 实时数据与配置","content":"本文描述 C++17 采集、实时数据库、存储、策略与 Drogon Web 五类进程中的实时数据边界。整体决策以系统架构为准，实时生命周期见实时数据库进程设计，采集执行见数据采集架构。以下为目标设计，不代表代码已完成实现。\n\n公共实时状态统一通过 IRealtimeStore 抽象基类及业务门面访问，支持共享内存、Redis 与其他满足契约的内存数据库派生类，详细定义见 公共实时数据访问接口设计（C++17）。Redis 为默认实时后端，只保存实时状态；配置以 MySQL 为权威，消息传输走 ZeroMQ。\n\nems-rtdb 在所有后端下均常驻，按统一配置选择和管理后端。业务只使用 RealtimeClient，不解析 Redis 地址、共享段名或后端类型；公共客户端内部发现部署、选择适配器并直接访问后端。后端扩展保持同一业务 API，配置切换通过受控维护完成；正常读写不经管理 RPC。\n\n消息订阅与命令下发使用独立于状态后端的 ZeroMQ 通道：PUB/SUB 提供可丢弃的变更提示，REQ/REP 配合 MySQL 持久状态交接命令。旧采集分发器已提供可选通知接入；命令业务入口仍待接线。\n\n键命名以独立文档 Redis 键设计 为准：储能单元 code 全局唯一，测点键以 ems:rt:point: 开头，再接 {<unit_code>}、逐级设备 code 和测点 code；站级公共测点使用 ems:rt:point:{station:<station_code>}:...。其他资源使用 ems:{<unit_code>} 或 ems:{station:<station_code>} 加资源路径。站标识统一使用 station，消息保留 station_id/code 和稳定资产 ID。\n\n1. 数据职责\n\n数据\t权威存储与访问方式\n实时最新值、质量、设备/通道状态\t经统一接口访问选定权威后端；Redis 默认使用 Hash，共享内存使用有版本的完整记录，由采集与对应状态所有者更新\n历史采样\t独立 ZeroMQ 遥测 PUB/SUB 传递完整原始事件；允许丢样，存储进程写时序库\n控制意图、执行命令和回执\tMySQL 持久记录与 outbox/inbox；命令经 ZeroMQ REQ/REP 交接，结果变化经 PUB/SUB 唤醒并查询权威记录\n资产、通道绑定、点表、配置版本和业务审计\tMySQL；各 C++ 进程通过公共 ormpp API 按业务职责访问，每个进程独立管理连接或连接池\n时序值与聚合结果\t存储进程通过统一后端接口写入和查询，首期实现 TDengine 3.4.2\n配置分发\tMySQL 保存完整版本；ZeroMQ 提示各进程按版本重读并反馈应用状态\n\n进程本地配置缓存用于加速访问。各进程通过公共实时库、版本化消息与管理/历史 gRPC 协作；同机受信任的 C++ Web 后端直接读取共享段或 Redis，浏览器只访问 Web，不继续默认由存储代理实时查询。共享段切换必须停止并隔离旧使用者，不能读取未同步的另一后端。连接、连接池与事务句柄归各进程独立所有。告警规则、聚合和控制仲裁仍属于策略进程。\n\n2. 实时值与遥测事件\n\n采集进程生成包含测点、设备、通道、来源代次、序号、类型、值、单位、质量及时间的遥测记录。Redis 最新值按 source_epoch/sequence 判定更新顺序，新鲜度通过 stale_after 和质量表达。\n\n采样先进入有界内存队列，再分别更新最新值和通过独立 ZeroMQ 主题发布完整原始事件，不提供本地文件持久缓冲。存储进程接收后按稳定 event_id 核验并写入时序库。PUB/SUB 没有 ACK、待处理接管或重放；发布者离线、进程重启、队列溢出或数据库故障均可能形成历史缺口。\n\nZeroMQ PUB/SUB 同时用于可丢失的变化提示和独立的原始遥测主题，两类载荷不能混用；命令使用独立 REQ/REP 通道。历史事件投递、失败边界与跨进程字段约定见整体架构第 5 节。\n\n3. 控制闭环\n\n上送通道收到的外部控制由通信进程校验 peer、control_in、标准命令映射与版本，再经公共 ormpp API 将意图和 outbox 同事务持久保存；与 Web/自动意图使用同一策略仲裁链路。监听器或协议回调不得直接写南向设备。通道关系及北向确认语义见 设备、通道与协议。\n\nDrogon Web 通过公共 ormpp Repository 将人工意图与 outbox 同事务写入 MySQL；策略通过公共 ormpp API 持久保存自动意图。人工或自动意图经过策略进程统一仲裁，再由策略将执行命令与 outbox 同事务保存。outbox 发布器通过 ZeroMQ REQ/REP 交给采集持久 inbox，超时按同一 command_id 查询或重试。采集进程校验有效期、配置版本、控制权代次与互锁，在通道事务边界执行，通过公共 Repository 条件登记 MySQL 执行状态后再写设备并回读验证；登记失败不执行，回执与 outbox 同事务保存。\n\n命令回执以 MySQL 记录持久审计，ZeroMQ 仅通知状态变化。以 command_id 关联幂等记录、协议确认和设备反馈；超时或不确定结果按整体架构第 6 节处理。\n\n4. 点表与配置发布\n\nVue 页面先选择实际设备，导入厂家点表草稿，按设备类型将厂家点绑定到固有点位，显式禁用不支持项；Web 完成权限、语义、路由与能力依赖校验。\n\nWeb 通过公共 ormpp Repository 在本进程的 MySQL 事务内保存资产、设备与通道绑定、厂家路由、标准映射与禁用状态、配置版本和 outbox；其他进程发起的配置变更遵循相同事务与版本规则。\n\nMySQL 保存完整配置版本，ZeroMQ 发布变更提示；采集和策略从 MySQL 加载指定版本并反馈应用状态。\n\n页面分别展示已保存、已发布和各实例已应用的版本；配置不一致时拒绝依赖新映射的控制。\n\n测点业务身份独立于通信路径。一个设备可绑定多个通道，多台设备可通过不同从站地址共享通道；完整模型见整体架构第 3、4 节，公共数据库 API、独立连接与事务约束见第 7 节。\n\n固有点位目录、厂家差异转换、重复导入、模板升级及命令反馈规则见 EMS 设备模型与点表绑定设计。选定的权威实时后端保存标准逻辑值；禁用/未配置项不输出默认零值，命令点不通过写实时测点键触发执行。\n\n5. 实施与验收\n\n按整体架构第 10 节落实跨进程契约、配置发布、实时数据分发和控制审计。验收覆盖重复事件、ZeroMQ 断线及数据库故障时的可观测丢样、来源切换、配置版本不一致、多设备共享通道和控制执行结果核对。","routePath":"/common/realtime/","lang":"zh","toc":[{"id":"1-数据职责","text":"1. 数据职责","depth":2,"charIndex":762},{"id":"2-实时值与遥测事件","text":"2. 实时值与遥测事件","depth":2,"charIndex":1333},{"id":"3-控制闭环","text":"3. 控制闭环","depth":2,"charIndex":1695},{"id":"4-点表与配置发布","text":"4. 点表与配置发布","depth":2,"charIndex":2228},{"id":"5-实施与验收","text":"5. 实施与验收","depth":2,"charIndex":2709}],"frontmatter":{},"version":"","description":"本文描述 C++17 采集、实时数据库、存储、策略与 Drogon Web 五类进程中的实时数据边界。整体决策以系统架构为准，实时生命周期见实时数据库进程设计，采集执行见数据采集架构。以下为目标设计，不代表代码已完成实现。 公共实时状态统一通过 IRealtimeStore 抽象基类及业务门面访问，支持共享内存、Redis 与其他满足契约的内存数据库派生类，详细定义见 公共实时数据访问接口设计（C++17）。Redis 为默认实时后端，只保存实时状态；配置以 MySQL 为权威，消息传输走 ZeroMQ。 ems-rtdb 在所有后端下均常驻，按统一配置选择和管理后端。业务只使用 RealtimeClient，不解析 Redis 地址、共享段名或后端类型；公共客户端内部发现部署、选择适配器并直接访问后端。后端扩展保持同一业务 API，配置切换通过受控维护完成；正常读写不经管理 RPC。 消息订阅与命令下发使用独立于状态后端的 ZeroMQ 通道：PUB/SUB 提供可丢弃的变更提示，REQ/REP 配合 MySQL 持久状态交接命令。旧采集分发器已提供可选通知接入；命令业务入口仍待接线。 键命名以独立文档 Redis 键设计 为准：储能单元 code 全局唯一，测点键以 ems:rt:point: 开头，再接 {<unit_code>}、逐级设备 code 和测点 code；站级公共测点使用 ems:rt:point:{station:<station_code>}:...。其他资源使用 ems:{<unit_code>} 或 ems:{station:<station_code>} 加资源路径。站标识统一使用 station，消息保留 station_id/code 和稳定资产 ID。"},{"title":"EMS Redis 键设计","content":"版本：1.6｜更新日期：2026-09-29｜状态：目标设计，待实现与迁移。\n本文是 Redis 实时键命名与数据组织的约定。整体职责见系统架构，遥测与配置入口见实时数据与配置。各 C++ 进程复用公共 ormpp API 并管理自身连接；常驻实时数据库进程管理实时后端生命周期，业务通过公共库直接访问。\n\n1. 评估与决策\n\n本文定义 Redis 实时数据库的物理存储约定。业务统一通过 公共实时数据访问接口 访问共享内存、Redis 或其他内存数据库；作用域和资产身份跨后端保持一致，Redis 命令与键格式留在 Redis 适配器内。配置权威数据保存在 MySQL，消息走 ZeroMQ。\n\n采用“全局唯一储能单元 code → 设备 code → 子设备 code → 更深层设备 code”的路径设计。它与资产树一致，能直接定位单元、设备和部件，也避免让业务地址依赖采集进程的分片编号。\n\n单元作用域由 {<unit_code>} 标识；测点键统一以 ems:rt:point: 开头，再接作用域、设备层级和测点 code，例如 ems:rt:point:{ess000001}:pcs01:active_power。<...> 表示占位符，实际键只保留 code 外的一对花括号。站统一使用 station、station_id、station_code，API 集合名为 stations。\n\n设计点\t约定及理由\n单元根\tunit_code 全局唯一，站的 code 不重复放进单元键；station 归属放在元数据和消息中\n设备层级\t设备 code 以冒号直接串联为 <设备code>:<子设备code>:<更深层code>；不固定为三层\ncode 与 ID\tcode 构成可读地址，稳定 ID 继续作为数据库关联、历史和审计身份\n测点类型前缀\t测点使用 ems:rt:point:<作用域>:<设备层级>:<point_code>；单元或 station 自身测点省略设备层级\n其他资源\t元数据、状态等继续使用资产路径后的 meta、rt:state 等资源后缀\n遥测主题\tZeroMQ 按单元或 station 作用域区分，事件载荷携带设备路径；不创建 Redis Stream\n公共资源\tstation 公共设备、共享通道、站级策略拥有独立 station 根，不挂到任意单元下面\n\n每一级仅保留 code，节点种类由元数据 asset_type 区分。Rack、Pack、Cell 等没有协议连接的部件也可占用设备路径节点；路径表示资产包含关系，通信、供电和管理关系另行建模。\n\n2. code 唯一性与身份\n\n2.1 格式与约束\n\n对象\t唯一范围\t持久约束\nstation_code\t整个 EMS 系统\tstation.code 非空，唯一索引\nunit_code\t整个 EMS 系统，跨 station 唯一\tess_unit.code 非空，唯一索引；不能仅约束 (station_id, code)\n设备及各层子设备 code\t同一个直接父资产节点下\tasset_node(parent_asset_id, code) 唯一索引；设备节点 parent_asset_id 必须非空\npoint_code\t同一个所属资产节点下\tpoint(asset_id, code) 唯一索引，原始点与派生点不得重名\nchannel_code / resource_code\t同一 station 内\t各自的 (station_id, code) 唯一索引\n\n本版 code 采用 ^[a-z0-9][a-z0-9_-]{0,63}$，只接受小写 ASCII；禁止空白、冒号、花括号、斜杠及通配符。显示名称独立存放，可使用中文和自由格式。新建接口遇到不合规 code 直接拒绝，不静默转小写；已有编码先生成规范化映射并检查冲突再导入。\n\n数字编号直接接在名称后面，例如 ess000001、station001、pcs01、rack01、rs48501；名称与编号之间不加连字符。code 校验在上述字符规则外拒绝 -[0-9] 片段；名称内部的单词连接仍可保留连字符，例如 pcc-meter01。编号位数由对应编码规则确定，code 按完整字符串处理，不能将数字部分转为整数后丢失前导零；已有 code 的调整仍按迁移流程执行。\n\n设备及各层子设备 code 额外禁止使用保留字 meta、rt、config、stream、command、channel、resource、process，用于区分设备路径与资源后缀。该限制只针对设备路径节点，不额外限制 unit_code、station_code 或 point_code。各进程的创建校验、导入与 KeyBuilder 共用保留字列表；新增保留字前检查已有编码兼容性。\n\n各 C++ 进程使用相同格式校验与数据库字符比较约定；数据库唯一约束负责解决并发创建竞态，不能仅靠“先查询是否存在”或 Redis 锁。绑定到同一资产的 station/ess_unit 扩展表 code 与资产节点 code 在同事务中保持一致，设备 code 直接取资产节点，不在 device 表独立维护另一份名称。\n\n全局唯一需要统一编码登记机制。共用 MySQL 时由全局唯一索引约束；多站独立 MySQL、离线建站时必须预分配不重叠的编码范围或先由中心登记，不能各站都从 ess001 独立编号后声称全局唯一。导入和跨站汇总仍检查冲突，冲突时拒绝覆盖已有单元。已退役 code 保留登记、不复用给新资产。\n\n2.2 稳定性与层级\n\ncode 发布后作为稳定业务编码，普通改显示名称不改变键。改 code、移动父节点均走第 8 节迁移流程。\n\n设备 code 不要求全局唯一：不同单元可以都有 pcs01，同一单元不同电池簇可以都有 pack01；完整祖先路径必须唯一。\n\n每个节点只有一个主要父节点，校验无环、station 一致；共享设备只保存一份权威状态，通过关系引用，不复制挂接。\n\nstation_id、unit_id、asset_id、device_id（如节点可通信）、point_id 保持稳定。键变化不更换历史身份；事件保留产生时的 code 路径与 config_version。\n\n本版建议最大设备深度 8、键总长度不超过 2048 字节，由各 C++ 进程共用契约校验；这些是项目限制，调整需两端同步。\n\n3. 路径语法与例子\n\n下列 U、S、D 只是文档简写，不是实际键中的字符。\n\nU = ems:{<unit_code>}\nS = ems:{station:<station_code>}\nD = U 或 S 后追加一至多组 :<code>\n\n测点键语法（方括号表示可选设备层级，不写入实际键）：\nems:rt:point:{<unit_code>}[:<设备code>:<子设备code>:...]:<point_code>\nems:rt:point:{station:<station_code>}[:<设备code>:<子设备code>:...]:<point_code>\n\n单元级测点：\nems:rt:point:{ess000001}:soc\n\n单元状态：\nems:{ess000001}:rt:state\n\n设备测点：\nems:rt:point:{ess000001}:pcs01:active_power\n\n子设备测点：\nems:rt:point:{ess000001}:battery01:rack01:soc\n\n子子设备测点：\nems:rt:point:{ess000001}:battery01:rack01:pack01:voltage\n\n更深部件测点：\nems:rt:point:{ess000001}:battery01:rack01:pack01:cell01:voltage\n\nstation 公共设备：\nems:rt:point:{station:station001}:pcc-meter01:active_power\n\nstation 共享通道：\nems:{station:station001}:channel:rs48501:rt:state\n\n测点键先识别固定前缀 ems:rt:point:，再读取完整花括号作用域；其后最后一段是 point_code，中间零至多段是设备 code 路径。零段设备 code 表示单元或 station 自身测点，例如 ems:rt:point:{station:station001}:active_power。层级与测点归属由已发布配置校验，不根据 code 中的 pcs、rack 等文本猜测设备类型。其他资源键仍按 U/S/D 加资源后缀解析；设备保留字继续用于这些资源键。station tag 含 station:，而 unit_code 禁止冒号，两类作用域不会因 code 相同而重名。\n\n4. 键目录与所有权\n\n4.1 资产、实时值与索引\n\n表中 R 表示 U 或 S，N 表示 R 或 D；A 是 N 去掉开头 ems: 后的资产路径，保留完整 hash tag。例如 N 为 ems:{ess000001}:pcs01，A 为 {ess000001}:pcs01，单元自身的 A 为 {ess000001}。\n\n键模板\t类型\t内容与写入方\nN:rt:state\tHash\t单元/station 聚合由策略写，设备通信与运行状态由指定状态所有者写；每个 Hash 明确唯一写角色\nems:rt:point:A:<point_code>\tHash\tA 按上述定义展开；一个测点完整最新样本，采集写原始点，策略写独立派生点\nS:channel:<channel_code>:rt:state\tHash\t通道/监听就绪、会话数与汇总状态、收发/失败时间、owner_epoch、应用版本；所属通信实例写\nS:resource:<resource_code>:owner\tString（JSON）\t物理资源 owner_id、owner_epoch、租约身份；指定所有权协调器维护，带租约 TTL\nS:process:<role>:<instance_id>:heartbeat\tString（JSON）\t本实例心跳、启动代次、时间；各进程自行更新并设 TTL\n\ninstance_id、资源 ID、命令 ID 等动态后缀统一使用 ^[a-z0-9][a-z0-9_-]{0,63}$，role 来自固定枚举，owner_shard 使用同样的安全标识格式；由 KeyBuilder 校验，不拼接用户任意输入。配置版本与资产目录由 MySQL 查询，不能凭 Redis 键推断完整配置。\n\n树形配置查询通过 MySQL 的版本化目录完成。Redis 键本身不是配置目录，前缀不会自动产生父子索引。业务请求不使用 KEYS 或全库 SCAN 拼资产树；运维遍历允许限速 SCAN，处理重复项，不能把遍历视为一致性快照。见 Redis SCAN 说明。\n\nstation 通道只记录一份权威通道汇总状态；服务端的一条通道可以有多个运行 session，不能用一个 connected 布尔值代替全部会话状态。首期 session 明细由有界运行诊断接口提供，不临时发明未版本化的 Redis 键目录。归属不同单元的测点仍各自使用 ems:rt:point:{<unit_code>}:...，上送映射只引用标准点，不复制权威采样。设备/通道/profile/会话的关系见 设备、通道与协议。\n\n通道更新与单元测点写入不要求跨槽原子性。多个单元引用同一站级电表时读取同一个 station 测点，通过关系模型避免重复计量。资源租约只辅助协调，设备执行前的旧主隔离要求仍按整体架构第 6.3 节执行。\n\n4.2 配置\n\nRedis 不保存配置快照、active/applied 版本或配置事件。各 C++ 进程通过公共 ormpp API 从 MySQL 读取指定版本；配置发布和实例应用状态也保存在 MySQL。ZeroMQ 只提示实例重读，提示遗漏后按 MySQL 版本定期对账。各实例的本地配置缓存必须按版本整体替换，不能混用不同版本的点位与路由。\n\n4.3 事件与控制\n\nRedis 不作为消息传输或命令执行入口。原始遥测经独立 ZeroMQ PUB/SUB 送存储进程，允许丢样；命令与告警的业务事实由 MySQL/outbox 保存，命令通过 ZeroMQ REQ/REP 交接，变化提示通过 PUB/SUB 发出。一个采集分片可服务多个单元，其命令端点按 owner_shard 路由；扩缩容后仍需校验 owner_epoch、有效期与设备所有权。\n\n5. 实时数据字段与更新\n\n统一接口管理的实时 Hash 增加内部 _store_revision，用于完整记录 CAS；_store_ 前缀不接受业务任意写入。测点防护字段增加 accepted_source_id、accepted_source_epoch、accepted_config_version、write_enabled，由授权协调职责安装；普通采样在同一记录版本上保留并校验这些字段。revision 与业务 source_epoch/sequence 分别承担存储并发和来源顺序控制，详细语义见 公共实时数据访问接口设计第 4、5 节。\n\nRedis 派生类采用同槽临时 Hash 构建完整替换数据，再经脚本检查版本并 RENAME 发布，临时键为 R:_store_tmp:<write_id>；write_id 使用唯一安全标识，键只供适配器使用，不进入资产查询。构建时设置短 TTL，发布前取消临时 TTL 以保持最新值默认不过期；取消后未发布的孤儿由管理清理器在确认超过操作预算及恢复保留期后限速回收，正常成功或版本冲突路径立即清理不再使用的临时键。授权和清理必须覆盖该前缀，不能误清当前在途写入。\n\n单测点 Hash 至少包含 point_id、value_type、value、unit、quality、source_time、ingest_time、source_epoch、sequence、config_version、event_id。Redis Hash 字段采用统一字符串编码；value 使用 JSON 标量文本，value_type 说明业务类型，无效值编码为 JSON null，精确整数按契约使用十进制字符串。时间统一 UTC 并约定精度，不能让各进程及前端各用不同的时间单位。\n\n同一完整样本中的值、质量、时间、代次和序号必须一起更新，不能让读者看到一半新、一半旧。写入方根据已批准的来源代次及配置版本校验所有权；同一代次比较 sequence，重复忽略，旧事件只补历史。来源切换必须先更新权威来源代次，不能直接按随机进程 ID 或不同来源的 sequence 排序。\n\n采样进入有界内存队列，再分别更新 Redis 最新值和通过 ZeroMQ 发布原始事件，不设置本地文件缓冲。实时更新可以使用受限脚本保证单条完整记录的条件替换；遥测发布与实时写入不是同一事务。发布端、网络或存储端故障可能丢样，不能用 Redis 最新值补造历史。具体恢复和 outbox 规则沿用整体架构第 5.3 节。\n\n6. Cluster 与容量边界\n\n花括号只包住 unit_code，设备 code 放在其后。测点的 rt:point: 位于花括号之前；同单元实时状态键因此位于同一 hash slot，层级更深不会自动分散到其他节点。同槽多键限制与 hash tag 规则见 Redis Cluster 规范。\n\n工程上的代价是一个大单元的热点不能靠增加 Cluster 节点自动拆开；不同单元还可能散列到同一槽，不能理解为一个单元独占一槽或一个节点。station 公共根同样需要容量限制。验收按单元/站级根分别统计键数量、内存、实时更新率和脚本时延。\n\n跨单元、单元与 station 之间分别读写，通过 config_version、采样时间和业务校验组合结果。pipeline 可减少往返，但不提供跨根事务快照。若最大单元的负载超过单槽预算，再设计明确版本的单元内分片方案，连同实时状态迁移一起调整，变更必须更新键契约版本。\n\n7. 生命周期与恢复\n\n数据\t保留规则\n最新测点与设备状态\t默认保留最后值，用质量、采样时间和 stale_after 判陈旧；不因离线直接删除最后值\n心跳与租约\t按心跳间隔/容错预算配置 TTL；租约续期和释放必须核对持有者身份\n命令状态投影\t可按查询窗口过期，权威状态和幂等记录始终以 MySQL 为准\n退役设备路径\t经版本切换、消费确认和保留期后按清单清理；不复用旧 code 接收新资产数据\n\nRedis 缺失或故障后从 MySQL 配置与业务记录、重新采集的设备状态恢复实时投影；不能用恢复后的最新值补造历史。实时容量不足触发显式告警和背压。保留期、TTL、容量和最长中断目标在部署配置中量化，不在键中编码。\n\n8. 实施与迁移\n\n当前为文档变更，不对运行中的 Redis 执行改名、删除或重放。后续按以下顺序实施：\n\n盘点旧键和旧命名字段、实际消费组及积压；建立稳定 ID → station/unit code → device_path 映射，修复重名、非法 code 和设备保留字冲突，落实统一数据库迁移和唯一索引。已有带设备类型前缀或测点类型后缀的键按新语法重建并核对，不能仅修改读取端的拼接方式。\n\n在 contracts/ 维护键语法、字段和样例；C++ 公共 Redis 模块实现统一 KeyBuilder，各进程复用，共享契约样例。接口接收已解析的根、code 数组和资源类型，业务代码不手工拼键，访问前按 station/资产授权。\n\n站表、字段、JSON、Protobuf 映射、API、SQL 示例和日志统一采用 station 命名；若已有旧客户端，提供明确的兼容窗口和契约版本，保留已有 Protobuf 字段编号，不直接破坏持久表或历史标签。TDengine 已有历史表不因文档改名就自动迁移。\n\n从同一 MySQL 配置版本重建实时最新值投影，并校验 ID、点数、质量和时间；影子写入只用于验证，新旧路径只允许一套权威控制执行消费者。\n\n选定切换水位，切换生产者、查询和订阅配置；迁移前对旧 Stream 未消费记录和 PEL 做一次性对账，再停用旧消息入口。跨新旧键/槽操作分步执行，验证后再清理。\n\ncode 改名或移动设备时列出整棵子树受影响路径和遥测主题，暂停受影响的新控制，核对在途命令，按上述版本/水位切换。拒绝旧版本控制与旧路径实时写入；已收到的迟到旧事件仍按稳定 ID 归档，不恢复旧路径为权威值。回退也要先核对命令执行记录，避免重复设备动作。\n\n9. 验收要求\n\n不同 station 并发创建同一 unit_code 必须失败；离线导入重名、同父节点重名、非法分隔符、编号前连字符、设备保留字和大小写冲突都被拒绝；编号前导零在读写和键生成时保持一致。\n\n不同单元同名设备、不同父节点同名子设备不冲突；支持多层路径，拒绝环、超深层级和越权访问。\n\n各 C++ 进程对同一输入生成一致的实时键和字段；前端只使用逻辑身份与 JSON 字段，不生成物理 Redis 键。单元级、各层设备级和 station 测点都以 ems:rt:point: 开头，解析后的作用域、设备路径与 point_code 正确；station 与单元交互不依赖跨槽原子性。\n\n共享通道和公共电表只有一份权威状态；按关系查到正确设备，跨单元策略不重复计量。\n\n乱序、重复、来源切换、Redis 中断和存储重启后可对账实时状态；ZeroMQ 遥测丢样可观测，不能由 Redis 最新值推断缺失事件。\n\n配置部分发布、改名、换父节点、单元迁移、旧命令迟到与回退不会导致重复执行或历史身份变化；观察到的应用版本与实例心跳一致。\n\n官方规则核对日期为 2026-09-13；项目命名、深度、保留和迁移约定由本文定义，实际客户端版本与目标部署仍需集成验收。","routePath":"/common/realtime/redis-key-design","lang":"zh","toc":[{"id":"1-评估与决策","text":"1. 评估与决策","depth":2,"charIndex":154},{"id":"2-code-唯一性与身份","text":"2. code 唯一性与身份","depth":2,"charIndex":1102},{"id":"21-格式与约束","text":"2.1 格式与约束","depth":3,"charIndex":1118},{"id":"22-稳定性与层级","text":"2.2 稳定性与层级","depth":3,"charIndex":2335},{"id":"3-路径语法与例子","text":"3. 路径语法与例子","depth":2,"charIndex":2695},{"id":"4-键目录与所有权","text":"4. 键目录与所有权","depth":2,"charIndex":3737},{"id":"41-资产实时值与索引","text":"4.1 资产、实时值与索引","depth":3,"charIndex":3749},{"id":"42-配置","text":"4.2 配置","depth":3,"charIndex":4938},{"id":"43-事件与控制","text":"4.3 事件与控制","depth":3,"charIndex":5115},{"id":"5-实时数据字段与更新","text":"5. 实时数据字段与更新","depth":2,"charIndex":5319},{"id":"6-cluster-与容量边界","text":"6. Cluster 与容量边界","depth":2,"charIndex":6394},{"id":"7-生命周期与恢复","text":"7. 生命周期与恢复","depth":2,"charIndex":6806},{"id":"8-实施与迁移","text":"8. 实施与迁移","depth":2,"charIndex":7117},{"id":"9-验收要求","text":"9. 验收要求","depth":2,"charIndex":7859}],"frontmatter":{},"version":"","description":"版本：1.6｜更新日期：2026-09-29｜状态：目标设计，待实现与迁移。 本文是 Redis 实时键命名与数据组织的约定。整体职责见系统架构，遥测与配置入口见实时数据与配置。各 C++ 进程复用公共 ormpp API 并管理自身连接；常驻实时数据库进程管理实时后端生命周期，业务通过公共库直接访问。"},{"title":"实时数据库业务接口设计（RealtimeService）","content":"版本：1.0｜日期：2026-10-24｜状态：接口与实现已完成，数据库仓储/采集接入待继续\n代码：runtime_catalog.h、realtime_service.h、realtime_service.cpp\n上层依据：实时访问接口设计 第 5.2/5.3 节；设备管理数据库表设计 第 11 节\n\n1. 目标与边界\n\nIRealtimeStore 只解决“逻辑记录如何安全读写”，不负责：\n\n把设备树路径、点编码解析成记录键；\n\n判断样本是否来自已授权来源、是否属于当前配置版本；\n\n判断序号新旧、重复上报与乱序；\n\n计算新鲜度、组装类型化值；\n\n判断设备能力当前是否具备运行条件。\n\n这些规则集中在 ems::rtdb::RealtimeService，业务进程只调用类型化接口，不接触 Redis Hash、共享段偏移或字段名。\n\n本接口负责\n\n能力\t接口\n测点读取（类型化值、质量、时间、来源、版本、stale）\tgetPoint / getPoints\n测点写入（授权、序号、重复、CAS）\tupdatePoint / updatePoints\n首次启用与来源切换\tcreatePoint / authorizePoint\n设备运行状态\tgetDeviceState / updateDeviceState\n通道运行状态与 5 分钟通信窗口\tgetChannelState / updateChannelState / reportChannelHealth\n作用域配置版本运行记录\tgetScopeRuntime / installScopeRuntime\n能力运行条件\tresolveCapability\n\n本接口不负责：用户权限、控制权仲裁、命令执行、策略计算、设备 I/O、配置持久化、配置发布。resolveCapability 返回的是“配置 + 数据质量 + 版本一致性”结论，策略仍须叠加权限与仲裁结果。\n\n2. 结构\n\nflowchart TB\n    Config[MySQL 配置版本] --> Compile[配置编译<br/>buildRuntimeCatalog]\n    Compile --> Catalog[RuntimeCatalog<br/>只读]\n    Catalog --> Service[RealtimeService]\n    Store[IRealtimeStore<br/>Redis / 共享内存] --> Service\n    Collector[采集 DataDispatcher] --> Service\n    Strategy[策略] --> Service\n    Web[C++ Web 查询门面] --> Service\n    Service --> Store\n\nRuntimeCatalog 由配置服务投影的设备树快照（DeviceTreeSnapshot，只有设备树，没有资产概念）编译，只保存运行需要的最小字段；不持有数据库连接。\n\nRealtimeService 不缓存数据，每次调用都经过存储；实例无状态，可并发调用。\n\n时钟可注入，生产使用系统 UTC 微秒，测试用固定时间验证陈旧边界。\n\n3. 运行目录\n\n3.1 地址模型\n\nstruct PointAddress {\n    Scope scope;                        // unit / station + code\n    std::vector<std::string> device_path;  // 相对作用域根的设备树路径，最多 8 级\n    std::string code;                   // 点编码\n};\n\n路径由 cfg_device.path（数据库设计第 6.3 节）提供，按 / 分段并与 RecordKey.device_path 一一对应：\n\n数据库\t运行地址\n单元 unit01 下设备 pcs01 的 active_power\t`unit\tunit01, [\"pcs01\"], active_power`\n单元下电池簇 rack01 的 soc\t`unit\tunit01, [\"rack01\"], soc`\n电池簇下 pack03 的 cell_voltage_max\t`unit\tunit01, [\"rack01\",\"pack03\"], cell_voltage_max`\n\nPack/Cell 点挂在部件节点上（部件也是 cfg_device 树节点，有自己的稳定 ID），路径包含部件层级；部件点的采集通信设备由 source_device_id 在采集侧解析，实时库不为每个 Cell 虚构通信设备。\n\n3.2 目录内容\n\n类型\t关键字段\t用途\nRuntimePoint\tpoint_id、地址、point_type（遥测/遥信/遥控/遥调）、kind、value_type、unit、stale_after_ms、enabled、SourcePolicy\t点读写、能力检查、控制侧区分 YK/YT\nRuntimeDevice\tdevice_id、code、作用域、device_path、enabled\t设备状态记录键\nRuntimeChannel\tchannel_id、code、站作用域、enabled\t通道状态记录键\nRuntimeCapability\tdevice_id、capability_code、所需点/反馈点\t能力门控\n\n目录在一次构建后只读；重复的点 ID、地址或能力键返回 false，构建函数把失败写入 issues，调用方必须拒绝发布而不是部分生效。\n\nbuildRuntimeCatalog 处理：\n\n作用域根节点按 scope.kind（Station/Unit 对应 node_kind）与 scope.code 匹配，找不到或重复直接失败；\n\n设备树父链缺失、成环、路径段编码非法、路径超过 8 级写入问题列表；\n\n设备/部件节点不能同时是作用域根（否则设备状态键与作用域运行键重合）；\n\n通道状态固定使用站作用域，通道来自配置服务投影的站内通道；\n\n点归属直接使用点表行的 owner_device_id（设备或部件节点），不由点表行猜测设备类型。\n\n4. 记录契约\n\n测点记录的字段名是 C++/Redis/共享内存共用的稳定契约，完整替换时未出现的旧字段会被删除。\n\n分组\t字段\t说明\n标识\tschema_version、point_id、value_type\tschema_version 不为 1 时读取返回 SchemaMismatch\n值\tvalue、unit\t无值时字段缺失；字符串空值与无值可区分\n质量\tquality、quality_reason\t数值质量码，稳定码表见 model::Quality\n时间\tsource_time、ingest_time\tUTC 微秒；无效时间字段缺失\n来源\tsource_id、source_epoch、sequence、config_version、event_id\t新旧判断依据\n授权\taccepted_source_id、accepted_source_epoch、accepted_config_version、write_enabled\t只能由 authorizePoint 或首次创建写入\n诊断\tupdated_at\t写入时间，不参与新旧判断\n\n设备状态记录（DeviceState，路径为设备树路径）字段：state、quality、quality_reason、since、last_valid_time、active_alarms、config_version、source_*、sequence。\n\n通道状态记录（ChannelState，站作用域 + 通道 code）字段：state、reason、since、window_start、last_success_time、last_error、requests、successes、timeouts、avg_latency_ms、max_latency_ms、config_version、source_*、sequence。\n\n作用域运行记录使用根级 DeviceState（空路径），字段：config_version、activation_revision、applied_at。它不替代站根 cfg_device.config_revision，只是“该进程实际已加载哪个修订号”的实时证据。\n\n5. 写入规则\n\n5.1 测点\n\n1. 地址在目录中不存在            -> NotFound\n2. 配置禁用                      -> NotReady(\"point is disabled\")\n3. 记录 write_enabled=0           -> NotReady(\"point write is not authorized\")\n4. source_id/epoch/config_version 与记录 accepted_* 不符 -> PermissionDenied\n5. 值类型与配置不符              -> InvalidArgument\n6. 记录不存在                    -> NotReady(\"create it first\")\n7. 记录缺 epoch/sequence/授权字段 -> SchemaMismatch\n8. 记录 accepted_* 与目录授权不符 -> Conflict（配置已切换，需重新加载目录）\n9. 新 epoch < 已存 epoch          -> IgnoredOutOfOrder\n   新 epoch = 已存 epoch:\n     sequence < 已存 sequence     -> IgnoredOutOfOrder\n     sequence = 已存 sequence:\n       值/质量/时间/event_id 相同 -> Duplicate\n       不同                        -> Conflict\n10. 组装完整字段 + CAS(读取 revision)\n    CAS Conflict -> 重读并重新校验，最多 3 次；超预算 -> DeadlineExceeded\n    CAS 成功     -> Applied\n\nIgnoredOutOfOrder 与 Duplicate 是业务结果，不是错误；历史归档仍可由采集侧独立完成，实时库只保留最新值。\n\nauthorizePoint 是唯一允许修改 accepted_* 的入口：\n\n记录不存在：按新授权创建空值记录；\n\n记录存在：保留最后样本、值、时间，只替换授权字段与 write_enabled，CAS 后返回新 revision；\n\n后续写入以记录中的 accepted_* 为准，不要求运行目录同步重建；旧来源的下一次采样会在第 4 步被拒绝，直到新来源提交；\n\n目录中的 SourcePolicy 只用于 createPoint 的初始授权，不覆盖已安装的运行时授权。\n\n5.2 设备状态\n\n设备未配置或禁用：NotFound / NotReady。\n\n同代次序号更小：Conflict（唯一写角色不应乱序）；同序号同内容：返回现有 revision；同序号不同内容：Conflict。\n\n新代次更大的 epoch：接受，用于采集重连后的来源代次提升；来源授权本身仍由配置/授权流程负责。\n\n新鲜度以 last_valid_time 为准；缺失时退化为 since。\n\n5.3 通道健康\n\nupdateChannelState 覆盖完整状态；同代次同序号视为幂等重复，直接返回现有 revision，避免重试时重复累加。\n\nreportChannelHealth 在门面内完成读改写：\n\n距 window_start 不足 5 分钟时累加；\n\n满 5 分钟或 window_start 无效时清零并重置窗口；\n\n平均时延按请求数加权，最大时延取窗口内最大值；\n\nsuccesses>0 时更新 last_success_time；\n\n状态变化时更新 since；\n\n旧序号返回 Conflict，调用方重读窗口后重报。\n\n5 分钟窗口是实时库中的“当前窗口”；落库的 ops_comm_stat_5m 由存储/统计进程按窗口关闭事件写入，不在高频路径上直接写 MySQL。\n\n6. 读取与派生\n\n派生字段\t规则\nstale\tnow - (source_time 或 ingest_time) > stale_after_ms；无时间视为陈旧\ntime_degraded\t源时间缺失，用接收时间判定\nclock_anomaly\t源时间超前本地时钟超过 60 秒；此时不判定为陈旧，避免负年龄\nconfig_current\t记录 config_version 等于目录版本，且记录值类型等于目录类型\nsource_authorized\t记录 accepted_* 等于目录授权，且样本来源等于 accepted_*\nwritable\t记录 write_enabled=1\nsuccess_rate\tsuccesses / requests；零请求为 0\n\n读取不因 stale 返回错误，也不删除最后值；调用方根据 stale、quality 自行决定展示。\n\n7. 能力运行条件\n\nresolveCapability(device_id, capability_code) 的判定顺序：\n\n设备不在目录 → NotFound；\n\n设备禁用 → available=false，原因 device_disabled；\n\n能力未配置 → 原因 capability_not_configured；\n\n对每个所需点/反馈点：\n目录无该点 → point_not_configured；\n\n配置禁用 → point_disabled；\n\n无记录 → no_sample；\n\n无值 → no_value；\n\n质量非 Good → quality_<码名>；\n\nconfig_current=false → config_outdated；\n\nsource_authorized=false → source_unauthorized；\n\nstale=true → stale；\n\n\n全部通过才 available=true。\n\n原因码去重后写入 reasons，逐点明细写入 points，可直接支撑设计图“运行监视/有功调度/无功调节”的可用状态与悬停原因。设备能力不因“有静态配置”而显示可用，必须有新鲜、授权、同版本的当前值。\n\n8. 错误映射\n\n场景\tErrorCode\tWriteEffect\n地址/能力/设备不在目录\tNotFound\t读 NotApplicable，写 NotApplied\n配置禁用、未授权写入、未初始化\tNotReady\tNotApplied\n来源/配置版本不符\tPermissionDenied\tNotApplied\n值类型不符、计数器不自洽\tInvalidArgument\tNotApplied\n同序号不同内容、CAS 重试耗尽、授权已切换\tConflict\tNotApplied\n旧记录缺少契约字段\tSchemaMismatch\tNotApplicable\n字段值无法解析\tCorruptData\tNotApplicable\n预算耗尽\tDeadlineExceeded\tNotApplied\n\n失败不会返回“零值成功”；BasePoint 旧运行载荷的 false 兼容语义不再用于新接口。\n\n9. 并发与性能\n\nRealtimeService 无可变成员，shared_ptr<IRealtimeStore> 与 shared_ptr<const RuntimeCatalog> 由组装者保证生命周期。\n\n测点写入是“读 → 校验 → CAS”，冲突有限重试；高并发同点写入至多一个成功，其余返回 Conflict 或按其序号被忽略。\n\n批量读调用 readMany，批量写逐项调用 updatePoint，保持“逐项结果、不整批原子”的既有契约。\n\n能力检查复用 getPoints 批量读，不逐点单独往返。\n\n记录字段上限、值编码长度仍受后端 max_record_bytes 约束；字符串值不做静默截断。\n\n10. 与配置发布的衔接\n\n保存草稿 v13（MySQL）\n  -> 保存：直接写工程表，并把站根 cfg_device.config_revision 加 1\n  -> 采集/策略加载精确版本 v13\n  -> buildRuntimeCatalog(model::ModelCatalog v13, options{source_id, epoch})\n  -> 新 RealtimeService 实例替换旧实例（旧实例在途调用结束后释放）\n  -> installScopeRuntime({v13, activation_revision}, expected_revision)\n  -> 首次启用点 createPoint；已有记录 authorizePoint 切换来源\n  -> 消费者发现 revision 变化后重建运行目录并原子切换\n\n关键点：不修改旧目录。切换通过替换 shared_ptr<const RuntimeCatalog> 实现，读取旧版本的调用继续使用旧对象，直到自然结束。这样“保存 v13 草稿不影响 v12 运行”在进程内也有明确语义。\n\n11. 已覆盖的差距\n\n差距\t本接口的落点\nG1 精确版本应用\tconfigVersion/activationRevision、installScopeRuntime 条件写入\nG2 能力随质量与版本开放\tresolveCapability 逐点质量/陈旧/版本/来源检查\nG3 BMS 到 Pack/Cell\t部件资产路径，点无设备归属\nG5 稳定身份与来源诊断\tPointAddress/point_id、source_* 字段、source_authorized\nG9 最近有效数据与通信统计\tlast_valid_time、stale、reportChannelHealth 5 分钟窗口\nG4 枚举命令规则\t值转换与命令规则在配置侧；本接口保留 value_type=String 与来源序号，支持投影结果\n\n尚未覆盖：控制授权与 owner epoch、跨点原子切换、命令执行回执、告警聚合、历史归档。这些仍属于策略/采集/存储职责。\n\n12. 验证\n\ntest_ems_common 新增 13 项 RealtimeServiceTest：\n\n资产路径解析、部件点不虚构设备、通道站作用域；\n\n首次创建、写入、类型化读取；\n\n乱序忽略、重复、同序号冲突；\n\n未授权来源与旧配置版本拒绝；\n\nauthorizePoint 切换来源后旧样本被拒绝、新来源可写入；\n\n禁用点不可写；\n\n超过阈值置 stale；\n\n批量逐项结果；\n\n能力可用/陈旧/未知能力/设备不存在；\n\n设备状态序号与新鲜度；\n\n通道健康累加、加权时延、5 分钟窗口重置；\n\n作用域运行版本条件写入冲突。\n\n全部 108 项公共模块测试通过（MSVC Release）。","routePath":"/common/realtime/service-design","lang":"zh","toc":[{"id":"1-目标与边界","text":"1. 目标与边界","depth":2,"charIndex":153},{"id":"2-结构","text":"2. 结构","depth":2,"charIndex":820},{"id":"3-运行目录","text":"3. 运行目录","depth":2,"charIndex":1349},{"id":"31-地址模型","text":"3.1 地址模型","depth":3,"charIndex":1358},{"id":"32-目录内容","text":"3.2 目录内容","depth":3,"charIndex":1982},{"id":"4-记录契约","text":"4. 记录契约","depth":2,"charIndex":2625},{"id":"5-写入规则","text":"5. 写入规则","depth":2,"charIndex":3565},{"id":"51-测点","text":"5.1 测点","depth":3,"charIndex":3574},{"id":"52-设备状态","text":"5.2 设备状态","depth":3,"charIndex":4695},{"id":"53-通道健康","text":"5.3 通道健康","depth":3,"charIndex":4894},{"id":"6-读取与派生","text":"6. 读取与派生","depth":2,"charIndex":5247},{"id":"7-能力运行条件","text":"7. 能力运行条件","depth":2,"charIndex":5638},{"id":"8-错误映射","text":"8. 错误映射","depth":2,"charIndex":6171},{"id":"9-并发与性能","text":"9. 并发与性能","depth":2,"charIndex":6570},{"id":"10-与配置发布的衔接","text":"10. 与配置发布的衔接","depth":2,"charIndex":6881},{"id":"11-已覆盖的差距","text":"11. 已覆盖的差距","depth":2,"charIndex":7374},{"id":"12-验证","text":"12. 验证","depth":2,"charIndex":7800}],"frontmatter":{},"version":"","description":"版本：1.0｜日期：2026-10-24｜状态：接口与实现已完成，数据库仓储/采集接入待继续 代码：runtime_catalog.h、realtime_service.h、realtime_service.cpp 上层依据：实时访问接口设计 第 5.2/5.3 节；设备管理数据库表设计 第 11 节"},{"title":"ZeroMQ 变更通知设计（已并入消息与命令设计）","content":"本页内容已并入 ZeroMQ 消息订阅与命令下发设计。新设计明确：实时值使用共享内存或 Redis；变更订阅使用 ZeroMQ PUB/SUB；命令下发使用独立 ZeroMQ REQ/REP 和 MySQL 持久交接。","routePath":"/common/realtime/zeromq-change-notifications","lang":"zh","toc":[],"frontmatter":{},"version":"","description":"本页内容已并入 ZeroMQ 消息订阅与命令下发设计。新设计明确：实时值使用共享内存或 Redis；变更订阅使用 ZeroMQ PUB/SUB；命令下发使用独立 ZeroMQ REQ/REP 和 MySQL 持久交接。"},{"title":"ZeroMQ 消息订阅与命令下发设计","content":"2026-09-29｜目标架构与当前实现边界。当前已提供 C++ PUB/SUB、REQ/REP 传输组件和旧采集分发器的可选通知接入；原始遥测 PUB/SUB、策略 outbox、采集命令持久 inbox 和命令执行状态机仍需业务进程接线。\n\n1. 决策\n\n实时最新值保存在 Redis；ZeroMQ 不保存实时值。跨进程变更订阅使用 ZeroMQ PUB/SUB，订阅者收到提示后从 Redis 读取完整快照。原始遥测样本使用独立的 ZeroMQ PUB/SUB 主题传给存储进程，项目接受该通道的采样丢失。控制命令下发使用独立 ZeroMQ REQ/REP 端点，并由 MySQL 命令记录、outbox/inbox、幂等状态机提供持久恢复。命令绝不能发到 PUB/SUB 上；可丢失的变更提示也不能充当原始历史样本。\n\n路径\t传输\t权威记录与恢复\n测点最新值、质量、设备状态\tIRealtimeStore → Redis\t来源代次、序号与 CAS 防旧写\n测点变化、配置变化、命令结果的唤醒提示\tZeroMQ PUB/SUB\t可丢失；消费者定期重读权威状态或 MySQL 记录\n策略 → 采集执行命令\tZeroMQ REQ/REP\tMySQL 命令 + outbox；采集持久 inbox/条件登记；同 command_id 重试\n命令执行结果和审计\tMySQL 记录 + outbox；ZeroMQ 只作提示\t按 command_id 查询终态，未决状态在重启后对账\n原始历史采样\t独立 ZeroMQ telemetry PUB/SUB\t完整 EventEnvelope 写所选时序后端；允许离线、高水位与故障丢样，无 ACK 或重放\n\nRedis 只承担实时最新值。存储进程已移除 Redis Streams 消费入口并通过 ZeroMQ 订阅原始遥测；配置生效事实保存在 MySQL，变化通过 ZeroMQ 提示实例重读。旧采集 Redis 通知分支仍在，需在采集链路重构时移除。\n\nflowchart LR\n    C[采集] --> S[IRealtimeStore]\n    S --> M[Redis 最新值]\n    C --> P[ZeroMQ PUB / 变更提示]\n    P --> U[策略、Web 网关 SUB]\n    U --> M\n    C --> H[ZeroMQ PUB / 原始 telemetry]\n    H --> HS[存储遥测 SUB]\n    HS --> TS[(时序后端：TDengine / InfluxDB)]\n    T[策略仲裁] --> DB[(MySQL 命令 + outbox)]\n    DB --> X[命令发布器 / REQ]\n    X --> Y[采集命令入口 / REP]\n    Y --> I[(MySQL inbox / 执行登记)]\n    I --> E[通道线程执行与回读]\n    E --> R[(MySQL 回执与审计)]\n    R --> P\n\n2. PUB/SUB：消息订阅\n\n2.1 变更提示\n\n现有 ZmqChangePublisher 使用专用线程独占 PUB socket；业务线程只向有界队列提交提示。ZmqChangeSubscriber 使用专用接收线程独占 SUB socket，按“完整主题 + NUL”过滤。第一阶段单帧编码为 <topic><NUL><JSON>，主题为可打印 ASCII、无空格，默认单帧上限 64 KiB、应用队列上限 1024 条、发送与接收高水位 1024。旧 DataDispatcher 提供 Redis/ZeroMQ 通知后端配置，选择 ZeroMQ 时测点写入成功后才提交提示。\n\nPUB 入队成功不代表任何订阅者收到；高水位、晚加入、断线都可能丢通知。接收端启动时先订阅再读快照，重连后重读快照，并按业务新鲜度预算定期重读。最后一条通知丢失时没有后续序号暴露缺口，所以不能仅依赖序号检查。订阅回调应只提交轻量工作，不做长期阻塞 I/O。\n\n跨进程版本化通知信封目标字段为 schema_version、topic、scope、record_key、source_epoch、sequence、config_version、event_time；当前旧 DataDispatcher 正文仍是原有测点 JSON，尚不满足完整版本化信封。迁移期只能把它当作唤醒，不用载荷直接覆盖本地权威视图。\n\n2.2 原始遥测\n\n采集端发布独立的 telemetry 主题，正文是完整的版本化 EventEnvelope JSON，包含稳定 event_id、站/单元作用域、配置版本、源时间和有类型的测点值。主题携带受控作用域，存储端还须核对信封内作用域；旧四遥变更提示 JSON 不含这些历史身份字段，不能转作原始遥测。存储接收线程检查帧边界并提交有界队列；工作线程通过公共数据库访问层读取历史版本、事务登记事件身份，再调用公共时序接口，业务不直调 ormpp/驱动。首期 TDengine 3.4.2，InfluxDB 后续适配。\n\n原始遥测 PUB/SUB 与变更提示同样允许丢失。发布端本地入队成功不表示存储已接收；订阅者晚启动或断线、发送或接收高水位、存储进程队列溢出、MySQL 或时序库故障，都可能形成无法自动补回的历史缺口。此通道不提供 ACK、pending、消费组或重放游标。存储进程的 MySQL history_event_identity 和隔离记录只覆盖实际收到的事件，不能推断未收到样本的内容。监控应同时报告发布拒绝、接收队列丢弃、数据库写入失败、来源序号跳变和采样静默；序号只能检测部分缺口，不替代端到端投递证明。恢复时从新样本继续，不能用 Redis 当前值伪造缺失历史。\n\n3. REQ/REP：命令下发\n\n3.1 交接流程\n\nWeb/北向请求先形成控制意图；策略完成授权、互锁、所有权和配置版本检查，用稳定 command_id 将执行命令及 outbox 同事务写 MySQL。\n\noutbox 发布器取出已提交命令，使用 ZmqCommandClient 向所属采集分片发送。超时或连接故障保持 outbox 未完成，按同一个 command_id 重试；不能生成新 ID。\n\n采集侧 ZmqCommandServer 的业务回调验证 schema、目标分片、配置版本、期限、owner_epoch 与命令 ID；在 MySQL 中按 ID/载荷幂等登记持久 inbox。持久登记成功后可回复 Accepted。重复同载荷回复 Duplicate 并查询当前状态；同 ID 异载荷必须拒绝并告警。\n\n采集执行器从持久 inbox 恢复待处理命令，在通道事务边界排队；物理写入前再检查期限、所有权、互锁与执行状态，并先完成条件执行登记。数据库不可用或登记结果未知时不开始新的设备动作。\n\n协议确认、回读和最终结果持久保存于 MySQL，ZeroMQ PUB/SUB 仅通知结果已更新。Web/策略按 command_id 查询权威状态。远端 Accepted 不是设备成功；设备结果未知时进入 Unknown，核验后决定后续动作。\n\n持久 inbox 避免“已回复接收、进程却在内存入队前崩溃”的丢命令窗口。重启后扫描未终结命令并恢复队列；已经开始设备 I/O 但尚未持久记录结果的命令不能盲目重发，须读设备或人工核验。此恢复规则由业务进程实现，ZeroMQ 库自身不提供。\n\n3.2 传输 API 与线协议\n\nZmqCommandClient::send() 每次调用创建独立 REQ socket，因此并发调用不会共享非线程安全 socket；发送和接收分别有超时，超时后关闭 socket，下一次用相同 command_id 建立新请求。采集侧 ZmqCommandServer 专用线程独占 REP socket；回调必须有界，不得在回调内停止 server。接收线程异常退出后 running() 变为 false，应撤销命令入口就绪状态。\n\n第一版单帧编码：\n\n请求: \"EMS-CMD/1\" NUL command_id NUL payload_json\n应答: \"EMS-ACK/1\" NUL status_byte command_id NUL reason\nstatus_byte: A=Accepted, D=Duplicate, R=Rejected, T=RetryLater, I=Invalid, U=Unknown\n\ncommand_id 为 1～128 字节的 ASCII 字母、数字、- 或 _；完整帧默认最多 64 KiB，命令 socket 的发送与接收高水位默认各为 128 条。payload_json 应包含 schema_version、command_id、intent_id、target_asset_id、capability、value、unit、priority、issued_at、expires_at、expected_config_version、owner_epoch、actor、trace_id。接收端需校验帧 ID 与 JSON ID 一致，不信任任意 TCP 客户端的 actor 或 owner_epoch；旧 ChannelThread::post_command(pointCode, value) 没有这些字段，不能直接作为网络命令入口。\n\n应答\t发布器动作\nAccepted\t标记本次交接已被采集持久接收；继续等待 MySQL 中的执行终态\nDuplicate\t查询该 command_id 当前状态；核对载荷一致后视为已交接\nRejected / Invalid\t停止自动重试，持久保存原因并告警；业务拒绝须有审计记录\nRetryLater\t保留 outbox，带上限退避重试\nUnknown / 超时\t远端可能已经登记；按原 ID 查询或重试，不执行第二个物理动作\n\nREQ/REP 的发送成功只表示请求进入 ZeroMQ 通道，不能证明采集端已持久受理。REP 回复丢失时客户端可能得到 Unknown，因此即使有应答仍必须用业务 ID、MySQL 状态与幂等执行规则闭环。\n\n4. 部署、故障与安全\n\n命令、变更提示和原始遥测分别使用独立端点或明确隔离的主题；现有命令与提示端点示例为 tcp://127.0.0.1:5558 与 tcp://127.0.0.1:5557，遥测端点需单独配置。每个采集实例有独立命令入口；outbox 按 owner shard 路由，重分配必须先隔离旧执行者并提升 owner_epoch。同机可评估 ipc://；当前各类对象分别创建 ZeroMQ context，不能用 inproc:// 连接它们。跨主机部署需身份认证、加密及允许连接的对端列表；当前传输类未配置 CURVE，只能部署在可信本机或隔离网络，不可直接暴露到公网。\n\n故障\t行为与恢复\nRedis 不可用\t最新值查询与依赖实时值的控制降级；ZeroMQ 变更提示和遥测传输仍可运行，历史不得从缺失的实时值补写\nZeroMQ 通知断线\t周期快照和新鲜度检查恢复最新视图；不补中间样本\nZeroMQ 遥测断线或订阅端离线\t断线期间原始样本可能丢失；重连后只处理新收到的事件，报告已知缺口\nMySQL 或时序后端故障\t已到达但不能归档的样本可能丢失；有界队列内仅可用同一事件 ID 尝试重写，不宣称自动重放\n命令端点断线或超时\toutbox 保留稳定 ID，重试并查询持久 inbox；不得把超时当作未执行证明\n采集进程在 Accepted 后崩溃\t重启扫描持久 inbox；已开始 I/O 的未决命令先核验设备状态\nMySQL 不可用\t拒绝新的常规控制接收/执行；既有现场保护不依赖远程命令入口\n旧主未隔离\t不允许新主自动执行同一设备的控制，直到完成所有权隔离\n\n监控至少包括各 PUB 的本地接受/拒绝/发送错误、遥测订阅最新消息时间和接收队列丢弃数、快照年龄、采样序号缺口、命令 outbox 最旧年龄、Accepted/Duplicate/RetryLater/Unknown 数量、采集命令 inbox 未决数量、命令入口 running() 和执行终态对账。验收覆盖发布者/订阅者晚启动与重启、满队列、慢消费者、遥测丢样、命令重复/异载荷冲突、回复丢失、数据库故障、采集崩溃和旧主隔离。\n\n5. 当前代码与落地顺序\n\n启用构建需目标平台的 libzmq 4.3+ 开发包：\n\ncmake -S backend -B backend/build/linux-native -DEMS_WITH_ZEROMQ=ON\ncmake --build backend/build/linux-native --target ems_zmq_messaging net_collect\n\n当前 ems_zmq_messaging 提供变更提示 PUB/SUB 和命令 REQ/REP 传输类。旧采集示例可用 --zmq-endpoint tcp://127.0.0.1:5557 切换变更通知，但其实时状态仍写 Redis；这条提示没有完整的历史事件信封。接下来按顺序实现：\n\n策略/存储 outbox 发布器调用 ZmqCommandClient，根据应答更新交接状态；采集进程接入 ZmqCommandServer 与持久 inbox，并补齐命令版本化 JSON 契约。\n\n执行器由持久 inbox 恢复任务，接通 ChannelThread 的命令排队、条件执行登记、回读与 MySQL 回执；验证崩溃窗口和重复请求。\n\n变更提示订阅端接入 ZmqChangeSubscriber，从 Redis 读取最新值或从 MySQL 重读配置；旧 Redis 命令队列停止作为执行入口。\n\n采集端接入版本化 EventEnvelope 原始遥测发布，与已实现的存储订阅器联调，验收接收队列、数据库故障和离线时的丢样指标。ZeroMQ PUB/SUB 不是持久事件日志。\n\n参考\n\nZeroMQ REQ/REP 与 PUB/SUB socket 语义\n\nZeroMQ 超时、高水位与关闭选项\n\nZeroMQ 可靠请求应答模式与幂等重试","routePath":"/common/realtime/zeromq-messaging-design","lang":"zh","toc":[{"id":"1-决策","text":"1. 决策","depth":2,"charIndex":123},{"id":"2-pubsub消息订阅","text":"2. PUB/SUB：消息订阅","depth":2,"charIndex":1280},{"id":"21-变更提示","text":"2.1 变更提示","depth":3,"charIndex":1297},{"id":"22-原始遥测","text":"2.2 原始遥测","depth":3,"charIndex":1882},{"id":"3-reqrep命令下发","text":"3. REQ/REP：命令下发","depth":2,"charIndex":2433},{"id":"31-交接流程","text":"3.1 交接流程","depth":3,"charIndex":2450},{"id":"32-传输-api-与线协议","text":"3.2 传输 API 与线协议","depth":3,"charIndex":3137},{"id":"4-部署故障与安全","text":"4. 部署、故障与安全","depth":2,"charIndex":4282},{"id":"5-当前代码与落地顺序","text":"5. 当前代码与落地顺序","depth":2,"charIndex":5195},{"id":"参考","text":"参考","depth":2,"charIndex":5878}],"frontmatter":{},"version":"","description":"2026-09-29｜目标架构与当前实现边界。当前已提供 C++ PUB/SUB、REQ/REP 传输组件和旧采集分发器的可选通知接入；原始遥测 PUB/SUB、策略 outbox、采集命令持久 inbox 和命令执行状态机仍需业务进程接线。"},{"title":"Web 后端采用 Drogon","content":"决策日期：2026-09-28｜边界更新：2026-10-23｜状态：目标架构决策，尚未完成实现与目标平台验收。\n\n决策\n\nems-web 使用 C++17 与 Drogon 提供 HTTP API、WebSocket、路由和鉴权过滤器；Vue 3 前端继续通过 Web API 访问系统。业务进程现为采集与上送、实时数据库、存储、策略、Web 五类；实时数据库进程管理实时后端生命周期。先前规划的 Go/GORM Web 后端不再作为实施目标。\n\nMySQL 访问复用公共数据库访问层的 ormpp Repository、实体、连接池/事务实现及统一迁移；Web 入口装配独立运行实例。同步查询、导入和长 RPC 进入有界业务工作池，不占 Drogon 网络线程；不启用另一套 Drogon ORM 表模型或维护 Web 私有 SQL。\n\n设备配置按设备管理数据库设计直接修改工程表，保存即生效，以站根 config_revision 触发消费者热加载；不采用配置草稿、发布、快照或回滚。Web 按业务模块分目录，具体布局与生命周期见 Web 进程设计。\n\n业务接口只使用 GET/POST：GET 用于无参数读取，有参数查询和所有操作使用固定路径 POST + JSON，不在 URL 中传业务参数。文件导入保留 multipart，file 为二进制、metadata 为 JSON；详见设备 API。\n\n依据与边界\n\nDrogon 官方项目提供 HTTP、WebSocket、过滤器及 MySQL 支持，并支持 C++17 和 ARM；这些能力与项目计划的 REST、实时推送和目标工具链相符。统一 C++ 业务模型可减少 Go 与 C++ 两套点位/配置映射，但不能消除进程间版本契约，也不能让 Web 绕过策略仲裁或直接控制设备。\n\n历史查询走存储进程 gRPC；实时查询通过公共门面直接读取同机共享段或权威 Redis，实时数据库进程的管理 RPC 不进入每次读写路径。浏览器只访问 Web，直接映射的信任与平台限制见实时数据库进程设计。控制意图由 Web 使用公共 Repository 与 outbox 在 MySQL 同事务持久保存，最终执行仍由策略仲裁、采集执行并反馈。Drogon 的 HTTP/WebSocket 只负责对外入口，不能充当可靠历史事件总线。\n\n实施约束与验收\n\n在目标 Linux/ARM 和开发平台锁定并构建 Drogon 版本，验证 HTTP、WebSocket、TLS、MySQL 客户端依赖及 C++17 兼容性。依赖引入与生产配置由实施阶段完成，本文不表示代码已经接入。\n\n为 Web Controller、Filter、Service 和公共 Repository 建立单向依赖；请求解析与身份粗查在网络入口，资源授权、工程 revision 并发检查和控制受理在业务层。同步访问必须有有界工作池与过载返回，不能阻塞 Drogon I/O 线程。\n\n用共同契约样例验证 C++ 与 TypeScript 的 ID、UTC 微秒、质量、null、版本和错误码映射；64 位整数在浏览器 JSON 中按十进制文本处理。\n\n验证用户越权、站根锁与配置并发更新、控制业务记录/outbox 原子性、重复控制意图、gRPC 超时结果查询、WebSocket 断线重连、数据库池耗尽和优雅退出。配置保存本身不依赖 outbox。与其他进程共享表结构时，只使用统一迁移，不由 Web 自动建表。\n\n具体职责和 API 见Web 后端与前端协作，全局进程边界见系统架构。","routePath":"/decisions/drogon-web","lang":"zh","toc":[{"id":"决策","text":"决策","depth":2,"charIndex":58},{"id":"依据与边界","text":"依据与边界","depth":2,"charIndex":606},{"id":"实施约束与验收","text":"实施约束与验收","depth":2,"charIndex":993}],"frontmatter":{},"version":"","description":"决策日期：2026-09-28｜边界更新：2026-10-23｜状态：目标架构决策，尚未完成实现与目标平台验收。"},{"title":"技术决策与评估","content":"这里保存技术选型的依据、适用条件和重新评估触发条件。具体接口以架构和公共契约为准，评估文档不单独改变运行语义。\n\nZeroMQ 消息订阅与命令下发设计：变更提示、命令交接及可靠性边界。\n\nWeb 后端采用 Drogon：C++17 Web 技术栈、公共 MySQL Repository 和实施门槛。\n\nZeroMQ 引入评估：2026-09-13 历史评估与可靠性边界。\n\n实时后端决策见 公共实时访问设计；工业协议角色见 设备、通道与协议。","routePath":"/decisions/","lang":"zh","toc":[],"frontmatter":{},"version":"","description":"这里保存技术选型的依据、适用条件和重新评估触发条件。具体接口以架构和公共契约为准，评估文档不单独改变运行语义。 ZeroMQ 消息订阅与命令下发设计：变更提示、命令交接及可靠性边界。Web 后端采用 Drogon：C++17 Web 技术栈、公共 MySQL Repository 和实施门槛。ZeroMQ 引入评估：2026-09-13 历史评估与可靠性边界。 实时后端决策见 公共实时访问设计；工业协议角色见 设备、通道与协议。"},{"title":"EMS 引入 ZeroMQ 的必要性评估","content":"历史评估（2026-09-13）。2026-09-27 已决定将 ZeroMQ 用于消息订阅与命令下发；2026-09-28 Web 后端目标方案改为 C++17 + Drogon。当前实施边界见 系统架构与ZeroMQ 消息订阅与命令下发设计。下文“首期不引入”及 Go/GORM 等表述保留为当时的评估记录，不再代表当前决策。\n\n评估日期：2026-09-13｜范围：当前四进程目标架构｜结论：首期不引入，保留局部验证选项。\n2026-10-23 补充：当前已增加常驻实时数据库进程管理实时后端生命周期，业务仍直接访问共享内存/Redis；下文四进程边界保留为历史评估，不代表当前部署。\n本文基于 EMS 系统架构设计、数据采集架构 和官方资料进行设计评估。尚未开展 ZeroMQ 原型或性能测试，文中的性能收益属于待验证假设。\n\n1. 结论与适用条件\n\n历史评估记录：此处对 ZeroMQ 和 Redis Streams 的结论已由 ZeroMQ 消息与命令设计 取代。当前方案用 ZeroMQ 传递原始遥测和变化提示，Redis 只保存实时状态。\n\n原评估结论（已废止）：当前没有足够理由将 ZeroMQ 加入 EMS 的必需依赖。 共享状态经 统一实时接口 使用 Redis、共享内存或其他合格后端；Redis Streams 传递可靠事件，gRPC 提供内部业务接口，进程内有界队列协调工作线程。以下涉及 Redis 共享状态的比较为当时的默认部署方案。\n\n判断依据是现有需求已经有明确承载方式，而仓库文档尚未提供设备规模、峰值采样率、通信耗时占比及延迟目标的实测数据。此时引入 ZeroMQ 会增加一套连接管理、消息语义、故障恢复和部署验证工作，收益尚无法量化。\n\n后续如果证实存在独立的高频数据分发需求，且允许丢失中间帧、可通过快照恢复，可以验证局部 ZeroMQ 通道。例如将采集数据副本交给诊断或可视化消费者。是否采用，以第 8 节的验证结果为准。\n\n本评估沿用整体架构的控制仲裁、告警归属和四类 C++ 业务进程边界。MySQL 统一经公共 ormpp Repository，连接池实现复用、各进程实例独立；TDengine 经公共时序适配器，由存储进程装配。Web 已统一采用 Drogon，不再维护 Go/GORM 数据访问路径。\n\n2. 当前架构中的通信需求\n\n路径\t关键需求\t当前目标方案\tZeroMQ 的潜在作用\n采集 → 共享实时状态\t最新值、质量、新鲜度、重启后可查询\tRedis Hash/String\t只能传递更新，仍需要状态存储与快照\n采集 → 存储\t原始采样、有界缓冲、去重、落库确认\t内存队列 + Streams + TDengine\t可作传输层，但需要另建可靠投递协议\n策略 → 采集\t定向路由、期限、幂等、审计、回读\t策略通过公共 ormpp API 保存命令/outbox，存储发布 Streams\t可直接传消息，不能省去持久接收和执行状态机\n采集/策略 → 审计\t完整回执、告警生命周期、恢复核对\tMySQL/outbox + Streams\t缺少本项目所需的完整恢复机制\nGo → C++ 存储\t分页历史等跨进程服务、明确错误\tgRPC + Protobuf；普通 MySQL CRUD 由 Go 使用 GORM 完成\t请求响应可实现，但要增加 RPC 层约定\n采集线程 → 分发线程\t有界队列、线程唤醒、阻塞隔离\t进程内队列与条件变量\t可用 inproc，暂缺替换收益依据\n实时诊断/画面副本\t低延迟、只关注近期值、可恢复\t按需快照或刷新通知\t是后续最适合验证的范围\n\n这些是当前目标设计，不代表上述组件已经全部落地；是否新增 ZeroMQ 以本文的验证条件决定，不以旧工程依赖作为设计前提。\n\n3. ZeroMQ 能力与保证边界\n\n3.1 定位与可能收益\n\nZeroMQ 是异步消息库，支持发布订阅、请求响应等模式，可在没有专用消息代理服务的情况下运行。它允许将消息通信嵌入应用进程。ZeroMQ 官方介绍。\n\n对本项目的潜在收益是：部分消息可以在生产者与消费者之间直接传递，减少经过集中服务的路径，并按消费者拓扑组织分发。这是需要基准验证的工程假设，不能据此推导出固定吞吐提升或确定的毫秒级收益。当前 Redis 仍承担共享状态和可靠事件，引入 ZeroMQ 通常也不能减少现有基础设施数量。\n\n3.2 发送成功与持久化\n\nzmq_send() 成功表示消息已由本地 socket 接管，并不表示已经发到网络，更不表示远端处理完成。发送接口说明。\n\n需要业务确认、重试和故障恢复时，应用必须在基础通信模式上增加协议；官方可靠请求响应指南也在核心模式之上构建这类机制。可靠请求响应指南。\n\n因此，若将 ZeroMQ 用于需要持久恢复的事件，还需另外设计持久状态、恢复游标、确认、去重与清理。当前方案不引入独立本地文件记录：采样只有有界内存缓冲，命令/告警使用 MySQL/outbox；ZeroMQ 不能自动补齐未发布采样的丢失窗口。\n\n3.3 消息模式影响丢弃与阻塞\n\n模式\t主要语义\tEMS 使用边界\nPUB/SUB\t向订阅者分发；PUB 对慢订阅者达到高水位时丢弃消息\t可用于可丢弃副本，不作为唯一命令/审计通道\nPUSH/PULL\t向下游轮转分配任务；无可用容量时阻塞，非阻塞发送可能返回 EAGAIN\t适合可重算任务；存储和策略各需完整数据时不能用竞争消费代替广播\nREQ/REP\t按请求、响应交替通信\t简单交互可用；复杂并发和恢复需额外处理\nDEALER/ROUTER\t支持异步交互和路由\t路由身份不等于业务授权，可靠处理仍需确认和去重\n\n各模式的具体行为见 socket 类型说明。订阅者晚启动、离线或崩溃还可能错过消息，恢复需额外快照或重放机制。发布订阅恢复说明。\n\n3.4 线程、传输与参数\n\n常用 PUB/SUB、PUSH/PULL、REQ/REP、DEALER/ROUTER socket 不应由多个线程并发使用。候选实现应采用 socket 所属线程独占的方式，由采集线程向分发线程提交任务。线程安全说明。\n\ninproc:// 用于同一进程、同一 ZeroMQ context 内的线程通信；它不能连接 EMS 的四个独立进程。inproc 说明。同机独立进程可评估 ipc://，其支持依赖系统的 UNIX domain socket 能力；跨主机可评估 TCP。Linux/ARM 和开发环境应分别验证所选构建的传输支持。ipc 说明。\n\n高水位按每个对端的排队消息数计量，不能直接当作总字节预算；还要限制消息大小、连接数及应用队列。显式设置发送超时和关闭等待策略。LINGER=0 会丢弃未发送消息，无限等待可能阻塞退出。参数和实际容量必须随固定版本验证。socket 参数说明。\n\n4. 与现有技术的关系\n\n维度\tRedis Hash/Streams\tgRPC + Protobuf\tZeroMQ\n本项目主要职责\t共享快照、事件留存与消费\t类型化服务调用\t可选的直接消息分发\n查询最新状态\tHash/String 直接承载\t由服务实现查询\t需要另建状态服务\n消费确认与恢复\tStreams 提供消费组、ACK、待处理记录等基础\t应用定义持久处理与幂等\t应用补充确认、日志和重放\n接口契约\t本项目维护版本化 JSON/字段语义\tIDL、生成接口和调用状态\t需另选序列化并约定消息协议，可复用 Protobuf\n运行成本\tRedis 服务、持久化与容量管理\t服务端及两端工具链\t库、端点、应用排队和恢复逻辑；代理拓扑另计\n当前取舍\t保留\t按目标设计引入\t暂不增加\n\nRedis Streams 的消费能力见 Redis streaming，gRPC 的服务定义、流式调用及 deadline 见 gRPC 核心概念。表中的取舍是结合本项目边界作出的判断。\n\nStreams 也不是自动“零丢失”：持久化配置、故障切换、消费者确认和事件保留策略共同决定恢复边界，继续遵守整体架构第 5.3 节。gRPC 调用超时同样不能证明写入没有发生，业务仍需稳定 ID 与结果查询。\n\nZeroMQ 可与 Redis、gRPC 共存，但必须能解释新增通道解决的具体问题。需要长期事件保留、独立回放或跨站复制时，应围绕持久化事件系统另行选型；不能因为 ZeroMQ 名称包含 MQ 就视为现成的持久化消息服务替代品。\n\n5. 各候选方案的必要性\n\n5.1 替换 Redis 共享状态：不建议\n\n各进程重启后仍需获取全量配置和最新测点。单纯推送更新无法提供完整查询视图；如果再增加快照服务和一致性协议，会复制 Redis 已承担的职责。保留 Redis 后，再向所有进程全量推送也会增加序列化和网络工作，未必能减少总负载。\n\n5.2 替换 Streams 历史与告警通道：不建议\n\n历史和告警关注故障后可恢复、可核对。替换后即使网络发送更快，既定的业务持久记录、入库确认、独立消费者进度及裁剪仍需保留；采样的有界缓冲与丢失边界仍须明确。应先定位是 Redis 处理、消息粒度、数据库写入还是消费者积压造成瓶颈，再选择优化措施。\n\n5.3 增加策略到采集的控制直连：首期不建议\n\n控制耗时包含鉴权、策略检查、MySQL 持久接收、消息分发、通道排队、设备协议事务与回读。ZeroMQ 最多改善其中的部分通信耗时，无法解决串口忙碌、设备响应慢或采集循环不能及时检查控制队列的问题。\n\n如果今后验证控制分发是主要瓶颈，必须让同一 command_id 在任何投递路径上进入同一个幂等执行状态机，并保留配置版本、期限、所有权代次、outbox 和审计。双路径迟到、重复及单路故障都要验证；仅仅增加一条“更快”的发送路径不足以完成设计。\n\n另外，当前新控制依赖 Go/GORM 或 C++ 公共 ormpp API 完成 MySQL 事务持久保存，并依赖策略仲裁及存储进程发布 outbox。ZeroMQ 直连无法单独实现“Redis/MySQL 不可用时仍正常远程控制”，这需要重新评估整个控制可用性和恢复设计。\n\n5.4 替换 Go → 存储 gRPC：不建议\n\nGo 的业务 CRUD 与配置写入直接使用 GORM；分页历史等跨进程查询使用存储 gRPC，与 Go/C++ 类型契约和服务边界匹配。用 ZeroMQ 替换这些服务调用后仍需处理方法路由、请求关联、错误、期限、鉴权和版本。若有持续数据流需求，应先把 gRPC streaming 纳入同条件比较。\n\n5.5 替换进程内队列：暂不建议\n\n现有设计使用有界队列、条件变量和独立分发线程，能够直接表达唤醒、优先级和背压。只有出现多个复杂工作流需要统一消息模式，并证明维护或性能收益时，才考虑 inproc。协议事务边界的控制优先调度仍由采集调度器负责。\n\n5.6 高频诊断或可视化副本：可作为后续验证对象\n\n当某类消费者只关心近期样本，允许跳过中间帧，且不会依据缺失数据直接执行控制时，直接分发可能有价值。这类需求的恢复与业务审计要求较低，适合与现有路径隔离验证。\n\n6. 如需试点，建议的最小边界\n\n仅对明确允许丢弃的数据副本验证 PUB/SUB，不增加独立业务进程。下图是候选试验范围，不是当前实施架构。\n\nflowchart LR\n    C[采集 / DataDispatcher] --> L[有界内存缓冲与事件分发]\n    L --> R[Redis 最新值与 Streams]\n    R --> S[存储 / TDengine]\n    R --> B[策略与 Go Web]\n    C -. 有界可选副本 .-> Z[ZeroMQ PUB]\n    Z -. 允许跳帧 .-> V[诊断或可视化消费者]\n    V -. 启动和失联后读取快照 .-> R\n\n试点遵循以下约束：\n\n副本关闭、阻塞或失败不得阻塞可靠分发与协议线程；采样进入 Streams 与最终落库分别确认，不增加本地持久化接收承诺。\n\n消息复用业务字段与稳定事件身份，携带来源代次、序号、时间、质量和配置版本。副本不写权威最新值，不触发控制。\n\n接收端按测点与来源版本去旧；启动或重连时先建立接收及有限缓冲，再读取快照并按版本合并。缓冲溢出或版本不能对齐时重新同步。\n\n周期读取权威快照并检查新鲜度，避免仅靠序号间隙检测：末尾更新丢失后可能没有下一条消息可暴露缺口。重同步只恢复最新视图，不补齐全部中间样本。\n\n初次验证复用相同编码与批量大小，单独测试传输差异；如再试 Protobuf，分别记录编码收益和传输收益。\n\n使用开关停用副本即可回到基线；消费者显示数据陈旧状态，并按既定频率通过原查询路径恢复。\n\n候选试点的价值必须在原有可靠路径仍运行时测量。只测 ZeroMQ 独立发送吞吐，无法说明系统增加副本后的整体收益。\n\n7. 依赖与维护成本\n\n工作项\t需要落实的内容\nC++ 集成\t固定 libzmq 与绑定版本，验证 C++17、Linux/ARM、安装打包及动态库搜索路径\nGo 集成\t明确是否涉及 Go 消费者；选择绑定后核查原生依赖、交叉编译和运行库要求\n消息契约\t编码、主题、大小限制、版本、质量、时间、未知类型处理和跨语言样例\n生命周期\t端点配置、启动顺序、重连、线程归属、队列上限、退出等待、重同步\n运维\t延迟、新鲜度、接收序号缺口、重同步次数、连接重建、CPU/RSS 和应用队列指标\n访问控制\t同机端点权限；跨主机身份校验、加密、密钥分发与轮换，限制允许接入的消费者\n\ncppzmq 是 libzmq 的头文件式 C++ 绑定，仍需底层库。cppzmq 官方仓库。Go 生态有多种绑定，不能假定它们具有相同的构建与线程语义；例如 pebbe/zmq4 需要安装 ZeroMQ。ZeroMQ Go 入口、pebbe/zmq4 仓库。\n\nZeroMQ 的 CURVE 机制提供认证与保密能力，但项目仍需配置可信身份和密钥生命周期。CURVE 说明。库能够提供传输能力，不意味着相关运维工作可以省略。\n\nPUB 端发送成功不能作为每位订阅者收到消息的指标，因此丢失与陈旧检测主要通过接收端版本、新鲜度及对账统计完成。无消息时也应通过周期检查识别失联。\n\n8. 重新评估的触发条件与验证计划\n\n8.1 先补齐现场输入\n\n输入\t用途\n设备、通道、测点数及各类采样频率\t计算持续与峰值样本率\n单条/批量消息字节数与消费者数量\t估算序列化、分发及内存负载\n数据可见延迟、控制完成延迟、新鲜度要求\t分别定义 p95/p99 目标，避免混用\n最大中断时长、允许丢弃的数据类型\t确定内存缓冲与 Streams 容量、已投递事件回放与副本恢复边界\n目标 ARM CPU、内存、磁盘与网络\t在实际资源约束下验证收益\n故障恢复时间与运维能力\t判断新增通信组件能否长期维护\n\n用于估算的量：样本率 = Σ(测点数 × 采样频率)；载荷字节率 ≈ 样本率 × 平均样本字节数。批量消息还要计入包头、批次等待和每个接收者的传输副本。缓冲/积压载荷可按字节率乘中断时长估算，Streams 实占另加索引、元数据和余量；进程内缓冲不能替代持久存储；这些公式不代表任何中间件的实测容量。\n\n8.2 何时值得做原型\n\n同时满足下列条件才进入试点：\n\n已定义的业务延迟或资源预算不达标，并通过分段测量确认通信/分发是主要瓶颈。\n\n已评估批量、序列化、消费者并发、Redis 状态与事件负载隔离等基线优化，仍有明确缺口。\n\n存在可以单独评估的路径，数据丢弃与恢复语义已明确；收益不依赖取消必须的审计或持久化。\n\n团队可以维护该路径的依赖、监控和回退，并愿意以实际收益决定是否采用。\n\n例如，“高频诊断视图的 p99 数据年龄持续超过已约定目标，且主要时间消耗在当前分发路径”是有效触发条件。“进程超过四个”或“ZeroMQ 宣称高性能”不足以构成依据。\n\n8.3 公平的比较方法\n\n项目\t验证要求\n基线与候选\tA 为当前目标路径；B 为优化后的基线；C 为保留可靠路径并开启 ZeroMQ 副本；必要时加入 gRPC streaming 对照\n控制变量\t同一设备或同规格 ARM 主机、编码、消息大小、批量等待、消费者数、持久化和安全配置\n负载\t现场持续负载、峰值突发、慢消费者，以及主业务与副本同时运行\n分段时间\t采集完成、入队、发布、接收、业务处理、设备协议确认/回读；明确每个指标起止点\n时钟\t同机用可比较的单调时钟；跨机量化同步误差，不能把未校准的时间差当精确单向延迟\n资源\t全系统 CPU、RSS、网络、磁盘、应用积压，以及对可靠通道的影响\n数据结果\t有效样本数、缺口、重复、陈旧比例、重同步耗时、可靠事件最终对账\n\n不能用无持久化的 ZeroMQ 吞吐直接对比含磁盘确认的可靠事件路径。必须在同一业务语义下比较。也不能只报告成功收到的消息延迟而隐藏丢弃数量。\n\n故障验证至少包括生产者/消费者重启、订阅者晚加入、持续慢消费、达到队列上限、网络中断与恢复、Redis 快照暂不可用，以及进程带未发送消息退出。副本允许丢帧，但要能发现陈旧并恢复最新视图；可靠通道仍须按原验收标准核对数据。\n\n8.4 采用或退出的标准\n\n试验前填写数据可见延迟、新鲜度、CPU/RSS、恢复时间、可靠路径退化上限及最小有意义收益的具体数值。本文不虚构尚未确认的现场指标。\n\n只有候选方案在重复测试中达到既定目标、收益足以覆盖维护成本、故障恢复可重复通过，并且不破坏可靠路径预算时，才把该局部路径写入正式架构决策。若基线优化已达标、收益来自不同编码/持久化条件，或恢复与维护成本过高，则结束试点并保留原方案。\n\n9. 当前工程决策记录\n\n项目\t决策\n是否加入首期依赖\t否\n是否替换 Redis、Streams 或 gRPC\t否\n是否增加控制直连路径\t否\n保留的候选方向\t有明确瓶颈的高频诊断/可视化副本\n下一步\t先落实当前通信契约与可靠路径，采集现场规模和分段性能数据\n本次产出\t独立评估文档及导航入口；未实现原型、安装依赖或运行基准\n\n官方资料访问日期为 2026-09-13。本文引用的 latest 文档用于能力核实；正式集成时应固定库和绑定版本，重新验证所用 API、构建选项及平台支持。","routePath":"/decisions/zeromq-assessment","lang":"zh","toc":[{"id":"1-结论与适用条件","text":"1. 结论与适用条件","depth":2,"charIndex":368},{"id":"2-当前架构中的通信需求","text":"2. 当前架构中的通信需求","depth":2,"charIndex":980},{"id":"3-zeromq-能力与保证边界","text":"3. ZeroMQ 能力与保证边界","depth":2,"charIndex":1577},{"id":"31-定位与可能收益","text":"3.1 定位与可能收益","depth":3,"charIndex":1596},{"id":"32-发送成功与持久化","text":"3.2 发送成功与持久化","depth":3,"charIndex":1829},{"id":"33-消息模式影响丢弃与阻塞","text":"3.3 消息模式影响丢弃与阻塞","depth":3,"charIndex":2099},{"id":"34-线程传输与参数","text":"3.4 线程、传输与参数","depth":3,"charIndex":2422},{"id":"4-与现有技术的关系","text":"4. 与现有技术的关系","depth":2,"charIndex":2838},{"id":"5-各候选方案的必要性","text":"5. 各候选方案的必要性","depth":2,"charIndex":3497},{"id":"51-替换-redis-共享状态不建议","text":"5.1 替换 Redis 共享状态：不建议","depth":3,"charIndex":3511},{"id":"52-替换-streams-历史与告警通道不建议","text":"5.2 替换 Streams 历史与告警通道：不建议","depth":3,"charIndex":3649},{"id":"53-增加策略到采集的控制直连首期不建议","text":"5.3 增加策略到采集的控制直连：首期不建议","depth":3,"charIndex":3801},{"id":"54-替换-go--存储-grpc不建议","text":"5.4 替换 Go → 存储 gRPC：不建议","depth":3,"charIndex":4190},{"id":"55-替换进程内队列暂不建议","text":"5.5 替换进程内队列：暂不建议","depth":3,"charIndex":4366},{"id":"56-高频诊断或可视化副本可作为后续验证对象","text":"5.6 高频诊断或可视化副本：可作为后续验证对象","depth":3,"charIndex":4491},{"id":"6-如需试点建议的最小边界","text":"6. 如需试点，建议的最小边界","depth":2,"charIndex":4597},{"id":"7-依赖与维护成本","text":"7. 依赖与维护成本","depth":2,"charIndex":5322},{"id":"8-重新评估的触发条件与验证计划","text":"8. 重新评估的触发条件与验证计划","depth":2,"charIndex":5895},{"id":"81-先补齐现场输入","text":"8.1 先补齐现场输入","depth":3,"charIndex":5914},{"id":"82-何时值得做原型","text":"8.2 何时值得做原型","depth":3,"charIndex":6297},{"id":"83-公平的比较方法","text":"8.3 公平的比较方法","depth":3,"charIndex":6577},{"id":"84-采用或退出的标准","text":"8.4 采用或退出的标准","depth":3,"charIndex":7099},{"id":"9-当前工程决策记录","text":"9. 当前工程决策记录","depth":2,"charIndex":7299}],"frontmatter":{},"version":"","description":"历史评估（2026-09-13）。2026-09-27 已决定将 ZeroMQ 用于消息订阅与命令下发；2026-09-28 Web 后端目标方案改为 C++17 + Drogon。当前实施边界见 系统架构与ZeroMQ 消息订阅与命令下发设计。下文“首期不引入”及 Go/GORM 等表述保留为当时的评估记录，不再代表当前决策。 评估日期：2026-09-13｜范围：当前四进程目标架构｜结论：首期不引入，保留局部验证选项。 2026-10-23 补充：当前已增加常驻实时数据库进程管理实时后端生命周期，业务仍直接访问共享内存/Redis；下文四进程边界保留为历史评估，不代表当前部署。 本文基于 EMS 系统架构设计、数据采集架构 和官方资料进行设计评估。尚未开展 ZeroMQ 原型或性能测试，文中的性能收益属于待验证假设。"},{"title":"文档组织与 Rspress 接入","content":"更新日期：2026-10-20｜范围：站点运行、主题、导航元数据、相对链接和设计一致性。\n\n1. 归档规则\n\n目录\t放什么\t不放什么\nremote-access\tOpenVPN、Frp、向日葵等远程接入与运维部署\tEMS 业务接口与协议实现\narchitecture\t系统边界、设备等跨进程业务模型\t第三方库函数手册\nprocesses/collector\t采集与上送进程，通道调度、协议实例/会话、分发与执行\t另一份公共设备或 Redis 键规范\nprocesses/data\t常驻实时后端管理、共享段生命周期、接入、健康与受控维护\t每次数据读写代理、聚合算法、历史与控制仲裁\nprocesses/storage\t归档、配置/outbox 发布、查询与恢复\t现场协议、策略算法\nprocesses/strategy\t状态聚合、告警、优化调度、仲裁\t厂家原始点地址\nprocesses/web\tDrogon API、权限、配置页面和前端协作\t直接设备控制和数据库内部连接对象\ncommon\t共享模型的代码组织、跨进程复用技术接口、数据契约与实施规范\t设备模型专题的重复副本、归属不明的业务逻辑\ndecisions\t技术选型理由、前提与验证条件\t与正式接口相冲突的隐含新约定\nreference\t第三方 SDK、协议库使用参考\t声称示例已经过现场验收\n\n跨进程主题保留一个权威专题，各进程页引用并说明其自身责任。总架构说明决策和边界，详细接口由对应专题定义。出现冲突先同步修改，不依赖读者自行猜测哪个文件更新。\n\n2. 页面、命名与链接\n\n目录和文件名使用小写英文及连字符，如 channel-protocol.md；标题与正文使用中文，产品术语保持一致。\n\n首页使用 index.mdx 展示模块卡片；其余目录维护 index.md 和 _meta.json，不同时使用 README.md 竞争同一目录入口。\n\n相对 Markdown 链接显式带 .md，例如 ../../architecture/channel-protocol.md；不要写某台开发机的绝对磁盘路径。\n\ndocs/ 之外的仓库文件使用 GitHub 文件链接，避免部署后指向不存在的站内路由。\n\n一个页面只有一个一级标题；示例、ASCII 图、JSON 和 C++ 使用代码围栏。代码中的尖括号、花括号不裸露在 MDX 正文中。\n\n重要专题记录版本/日期/状态；规范、建议、未实现能力、第三方示例分别注明。\n\n图片如需添加，放明确的资源目录并使用相对链接；不得引用开发机临时目录。\n\n移动文件同时更新入链、出链和导航；不复制同一篇文档分别维护。旧公共 URL 是否重定向由正式站点路由策略决定。\n\n3. 启动、构建与主题\n\n站点工程与 dlt698 一样独立放在 website/，使用相同的 Rspress 2.0.21。准备\nNode.js 22.12+，在仓库根目录执行：\n\ncd website\nnpm ci\nnpm run dev\n\n打开终端显示的本地地址。修改 website/docs/ 内容会自动刷新；修改配置或导航元数据后，如未刷新，重启开发服务。以下命令均在 website/ 内执行。\n\nnpm run typecheck\nnpm run build\nnpm run preview\n\nbuild 输出 website/doc_build/，可由静态服务器托管。preview 用于本地检查构建产物。\n依赖锁文件为 website/package-lock.json，更换环境优先使用 npm ci。\n\n站点源码、配置、依赖及构建产物均收在 website/，结构与 dlt698 保持一致：\n\nwebsite/\n  docs/                 Markdown / MDX 内容、导航与 public 资源\n  theme/                自定义主题与首页卡片\n  package.json\n  package-lock.json\n  rspress.config.ts\n  tsconfig.json\n  node_modules/         本地依赖，Git 忽略\n  doc_build/            静态构建产物，Git 忽略\n\n主题沿用 dlt698 的蓝色配色、字体、宽屏三栏布局、首页模块卡片及移动端断点。下表路径均相对于 website/：\n\n文件\t用途\nrspress.config.ts\t标题、Logo、导航适配、搜索、编辑链接与 Mermaid 插件\ntheme/index.css\t从 dlt698 主题迁入的配色、排版与响应式布局\ntheme/index.tsx\t加载样式并导出 Rspress 原主题\ntheme/ModuleCards.tsx\tEMS 首页的模块卡片\ndocs/public/logo.svg\tEMS 站点标识\n\n导航仍以 docs/_nav.json、根及子目录 _meta.json 为内容来源。配置读取这些文件生成\nthemeConfig.nav/sidebar，实现与 dlt698 一致的分模块侧边栏：左侧提供返回首页、模块标题和当前模块目录。\n新增页面时更新所在目录的 _meta.json；新增顶层模块还要更新根 _meta.json、_nav.json 和首页卡片。\n无需在配置中再维护一份文章清单。Rspress 原生自动导航规则见\n自动导航。\n\n默认部署根路径为 /。托管到 /ems/ 等子目录时，在构建和预览命令中使用相同的 DOCS_BASE。\nPowerShell 示例：\n\n$env:DOCS_BASE = '/ems/'\nnpm run build\nnpm run preview\n\nLinux/macOS 示例：DOCS_BASE=/ems/ npm run build。构建产物需要在同名子路径下提供服务。\n\nEMS 的 GitHub Pages 站点地址为 https://600888.github.io/ems/，工作流以 /ems/ 为构建基路径，\n并将 website/doc_build/ 发布到 gh-pages 分支。合并到 main 的 website/ 变更会自动触发发布；\nPull Request 会执行构建检查但不会发布。首次启用仓库 Pages 时，在 GitHub 仓库的 Settings → Pages 中\n将构建来源设为 Deploy from a branch，分支选择 gh-pages、目录选择 /(root)。\n\n文件到路由的规则和相对文件链接参考 Rspress 路由、Rspress 链接。本文的 Markdown 链接同时便于仓库内阅读。\n\n4. Mermaid 与实际渲染\n\n架构图、关系图和时序图保留为 mermaid 围栏，由已配置的 rspress-plugin-mermaid 1.0.3 在浏览器中渲染。\n无需手工将图转成图片；图表语法错误需要在页面中检查。插件来源见\nRspress 社区插件。\n\n构建已开启内部链接及锚点检查，引用不存在的页面或标题会导致构建失败。\n验收还应包含：中文标题、目录入口、分模块侧边栏顺序、跨目录链接、Mermaid 三种图、代码高亮、\n宽表格/ASCII 图横向滚动和窄屏布局。\n\n5. 本次路径调整\n\n以下旧路径仅作迁移说明，均相对于 docs；新路径为唯一维护位置。\n\n旧路径\t新路径/处理\nREADME.md、根 index.md\tindex.mdx，文档首页及模块卡片\nEMS架构设计.md\tarchitecture/system-design.md\nEMS设备模型与点表绑定设计.md\tarchitecture/device-model.md\ncollect/data_collect_architecture.md\tprocesses/collector/design.md\nrtdb/index.md\tcommon/realtime/index.md\nrtdb/公共实时数据访问接口设计.md\tcommon/realtime/access-design.md\nrtdb/Redis键设计.md\tcommon/realtime/redis-key-design.md\nZeroMQ引入评估.md\tdecisions/zeromq-assessment.md\nprotocol/libmodbuspp_guide.md\treference/protocol/libmodbuspp-guide.md\ncollect/libmodbuspp_guide.md\t与上一项逐字节一致，合并为一份\ndata_acquisition/data_acquisition.md\t原为空文件，移除占位，由通信进程入口代替\n\n本次未恢复此前已删除的旧版架构文档。后续需要保留历史发布版时，应按站点版本机制或 Git 历史管理，不在当前导航中混放多份互相冲突的规范。\n\n6. 持续维护检查\n\n每次改动检查：相对文件链接存在、锚点与标题一致、JSON 导航可解析、导航无缺页/重页、目录无未说明空文件、代码围栏配对。涉及 API 草案时独立验证声明的语言标准；涉及 Mermaid 时在正式站点中渲染验证。\n\n协议角色或数据模型调整时，至少同步系统架构、设备模型、通道协议专题、受影响进程页及数据契约；第三方库能力变更只更新参考，不自动扩大可发布的业务能力。","routePath":"/guide/documentation","lang":"zh","toc":[{"id":"1-归档规则","text":"1. 归档规则","depth":2,"charIndex":46},{"id":"2-页面命名与链接","text":"2. 页面、命名与链接","depth":2,"charIndex":656},{"id":"3-启动构建与主题","text":"3. 启动、构建与主题","depth":2,"charIndex":1136},{"id":"4-mermaid-与实际渲染","text":"4. Mermaid 与实际渲染","depth":2,"charIndex":2810},{"id":"5-本次路径调整","text":"5. 本次路径调整","depth":2,"charIndex":3053},{"id":"6-持续维护检查","text":"6. 持续维护检查","depth":2,"charIndex":3742}],"frontmatter":{},"version":"","description":"更新日期：2026-10-20｜范围：站点运行、主题、导航元数据、相对链接和设计一致性。"},{"title":"文档维护","content":"文档组织与 Rspress 接入：本地启动、构建、主题、导航维护与旧路径对照。\n\n站点与 dlt698 一样独立放在 website/，文档内容位于 website/docs/。使用 Node.js 22.12+，\n先进入 website/，再执行 npm ci 和 npm run dev 启动本地站点。生产构建使用\nnpm run build，输出到 website/doc_build/；完整操作说明见上文链接。","routePath":"/guide/","lang":"zh","toc":[],"frontmatter":{},"version":"","description":"文档组织与 Rspress 接入：本地启动、构建、主题、导航维护与旧路径对照。 站点与 dlt698 一样独立放在 website/，文档内容位于 website/docs/。使用 Node.js 22.12+， 先进入 website/，再执行 npm ci 和 npm run dev 启动本地站点。生产构建使用 npm run build，输出到 website/doc_build/；完整操作说明见上文链接。"},{"title":"EMS 设计文档","content":"文档模块\n\n本目录面向 EMS 重新设计，按远程接入、系统架构、业务进程、公共模块、技术决策和开发参考组织。自研 C++ 使用 C++17；文中未完成实现与验收的部分均为目标设计。\n\n远程接入\n\nOpenVPN 服务端部署：安装、证书、完整配置、端口放行与服务管理。\n\nOpenVPN 客户端部署：签发证书、传输文件、逐步配置 Linux / Windows 并验证互通。\n\n远程接入概览：OpenVPN、Frp、向日葵的适用场景与文档状态。\n\n架构与公共契约\n\n公共模块设计与实施规范：设备共享模型、目录与库依赖、配置/数据库/实时/消息接口与采样恢复边界、旧代码迁移及分阶段验收；后续公共模块编码从此文档开始。\n\nEMS 系统架构设计：C++17 五类进程与 Vue 3 前端，实时后端生命周期与直接访问、ZeroMQ/gRPC 边界、储能设备模型、公共 ormpp API、MySQL/TDengine 与分阶段迁移。\n\n实时数据库进程详细设计：ems-rtdb 常驻管理、统一客户端、配置驱动的后端选择与扩展、共享内存/Redis 直接访问、恢复及受控切换。\n\n数据采集架构：C++17 采集进程、设备与通道绑定、独立采控/共用通道、事务边界插队、协议插件及可靠分发。\n\nEMS 设备模型与点表绑定设计：PCS、BMS、电表、消防、空调、环控、保护与其他设备的固有点位、厂家点表、实例绑定、启用/禁用、导入页面与控制反馈。\n\nRedis 键设计：全局唯一储能单元 code、递归设备 code 路径、station 公共资源、键目录、消费组、生命周期与迁移。\n\n公共实时数据访问接口设计（C++17）：抽象基类、共享内存/Redis/其他内存数据库派生类，统一读写与 CAS、错误语义、工厂注入、跨进程恢复和验收。\n\n设备、通道与协议：设备多通道绑定、采集/上送用途、客户端/服务端角色、协议 profile、资源、会话与点映射。\n\n按进程阅读\n\n进程\t设计入口\t负责内容\n采集与上送 / C++17\t通信进程\t南向采样与执行、北向状态出口与外部意图受理\n实时数据库 / C++17\t实时数据库进程\t统一客户端、配置选择与扩展、后端生命周期、接入及受控维护\n存储 / C++17\t存储进程\t历史与审计归档、配置发布、outbox 与查询服务\n策略 / C++17\t策略进程\t聚合、告警、优化调度与控制仲裁\nWeb / C++17 + Drogon\tWeb 后端与前端\t权限、配置页面、API 与实时展示编排\n\n策略进程详细设计给出防逆流、需量保护、计划曲线、手动模式与光伏协同的具体规则。\n\n技术选型评估\n\nWeb 后端采用 Drogon：C++17 Web 技术栈、公共 MySQL Repository 与实施验收门槛。\n\nZeroMQ 消息订阅与命令下发设计：实时值与消息解耦、PUB/SUB 变更提示、REQ/REP 命令交接及恢复边界。\n\nZeroMQ 引入评估：引入前的历史评估和可靠性边界。\n\n模块参考\n\n实时数据与配置：共享内存/Redis 最新值、数据管理、ZeroMQ 遥测/命令与存储服务配置发布。\n\nlibmodbuspp 指南：协议库使用参考。\n\n目录组织\n\nwebsite/docs/\n  index.mdx                        文档首页（模块卡片）\n  remote-access/openvpn/           远程接入，OpenVPN 服务端与客户端部署\n  architecture/                    系统架构、设备模型、通道与协议\n  processes/\n    collector/                     采集与上送，C++17\n    data/                          实时数据库进程 ems-rtdb，统一接口与后端管理\n    storage/                       归档、发布与查询，C++17\n    strategy/                      聚合、告警与仲裁，C++17\n    web/                           Drogon Web 后端与 Vue 前端协作\n  common/                          公共模块设计与实施规范\n    realtime/                      公共实时接口、数据边界与 Redis 键\n  decisions/                       技术选型评估\n  reference/protocol/              第三方协议库参考\n  guide/                           文档维护与 Rspress 接入\n\n首页为 index.mdx，其余目录维护 index.md 和 _meta.json，根 _nav.json 指定顶部导航；使用稳定英文路径与中文标题。公共契约只保存一份，由进程文档引用，库示例不覆盖业务设计。维护规则和旧路径对照见 文档维护与 Rspress。","routePath":"/","lang":"zh","toc":[{"id":"文档模块","text":"文档模块","depth":2,"charIndex":0},{"id":"远程接入","text":"远程接入","depth":2,"charIndex":92},{"id":"架构与公共契约","text":"架构与公共契约","depth":2,"charIndex":223},{"id":"按进程阅读","text":"按进程阅读","depth":2,"charIndex":821},{"id":"技术选型评估","text":"技术选型评估","depth":2,"charIndex":1100},{"id":"模块参考","text":"模块参考","depth":2,"charIndex":1258},{"id":"目录组织","text":"目录组织","depth":2,"charIndex":1341}],"frontmatter":{},"version":""},{"title":"采集执行与协议插件设计","content":"阅读整理：2026-10-21｜范围：C++17 通信进程的采集执行子模块，目标设计。轮询示例仅适用于 acquisition 客户端；主动上报和服务端按各自能力实现。\n\n进程完整职责见采集与上送进程。本文聚焦通道调度、执行与分发；公共契约统一引用：\n\n主题\t权威设计\n设备、通道、角色与路由\t设备、通道与协议\n标准点、厂家点、实例绑定与反馈\t设备模型\n实时后端注入与并发\t公共实时访问接口\n设备路径与共享通道命名\tRedis 键设计\n\n1. 概述\n\n1.1 设计目标\n\n负责遥测（YC）、遥信（YX）采集及已仲裁遥控（YK）、遥调（YT）的执行。\n\n原则\t约束\n资源单一所有者\t独立阻塞资源一个 C++17 工作线程；共享串口/总线统一调度，禁止重复打开\n采控可分可合\t设备与通道多对多；共用连接在事务边界优先控制，并保证采集新鲜度\n协议按需加载\t每协议包独立动态库；公开 C++ API 使用 PIMPL，跨库使用版本化 C ABI\n后端与协议解耦\t分发器注入实时接口；采样缓冲、事件通道和配置仓储各自承担职责\n\n1.2 目标协议与采集能力\n\n协议\t传输\t默认端口\t典型设备\t动态库示例（Linux）\nModbus TCP/RTU\tTCP / RS485\t502\tPCS、BMS、工控设备\tlibproto_modbus.so\nDL/T 645-2007\t串口网关 / RS485\t网关配置\t电能表\tlibproto_dlt645.so\nIEC 60870-5-104\tTCP\t2404\t远动设备、保护装置\tlibproto_iec104.so\nIEC 61850 MMS\tTCP\t102\tIED；报告/控制按能力验收\tlibproto_iec61850.so\n\nGOOSE 需独立 profile、发布/订阅角色及验收，不属于 MMS TCP 接口。服务端模型与控制入口见上送通道设计。\n\n2. 整体架构\n\n2.1 架构图\n\nflowchart TB\n    Config[cfg_* 当前配置仓储] --> Para[\"CfgLoader<br/>校验并编译运行目录\"]\n    Para --> Engine[CollectEngine]\n    Engine --> A[\"独立资源 A<br/>ChannelThread\"]\n    Engine --> B[\"共享总线 B<br/>ChannelThread\"]\n    Manager[\"PluginManager<br/>库租约\"] -.按需创建实例.-> A\n    Manager -.按需创建实例.-> B\n    A <--> DeviceA[现场设备]\n    B <--> DeviceB[同总线多个从站]\n    Inbox[\"持久 inbox<br/>已仲裁命令\"] --> A\n    Inbox --> B\n    A --> Dispatch[\"DataDispatcher<br/>有界队列\"]\n    B --> Dispatch\n    Dispatch --> RT[\"RealtimeClient<br/>统一实时数据接口\"]\n    Dispatch --> Event[\"ZeroMQ<br/>原始遥测\"]\n\n2.2 核心组件职责\n\n组件\t职责\nCollectEngine\t创建、启停通道，协调配置、插件与分发\nChannelThread\t独占阻塞资源及协议实例，调度有界采集/控制事务\nPluginManager\t跨平台 PIMPL 加载器，管理包缓存、工厂和库租约\nProtocolPlugin\t动态库内 PIMPL 实现，通过版本化 C ABI 交互\nDataDispatcher\t缓冲采样，分别更新最新值与发布事件；预算内重试，超限报告缺口\nCfgLoader\t加载当前设备、通道、绑定和四遥表，按站根修订号重建运行目录\n\n3. 通道线程模型\n\n3.1 一个独立资源一个工作线程\n\nflowchart LR\n    PCS1[PCS01] -->|telemetry| A[连接 A / 线程 A]\n    PCS1 -->|control| B[连接 B / 线程 B]\n    PCS2[PCS02] -->|both| C[连接 C / 线程 C]\n    M1[电表 01 / 地址 1] --> D[同一 RS485 / 线程 D]\n    M2[电表 02 / 地址 2] --> D\n    C --> Q[控制优先队列 + 到期采集队列]\n\n设备归属、连接资源和协议地址分别建模。多个逻辑通道指向不可并发资源时，合并到同一调度器或拒绝配置；独立采控连接须设备支持，控制冲突仍按设备仲裁。\n\n3.2 线程隔离的好处\n\n独立资源可分别设置周期、超时及 CPU/内存监控，阻塞 I/O 不拖住其他独立通道。共享总线仍相互影响；插件内存错误仍可能使整个进程退出。\n\n3.3 通道线程生命周期\n\nstateDiagram-v2\n    [*] --> Created\n    Created --> Starting: start\n    Starting --> Running: 插件与连接就绪\n    Starting --> Error: 加载或连接失败\n    Running --> Error: 连接故障且重试耗尽\n    Error --> Starting: 显式重试或恢复\n    Starting --> Stopping: stop\n    Running --> Stopping: stop\n    Error --> Stopping: stop\n    Stopping --> Stopped: 事务与回调静默并释放资源\n    Stopped --> [*]\n\n停止超时保留实例和库租约，不强制进入已停止状态；卸载规则见第 4 节。\n\n3.4 通道上下文结构\n\n字段组\t运行时内容\n身份与配置\tchannel_id、当前配置、站根 config_revision\n资源\t工作线程、运行标志、持有库租约的协议对象\n绑定与采集\t设备运行视图、到期采集任务、采集周期\n控制调度\t有界优先队列、队列锁、命令/停止/配置变更的唤醒条件\n\n队列锁不跨网络 I/O 持有；协议句柄只由资源所有者线程使用。\n\n3.5 绑定、路由与控制插队\n\n配置\t用途\ncfg_binding\tdevice_id/channel_id/device_address 与 can_collect/can_control/can_forward 决定采集、控制或上送\nchannel_version.local_role\t本端 client/server 角色，与采控操作组合分开\nvendor_point_route_version\t厂家点的协议地址、编码和通道\npoint_binding\t标准点到厂家点的转换及主备来源\n标准命令配置\t写入编码、启用条件、独立反馈点；写入与反馈可走不同通道\n\ntelemetry 禁止控制写入；control 不做常规轮询，但允许协议确认/反馈读取；both 串行采控。\n\n调度只在响应完成或超时后切换任务，不打断已发送帧。大批读取拆成多个有界事务；控制连续预算、采集最大延迟和关键读取预算共同防止饥饿。同优先级 FIFO，队满返回 queue_full，过期返回 expired；仅允许覆盖且未发送的设定可合并，并记录 superseded。\n\nZeroMQ 入口先校验并持久登记 inbox，执行器恢复后入队、唤醒；网络回调不直接操作协议。执行前复核期限、配置修订号、控制权代次、互锁和 MySQL 执行状态；持久登记失败则不执行。旧实例未确认隔离时不接管控制。通道故障或来源切换更新质量与 source_epoch，反馈使用发送后的新样本。\n\n4. 动态库插件机制\n\nflowchart TD\n    Config[活动通道配置] --> API[公开 PIMPL API]\n    API --> Lease[按包路径取得库租约]\n    Lease --> Plugin[跨平台加载 / 创建协议实例]\n    Stop[停止并等待静默] --> Destroy[模块内销毁实例]\n    Destroy --> Release[释放租约]\n    Release --> Last{最后使用者?}\n    Last -->|是| Unload[关闭库句柄]\n    Last -->|否| Keep[其他通道继续使用]\n\n同一 Modbus 包复用库句柄，各通道实例与会话隔离；浏览配置和未启用通道不加载。API、C ABI、所有权及部署规则见通讯协议动态库设计。\n\n5. 采集流程\n\n5.1 启动流程\n\nflowchart TD\n    Start[进程启动] --> Read[CfgLoader 读取 cfg_* 当前配置]\n    Read --> DB[IDeviceConfigRepository 同事务读取]\n    DB --> Check[校验设备、通道、绑定和测点路由]\n    Check -->|失败| Reject[启动报错或保留原运行目录]\n    Check -->|成功| Apply[按站根 config_revision 重建通道]\n    Apply --> Init[初始化分发器与插件管理器]\n    Init --> Channel[\"按启用通道加载包<br/>创建上下文\"]\n    Channel --> Connect[启动工作线程 / 建连]\n    Connect --> Loop[进入采集与控制循环]\n\n5.2 采集与控制循环\n\nflowchart TD\n    Tick[调度点] --> House[\"检查停止、配置与所有权<br/>持久清理失效命令\"]\n    House --> Stop{停止?}\n    Stop -->|是| Exit[收敛事务并退出]\n    Stop -->|否| Connected{已连接?}\n    Connected -->|否| Retry[\"有界重连<br/>可唤醒退避\"]\n    Retry --> Tick\n    Connected -->|是| Pick{预算内选任务}\n    Pick -->|无任务| Wait[\"等待到期任务<br/>支持唤醒\"]\n    Wait --> Tick\n    Pick -->|控制| Validate{\"复核控制资格<br/>MySQL 条件登记\"}\n    Validate -->|拒绝或登记失败| Result[持久记录可确定结果]\n    Validate -->|允许| Write[\"持久发送意图<br/>有界写事务\"]\n    Write --> Feedback[\"记录协议结果<br/>调度新反馈读取\"]\n    Feedback --> Result\n    Pick -->|采集| Read[\"有界读事务<br/>生成时标、质量与序号\"]\n    Read --> Queue[交给有界分发队列]\n    Result --> Tick\n    Queue --> Tick\n\n重连、写入、回读均设上限。仅满足独立反馈条件才标记 verified；结果未知先对账，命令回执与 outbox 同事务保存。禁止用整轮设备遍历、无限清空命令或固定 sleep 代替预算调度。IEC104 等主动上报协议另行处理接收和保活事件。\n\n5.3 数据分发与恢复\n\nflowchart TB\n    Sample[通道样本 / 稳定 event_id] --> Buffer[DataDispatcher 有界内存队列]\n    Buffer --> RT[实时接口 / 更新最新值]\n    Buffer --> Pub[ZeroMQ 原始遥测 PUB/SUB]\n    Pub --> Storage[存储订阅 / 时序归档]\n    RT --> View[策略快照 / Web 展示]\n    Buffer -.溢出或重启.-> Gap[可观察的丢样 / 历史缺口]\n    Pub -.离线或高水位.-> Gap\n    Storage -.写入失败.-> Gap\n\n边界\t规则\n线程\t独立分发线程执行数据库/Redis 工作；队满显式背压或降采样\n最新值\t按 source_epoch/sequence 去旧，实时写入与遥测发布分别记录结果\n历史\t发布成功仅代表本地接受；不等归档确认，内存样本不保证跨重启恢复；不从最新值伪造缺失历史\n通知\t原始遥测与刷新提示使用独立主题；历史仅消费原始事件\n持久业务\t告警/回执先写 MySQL/outbox；采集按持久 inbox 与执行状态对账，不用本地文件替代\n连接\t配置/业务线程调用公共 ormpp Repository；连接池/实体/事务实现统一于公共层，本进程装配独立实例\n\n数据库注入、SQL 约束及连接归属见公共数据库访问层，采集业务不另写 ORM 映射或数据库客户端调用。\n\n6. 目录结构\n\n采集调度与分发位于 backend/src/net/collect/，处理器位于 backend/src/net/handler/，协议实现位于 backend/src/net/protocol/，公开头位于 backend/include/net/protocol/。详见通讯协议工程结构及处理器接入。\n\n7. CMake 构建配置\n\n自研目标采用 C++17，主程序静态链接轻量 SDK，具体协议构建为运行时加载的 MODULE。系统依赖使用 Threads::Threads、${CMAKE_DL_LIBS}；符号导出、产物命名和部署统一见协议构建契约。\n\n8. 关键设计决策\n\n8.1 为什么选择一个通道一个线程？\n\n方案\t取舍\n每独立阻塞资源一线程（首期）\t适配同步协议库、调度简单；线程开销随资源数增长\n线程池 + 异步 I/O\t线程可控；同步协议库需额外封装\nC++20 协程\t高并发轻量；超出当前 C++17 约束，协议库适配复杂\n\n在目标硬件实测线程数、内存和响应开销；规模扩大后可评估 C++17 事件循环，不预设通道数量上限。\n\n8.2 为什么选择动态库按需加载？\n\n按需加载便于协议独立部署、升级，代价是维护稳定 ABI 与加载生命周期。静态链接所有协议会增加主程序依赖；进程级隔离更强，但增加通信与运维成本。\n\n8.3 为什么插件接口使用 C 导出函数？\n\nC 导出避免名称修饰，内部仍用 C++ PIMPL；不跨边界传递 STL 或异常。布局、版本、调用约定、所有权及工具链组合仍须约定和实测，extern C 本身不保证二进制兼容。\n\n9. 错误处理与重连机制\n\n9.1 连接异常处理\n\nflowchart TD\n    Lost[检测连接断开] --> Invalid[通道测点质量置 Invalid]\n    Invalid --> Budget{仍有重试预算?}\n    Budget -->|是| Backoff[指数退避 / 命令与停止可唤醒]\n    Backoff --> Connect{有界 connect 成功?}\n    Connect -->|否| Budget\n    Connect -->|是| Resume[恢复采集 / 用新样本更新质量]\n    Budget -->|否| Error[通道 Error / 日志与告警]\n\n退避示例：min(1s × 2^retry_count, 60s)；具体重试预算按通道配置。\n\n9.2 采集超时处理\n\n情况\t处理\n单次读超时\t对应点置 Invalid，隔离迟到响应，必要时重建会话\n连续超时超阈值\t触发重连\n控制发送前到期\texpired\n发送后无法确认\tunknown；先回读/核验，不盲目重发\n\n10. 性能优化策略\n\n10.1 Modbus 批量读取优化\n\n同一从站、同一功能码的连续寄存器合并；不同从站分开。例如 slave 1 的 FLOAT@0、FLOAT@2 合为读取 0～3，UINT16@10、UINT16@11 合为读取 10～11。每批受长度与控制延迟预算限制，完成后返回调度点。\n\n10.2 IEC104 事件驱动优化\n\n启动总召同步，后续处理自发上报；按链路配置 T1/T2/T3 超时。\n\n10.3 IEC61850 DataSet 批量读取\n\n按实际 DataSet 目录建立有序成员、FC 与模型叶子的投影，每批同一 DataSet 最多读取一次，\n未覆盖点再做单点读取；DataSet 可以混合 FC，不能因分组改变其成员顺序。连接时按配置\n校验并缓存相关模型，完整发现作为有预算的管理任务，不在每轮采集中遍历全模型。\n首批 MMS 只读插件与 YC/YX 采集路由已实现，具体配置、报告/控制边界及验收见\nIEC 61850 动态库接入。\n\nMMS tcp_server 的 can_forward 绑定由独立 ForwardingChannel 维护，从同一 RTDB\n客户端读取工程值并批量提交值/q/t；不占用采集线程，不把出口映像回写实时库。\n配置映射放在通道 serial_json.forwarding，站根 config_revision 变化时与采集目录一起重建。","routePath":"/processes/collector/design","lang":"zh","toc":[{"id":"1-概述","text":"1. 概述","depth":2,"charIndex":219},{"id":"11-设计目标","text":"1.1 设计目标","depth":3,"charIndex":226},{"id":"12-目标协议与采集能力","text":"1.2 目标协议与采集能力","depth":3,"charIndex":459},{"id":"2-整体架构","text":"2. 整体架构","depth":2,"charIndex":798},{"id":"21-架构图","text":"2.1 架构图","depth":3,"charIndex":807},{"id":"22-核心组件职责","text":"2.2 核心组件职责","depth":3,"charIndex":1358},{"id":"3-通道线程模型","text":"3. 通道线程模型","depth":2,"charIndex":1619},{"id":"31-一个独立资源一个工作线程","text":"3.1 一个独立资源一个工作线程","depth":3,"charIndex":1630},{"id":"32-线程隔离的好处","text":"3.2 线程隔离的好处","depth":3,"charIndex":1960},{"id":"33-通道线程生命周期","text":"3.3 通道线程生命周期","depth":3,"charIndex":2044},{"id":"34-通道上下文结构","text":"3.4 通道上下文结构","depth":3,"charIndex":2446},{"id":"35-绑定路由与控制插队","text":"3.5 绑定、路由与控制插队","depth":3,"charIndex":2625},{"id":"4-动态库插件机制","text":"4. 动态库插件机制","depth":2,"charIndex":3254},{"id":"5-采集流程","text":"5. 采集流程","depth":2,"charIndex":3619},{"id":"51-启动流程","text":"5.1 启动流程","depth":3,"charIndex":3628},{"id":"52-采集与控制循环","text":"5.2 采集与控制循环","depth":3,"charIndex":4017},{"id":"53-数据分发与恢复","text":"5.3 数据分发与恢复","depth":3,"charIndex":4788},{"id":"6-目录结构","text":"6. 目录结构","depth":2,"charIndex":5440},{"id":"7-cmake-构建配置","text":"7. CMake 构建配置","depth":2,"charIndex":5603},{"id":"8-关键设计决策","text":"8. 关键设计决策","depth":2,"charIndex":5731},{"id":"81-为什么选择一个通道一个线程","text":"8.1 为什么选择一个通道一个线程？","depth":3,"charIndex":5742},{"id":"82-为什么选择动态库按需加载","text":"8.2 为什么选择动态库按需加载？","depth":3,"charIndex":5925},{"id":"83-为什么插件接口使用-c-导出函数","text":"8.3 为什么插件接口使用 C 导出函数？","depth":3,"charIndex":6018},{"id":"9-错误处理与重连机制","text":"9. 错误处理与重连机制","depth":2,"charIndex":6132},{"id":"91-连接异常处理","text":"9.1 连接异常处理","depth":3,"charIndex":6146},{"id":"92-采集超时处理","text":"9.2 采集超时处理","depth":3,"charIndex":6492},{"id":"10-性能优化策略","text":"10. 性能优化策略","depth":2,"charIndex":6603},{"id":"101-modbus-批量读取优化","text":"10.1 Modbus 批量读取优化","depth":3,"charIndex":6615},{"id":"102-iec104-事件驱动优化","text":"10.2 IEC104 事件驱动优化","depth":3,"charIndex":6756},{"id":"103-iec61850-dataset-批量读取","text":"10.3 IEC61850 DataSet 批量读取","depth":3,"charIndex":6812}],"frontmatter":{},"version":"","description":"阅读整理：2026-10-21｜范围：C++17 通信进程的采集执行子模块，目标设计。轮询示例仅适用于 acquisition 客户端；主动上报和服务端按各自能力实现。 进程完整职责见采集与上送进程。本文聚焦通道调度、执行与分发；公共契约统一引用："},{"title":"采集与上送进程","content":"进程：ems-collector｜当前入口：C++20｜状态：已接入 YC/YX 采集、配置修订号轮询重建和 IEC61850 RTDB 自动上送，完整控制能力仍按下述设计推进。\n\n构建、进程参数、配置文件与当前实现边界见采集进程构建与运行。\n\n该进程从现场设备取得状态，执行经策略仲裁的命令，并向调度中心或第三方系统提供标准状态。客户端/服务端是协议角色，采集/上送是业务用途。\n\n模块与依赖\n\n模块\t职责\t主要依赖\n配置装载器\t加载完整版本，校验通道/profile/绑定/点映射，反馈应用状态\t配置仓储、公共 ormpp API\n通道管理器\t资源独占、通道实例、重连/监听、启停和版本切换\t协议工厂、资源协调\n采集执行模块\t轮询、报告/事件接收、解码、标准投影、执行和回读\tacquisition 绑定、厂家点路由\n上送模块\t标准点出口映像、总召/读取/报告、peer 权限和会话队列\tforwarding 映射、统一 RealtimeClient\n外部意图受理模块\t北向控制校验、持久保存意图/outbox、反馈受理与结果\tMySQL、公共 ormpp API、可靠回执\n数据分发器\t有界内存缓冲、最新值、ZeroMQ 原始遥测发布与丢样报告\tIRealtimeStore、ZeroMQ 遥测发布器\n执行命令入口\t消费已仲裁命令，校验去重/有效期/所有权，路由通道\t命令流、MySQL 执行状态/outbox\n\n采集与上送共享逻辑点模型和公共访问接口，不共享未经约束的驱动句柄。北向控制经过持久意图和策略仲裁后，才可能回到南向执行入口。\n\n配置、意图、inbox、执行状态及回执/outbox 统一调用公共 ormpp Repository，进程入口注入本进程数据库上下文；实体、连接管理和 SQL 不在采集模块重复实现。\n\n线程与隔离\n\n执行单元\t隔离规则\n阻塞串口/轮询\t每独立资源一个工作线程；异步协议用事件循环\nlistener / session\tlistener 管多会话；会话各有协议状态、发送窗口和有界队列\n配置/意图/采样/回调\t分别设预算；上送慢消费者不挤占采样和反馈\n队列\t满时背压或拒绝；最新值可显式合并，告警/命令/原始事件不统一覆盖\n\n生命周期与状态\n\nflowchart TD\n    Config[完整配置校验] --> Owner[确认资源所有权]\n    Owner --> Create[构建实例 / 建连或监听]\n    Create --> Ready[协议初始化 / 数据质量就绪]\n    Ready --> Stop[停止：关闭任务入口与新会话]\n    Stop --> Quiet{在途事务与回调已静默?}\n    Quiet -->|是| Destroy[保留未决状态 / 销毁实例 / 释放库租约]\n    Quiet -->|否| Hold[停止失败 / 保留实例与库租约]\n\n分别报告进程存活、通道就绪、listener 状态、session 数量/状态、设备通信状态和测点新鲜度。服务端有连接不表示全部设备在线；北向断线不停止南向采样。\n\n详细设计与验收\n\n设备、通道与协议：模型、角色矩阵、采集/上送映射、北向控制与例子。\n\n采集执行与协议插件：采集任务、调度、事务边界插队和数据分发。\n\n通讯协议动态库：PIMPL API、按需加载、C ABI、安全卸载与跨平台部署。\n\n公共实时访问接口：后端注入、版本并发与恢复。\n\nlibmodbuspp 开发参考：第三方 API 示例。\n\n验收覆盖一设备多通道、多设备共享资源、多上级会话、采控共用、慢消费者、旧配置迟到、重复/未知命令和退出恢复。各协议的客户端、服务端分别验收。","routePath":"/processes/collector/","lang":"zh","toc":[{"id":"模块与依赖","text":"模块与依赖","depth":2,"charIndex":192},{"id":"线程与隔离","text":"线程与隔离","depth":2,"charIndex":767},{"id":"生命周期与状态","text":"生命周期与状态","depth":2,"charIndex":936},{"id":"详细设计与验收","text":"详细设计与验收","depth":2,"charIndex":1305}],"frontmatter":{},"version":"","description":"进程：ems-collector｜当前入口：C++20｜状态：已接入 YC/YX 采集、配置修订号轮询重建和 IEC61850 RTDB 自动上送，完整控制能力仍按下述设计推进。 构建、进程参数、配置文件与当前实现边界见采集进程构建与运行。 该进程从现场设备取得状态，执行经策略仲裁的命令，并向调度中心或第三方系统提供标准状态。客户端/服务端是协议角色，采集/上送是业务用途。"},{"title":"通讯协议动态库设计","content":"版本：1.0｜日期：2026-10-04｜状态：目标设计；Modbus 首期落地范围见第 10 节，三平台验收尚未全部完成。\n自研接口采用 C++17；公开类使用 PIMPL；每个协议包独立动态加载；目标平台为 Windows、Linux、macOS。\n\n1. 总体结构\n\n业务通过公开 API 头文件操作协议；首次启动使用该协议的通道时加载动态库，最后一个使用者安全退出后释放库句柄。\n\nflowchart TB\n    App[采集 / 上送通道管理器] --> API[\"公开 C++ API 头文件<br/>ProtocolRuntime / ProtocolChannel\"]\n    API --> SDK[\"静态链接轻量 SDK<br/>PIMPL / 配置转换 / 生命周期\"]\n    SDK --> Loader[\"DynamicLibrary::Impl<br/>跨平台加载器\"]\n    Loader --> ABI[\"版本化 C ABI<br/>ems_protocol_get_api\"]\n    ABI --> M[\"Modbus 动态库<br/>ModbusProtocol + Impl\"]\n    ABI --> I[\"IEC 104 动态库<br/>Iec104Protocol + Impl\"]\n    ABI -.使用时才加载.-> E[\"IEC 61850 MMS 动态库<br/>MmsProtocol + Impl\"]\n    M --> ML[Modbus 第三方依赖]\n    I --> IL[IEC 104 第三方依赖]\n    E --> EL[MMS 第三方依赖]\n\n决策\t约定\n打包粒度\t一个协议包一个动态库；Modbus TCP/RTU 共用 Modbus 包，角色在实例配置中选择\n实例粒度\t一个活动通道一个协议实例；服务端实例可拥有多个会话\n按需条件\t启动已启用、分配给当前进程的通道才加载；仅查看目录、保存草稿、停用通道不加载\n编译依赖\t主程序链接轻量 SDK，不链接任何具体协议动态库或其导入库\n扩展边界\t新协议实现统一契约并登记清单；需要新操作时先扩展能力与 ABI\n\n设备、通道、角色和点映射沿用 设备、通道与协议；调度、数据分发和控制仲裁沿用 采集执行设计。本页唯一负责协议 API、PIMPL、动态加载及跨平台契约。\n\n2. PIMPL 与接口边界\n\nclassDiagram\n    class ProtocolRuntime {\n        -unique_ptr~Impl~ impl_\n        +catalog()\n        +createChannel(config)\n    }\n    class RuntimeImpl {\n        -Registry registry\n        -LibraryCache libraries\n    }\n    class ProtocolChannel {\n        -unique_ptr~Impl~ impl_\n        +start()\n        +submit(request)\n        +updateImage(image)\n        +stop(deadline)\n        +status()\n    }\n    class ChannelImpl {\n        -LibraryLease lease\n        -EmProtocolHandle handle\n        -EventQueue events\n    }\n    class ModbusProtocol {\n        -unique_ptr~Impl~ impl_\n        +start()\n        +submit(request)\n        +stop(deadline)\n    }\n    class ModbusImpl {\n        -Transport transport\n        -SessionState sessions\n        -Codec codec\n    }\n    ProtocolRuntime *-- RuntimeImpl : PIMPL\n    ProtocolRuntime ..> ProtocolChannel : 创建\n    ProtocolChannel *-- ChannelImpl : PIMPL\n    ChannelImpl ..> ModbusProtocol : 经 C 函数表调用\n    ModbusProtocol *-- ModbusImpl : PIMPL\n\n接口层\t对使用者公开\t隐藏在 .cpp / Impl\n业务 SDK\truntime、channel、配置/请求/结果等值类型\t原生库句柄、函数表、锁、加载路径和引用计数\n协议模块\t插件 ABI 头；模块内的 PIMPL 类声明\t第三方头、socket/串口、协议栈、线程、编解码和会话容器\n系统适配\tSDK 内部 DynamicLibrary 的 PIMPL 声明\tWindows.h、dlfcn.h、HMODULE、平台错误处理\n\n公开 PIMPL 头只包含标准库和项目值类型。构造、析构及移动操作在 .cpp 定义；默认禁止复制。活动通道不移动，避免回调上下文地址失效。\n\nPIMPL 隐藏实现并稳定类的私有布局；跨平台需要分别编译，跨编译器兼容由 C ABI 及实测约束。 SDK 的 C++ 类在主程序内使用，插件的 C++ 类在对应动态库内使用，不跨库传递虚表、STL 对象或 unique_ptr。\n\n协议模块的 PIMPL 声明示意，Status、请求类型等由项目值类型头定义：\n\nclass ModbusProtocol final {\n public:\n    /** @brief 创建未启动实例；不打开通信资源。 */\n    ModbusProtocol();\n    /** @brief 在模块内销毁 Impl；调用前必须已成功停止。 */\n    ~ModbusProtocol();\n\n    /** @brief 禁止复制资源所有者。 @param[in] other 源实例。 */\n    ModbusProtocol(const ModbusProtocol& other) = delete;\n    /**\n     * @brief 禁止复制赋值。\n     * @param[in] other 源实例。\n     * @return 不可调用。\n     */\n    ModbusProtocol& operator=(const ModbusProtocol& other) = delete;\n    /** @brief 禁止移动活动实例。 @param[in] other 源实例。 */\n    ModbusProtocol(ModbusProtocol&& other) = delete;\n    /**\n     * @brief 禁止移动赋值。\n     * @param[in] other 源实例。\n     * @return 不可调用。\n     */\n    ModbusProtocol& operator=(ModbusProtocol&& other) = delete;\n\n    /**\n     * @brief 校验配置并启动连接或监听；内部保存配置副本。\n     * @param[in] config 不可变通道配置。\n     * @return 启动受理状态；协议就绪通过事件报告。\n     */\n    Status start(const ChannelConfig& config);\n    /**\n     * @brief 停止任务、会话与回调；成功返回后才允许销毁。\n     * @param[in] timeout_ms 停止等待预算，单位毫秒。\n     * @return 成功或停止超时；超时时保留实例与库引用。\n     */\n    Status stop(std::uint32_t timeout_ms);\n\n private:\n    class Impl;\n    std::unique_ptr<Impl> impl_;\n};\n\n其他协议采用同一封装形式。C 导出桥在本模块内创建/调用/销毁这些类，业务不包含模块实现头。\n\n3. 对外 API 与能力\n\nflowchart LR\n    Config[不可变通道配置] --> Runtime[ProtocolRuntime]\n    Runtime --> Channel[ProtocolChannel]\n    Channel --> Life[生命周期 / 状态]\n    Channel --> Acq[\"采集角色<br/>读取 / 已仲裁命令\"]\n    Channel --> Fwd[\"上送角色<br/>更新出口映像 / 控制反馈\"]\n    Channel --> Event[\"异步事件<br/>样本 / 会话 / 请求结果 / 外部控制\"]\n    Event --> Queue[主程序有界队列]\n    Queue --> Business[标准点转换 / 持久意图 / 分发]\n\nSDK 接口\t行为与约束\ncatalog()\t读取安装清单和配置 schema，不执行插件代码；支持角色与能力仍需加载后核验\ncreateChannel(config)\t校验协议/角色/传输/版本，取得库租约并创建实例；失败自动回滚\nstart()\t异步建立连接或监听；受理成功与数据就绪分别报告\nsubmit(request)\t提交带 request_id、配置代次、截止时间的读请求或已仲裁执行命令；队列满明确拒绝\nupdateImage(image)\t上送实例替换出口映像；同一协议响应读取同一映像版本\nreplyControl(result)\t将持久受理/仲裁结果关联回原 peer、session、request_id\nstatus()\t返回主程序持有的状态副本，区分监听、连接、协议就绪与测点新鲜度\nstop(deadline)\t成功表示所有会话、工作线程和回调已静默；超时不销毁、不卸载\n\n配置至少包含 channel_id / config_generation / protocol_id / local_role / transport / profile_version / bindings / routes_or_maps / budgets。采集和上送按能力开放接口，服务端无需实现轮询读取。值保留类型、质量、UTC 毫秒时标、来源和序列；超时预算用单调时钟。\n\nsequenceDiagram\n    participant P as 协议事件线程\n    participant B as SDK C 回调桥\n    participant Q as 主程序有界队列\n    participant C as 采集 / 上送业务\n    participant S as 持久意图与策略仲裁\n    P->>B: 样本 / 外部控制事件\n    B->>B: 校验长度、代次并复制载荷\n    B->>Q: try_push\n    Q-->>B: 已入队 / 背压\n    B-->>P: 返回状态，不等待数据库\n    Q->>C: 消费事件\n    alt 外部控制\n        C->>S: 持久意图，经策略仲裁\n        S-->>C: 受理 / 执行结果\n        C->>P: replyControl，校验会话代次\n    else 遥测\n        C->>C: 标准点转换与数据分发\n    end\n\n回调不重入插件，不调用停止/卸载，不阻塞数据库。SDK 回调桥捕获异常并返回错误；回调载荷只在该次调用内有效。队列满按事件类别背压/拒绝/显式合并，不统一丢弃控制与需保序事件。\n\n4. 动态库 C ABI\n\nflowchart LR\n    Entry[解析唯一入口] --> Table[协商 EmProtocolApi 函数表]\n    Table --> Meta[描述 / 能力 / 配置校验]\n    Table --> Obj[create / destroy]\n    Table --> Run[start / stop / status]\n    Table --> IO[submit / update_image / reply_control]\n    Table --> Callback[主程序事件回调表]\n\n新契约使用 ABI major = 2，与当前 EMS_PLUGIN_API_VERSION = 1 区分。protocol_plugin_api.h 保留为纯 C 头；实现阶段升级，不复用旧版本编号修改布局。\n\n契约项\t约定\n导出\t只导出 ems_protocol_get_api；Windows __declspec(dllexport)，其他平台默认可见性；其余符号隐藏\n调用约定\tWindows 使用 __cdecl，函数表与回调同样标注；导出名称必须固定，32 位 Windows 用 .def 等方式核验无修饰名称\n函数表\t主程序提供零初始化缓冲区与容量；返回 abi_major / abi_minor / struct_size，仅访问双方支持的字段\n升级\tmajor 不匹配拒绝；minor 只在尾部追加可选字段，检查字段是否存在和能力标志；必需函数缺失拒绝\n数据\t固定宽度整数、显式指针/长度、不透明实例句柄；UTF-8 文本；版本化 JSON 表达配置/地址，采样批次采用约定类型记录\n布局\t同平台、同架构、同调用约定和约定结构对齐；不用位域、C++ enum、bool 或私有 C++ 对象布局\n所有权\t输入借用至调用返回，异步保留须在插件内复制；实例由插件创建并在插件销毁；输出由调用方提供缓冲区\n缓冲区\t同时传容量和实际/所需字节数；容量不足返回 BufferTooSmall，不写越界；重试取结果不重复发起读写事务\n异常\t每个 C 入口及回调桥捕获异常，转状态码；错误描述复制至调用方缓冲区，不返回短生命周期字符串\n\n入口签名示意；导出/调用宏按上述平台规则定义：\n\ntypedef struct EmProtocolApi EmProtocolApi;\n\n/**\n * @brief 获取版本化函数表；不创建实例，不启动线程或通信。\n * @param[in] abi_major 主程序要求的 ABI 主版本。\n * @param[in] host_api_size out_api 可写容量，单位字节。\n * @param[out] out_api 主程序分配的函数表，插件仅写入容量内字段。\n * @return 0 成功；非零表示版本不兼容或参数错误。\n */\nEMS_PROTOCOL_EXPORT int32_t EMS_PROTOCOL_CALL ems_protocol_get_api(\n    uint32_t abi_major, uint32_t host_api_size, EmProtocolApi* out_api);\n\nC++ 编译时声明放在 extern \"C\" 中。函数表及记录结构的完整定义在实现阶段固化为 ABI 头；各接口参数方向、长度、所有权和错误语义必须写 Doxygen 注释。\n\n5. 按需加载与复用\n\n清单将协议 ID 映射到 plugin_id + package_version + 平台文件 + ABI + schema + 能力声明。别名先归一化；缓存键为规范化绝对库路径 + 包版本，不能按 ModbusTCP/ModbusRTU 分别缓存。\n\nflowchart TD\n    Begin[申请启动通道] --> Enabled{启用且归当前进程?}\n    Enabled -->|否| Skip[不加载]\n    Enabled -->|是| Resolve[解析清单与规范化路径]\n    Resolve --> Cache{相同包是否已就绪?}\n    Cache -->|是| Lease[取得临时库租约]\n    Cache -->|正在加载或卸载| Wait[等待该缓存项状态改变]\n    Wait --> Cache\n    Cache -->|否| Open[登记 Loading 后调用系统加载器]\n    Open --> ABI[解析入口并校验 ABI / 能力]\n    ABI -->|成功| Lease\n    Open -->|失败| Rollback[释放本次资源并报告失败]\n    ABI -->|失败| Rollback\n    Lease --> Create[创建 PIMPL 实例并初始化]\n    Create -->|成功| Commit[实例持有租约，发布通道]\n    Create -->|失败| Release[销毁已创建资源并释放临时租约]\n    Release --> Zero{还有使用者?}\n    Zero -->|否| Close[静默后关闭库句柄]\n    Zero -->|是| Keep[保留共享库]\n\n同一缓存项只允许一次加载；不同库可独立加载。登记状态时持缓存锁，执行系统加载器、插件构造/回调时释放全局锁。租约仅在实例成功后转交通道，所有失败分支可回滚；卸载状态期间新申请等待，避免函数表悬空。\n\nflowchart TB\n    TCP[通道 A：Modbus TCP client] --> A[独立实例 A]\n    RTU[通道 B：Modbus RTU client] --> B[独立实例 B]\n    Server[通道 C：Modbus TCP server] --> C[独立实例 C / 多会话]\n    A --> L[\"同一个 Modbus LibraryEntry<br/>三份实例租约，一个系统库句柄\"]\n    B --> L\n    C --> L\n    StopA[停止 A] --> Remain[剩余 B / C，库继续驻留]\n    Remain --> StopAll[最后实例停止并销毁]\n    StopAll --> Free[释放最后租约，关闭库句柄]\n\n正常断线重连复用实例和库，不反复加载。列出协议清单不等于将库映射入进程；加载某包时，操作系统可能同时加载该包的依赖。关闭句柄也不保证操作系统立即回收全部映射，业务保证的是无使用者时释放自身引用。\n\n6. 所有权与卸载\n\nflowchart TD\n    Runtime[ProtocolRuntime::Impl] --> Cache[\"LibraryCache<br/>只持弱引用 / 状态项\"]\n    Channel[ProtocolChannel::Impl] --> Lease[LibraryLease 强引用]\n    Lease --> Entry[\"LibraryEntry<br/>原生句柄 / 函数表 / 元信息副本\"]\n    Channel --> Handle[EmProtocolHandle]\n    Handle --> Object[动态库内 PIMPL 实例]\n    Object --> Sessions[会话 / worker / 定时任务]\n    Call[在途调用] --> Guard[临时调用租约]\n    Guard --> Entry\n    Sessions --> Callback[SDK 回调桥 / 主程序队列]\n\nSDK 通道析构必须显式先停止、再经函数表销毁实例、最后释放租约，不能仅依赖成员默认析构顺序。已复制到主程序队列的数据不携带插件析构器或函数指针。\n\nsequenceDiagram\n    participant M as 通道管理器\n    participant C as ProtocolChannel::Impl\n    participant P as 动态库 PIMPL 实例\n    participant L as LibraryEntry\n    M->>C: stop(deadline)\n    C->>C: 关闭任务入口 / 拒绝新请求\n    C->>P: stop\n    P->>P: 关闭监听与定时任务，收敛在途事务\n    P->>P: 保留未决控制状态，停止会话与 worker\n    alt 全部调用和回调已退出\n        P-->>C: 停止成功，不再产生回调\n        C->>P: destroy(handle)\n        C->>L: 释放实例租约\n        alt 最后一份租约\n            L->>L: 清除函数表，关闭原生库句柄\n        else 其他通道仍在使用\n            L->>L: 保留库与函数表\n        end\n    else 超时或回调未退出\n        P-->>C: StopTimeout\n        C->>L: 保留实例、回调上下文及库租约\n        C-->>M: 停止失败，禁止强制卸载\n    end\n\n停止超时的实例转入 runtime 的隔离持有区，拒绝新业务、允许再次收敛；退出时仍无法静默则保留至进程终止。不能为了析构完成而释放仍被线程访问的内存。\n\nstateDiagram-v2\n    [*] --> Unloaded\n    Unloaded --> Loading: 首次申请\n    Loading --> Loaded: ABI 校验成功\n    Loading --> Failed: 加载或校验失败\n    Failed --> Loading: 修复后显式重试\n    Loaded --> Loaded: 增减使用者 / 通道重连\n    Loaded --> Unloading: 最后租约释放且已静默\n    Unloading --> Unloaded: 原生句柄关闭成功\n    Loaded --> Pinned: 停止超时\n    Pinned --> Loaded: 再次停止成功\n    Unloading --> Pinned: 关闭句柄失败，保留诊断\n\n新配置切换：先校验新包/配置 → 暂停入口 → 停旧实例并释放独占资源 → 建新实例 → 成功后公布新代次。重启旧配置前确认新实例已释放资源；旧命令/事件按配置代次拒绝。首期升级采用停通道后换包，不承诺在途热替换。\n\n7. 跨平台加载与部署\n\nflowchart TD\n    API[DynamicLibrary PIMPL] --> Select{构建平台}\n    Select -->|Windows| W[\"UTF-8 转 UTF-16<br/>LoadLibraryExW / GetProcAddress / FreeLibrary\"]\n    Select -->|Linux| L[\"dlopen / dlsym / dlclose<br/>RTLD_NOW + RTLD_LOCAL\"]\n    Select -->|macOS| M[\"dlopen / dlsym / dlclose<br/>RTLD_NOW + RTLD_LOCAL\"]\n    W --> Err[统一状态码 + 平台错误副本]\n    L --> Err\n    M --> Err\n\n平台\t产物命名（设计约定）\t依赖查找与错误\nWindows\tproto_modbus.dll\t绝对路径；LOAD_LIBRARY_SEARCH_DLL_LOAD_DIR 与 LOAD_LIBRARY_SEARCH_DEFAULT_DIRS；立即保存 GetLastError\nLinux\tlibproto_modbus.so\t插件私有依赖置于同目录/deps，设置 $ORIGIN 相对 RUNPATH；立即复制 dlerror\nmacOS\tlibproto_modbus.so（CMake MODULE），依赖通常为 .dylib\t明确插件后缀并写入清单；私有依赖使用 @loader_path，必要时配置 @rpath；符合应用签名要求\n\nWindows 的搜索标志参见 Microsoft 加载器文档，Linux 的加载/引用行为见 dlopen 手册，macOS 的相对依赖规则见 Apple 动态库文档。\n\n清单路径相对安装目录解析，归一化后必须处于指定插件根目录；不依赖启动工作目录。串口使用平台适配层（如 COM3、/dev/ttyUSB0），参数校验、网络初始化和资源关闭均在 Impl 内。DllMain/库静态初始化不执行通信、起线程或读取业务配置。\n\nflowchart LR\n    Source[统一 C++17 源码与 ABI 头] --> Win[Windows 工具链构建]\n    Source --> Linux[Linux 工具链构建]\n    Source --> Mac[macOS 工具链构建]\n    Win --> WP[dll + 对应依赖 + 清单]\n    Linux --> LP[so + 对应依赖 + 清单]\n    Mac --> MP[MODULE + 对应依赖 + 清单]\n    WP --> Test[对应平台 / 架构独立验收]\n    LP --> Test\n    MP --> Test\n\n加载器支持三平台不代表第三方协议栈全部可用；清单按实际构建产物登记角色/传输能力，不可用组合拒绝启动。Windows/Linux/macOS、x64/ARM64 分别打包；Debug/Release 与 C/C++ 运行库按包约束匹配。\n\n8. 工程与构建\n\n目标目录，尚未创建的接口在实现阶段补齐：\n\nbackend/include/net/protocol/\n  protocol_runtime.h         业务 API，PIMPL\n  protocol_channel.h         通道 API，PIMPL\n  protocol_types.h           项目值类型、状态与能力\n  protocol_plugin_api.h      插件作者与 SDK 共用的纯 C ABI\nbackend/src/net/protocol/\n  runtime/                  SDK 实现、清单、租约与缓存\n  platform/                 DynamicLibrary::Impl、串口/网络适配\n  modbus/                   ModbusProtocol + Impl、C 导出桥\n  iec104/                   Iec104Protocol + Impl、C 导出桥\n  iec61850/                 MMS 等独立能力实现\ninstall/plugins/modbus/1.0.0/\n  manifest.json             ID、包版本、ABI、平台文件、schema、能力\n  <平台动态库>              与主程序无链接依赖\n  deps/                     本包私有运行依赖\n\nflowchart LR\n    Collector[ems-collector] --> SDK[\"ems_protocol_sdk<br/>STATIC / C++17 / PIMPL\"]\n    SDK --> Threads[Threads::Threads]\n    SDK --> Platform[平台系统加载依赖]\n    Modbus[\"proto_modbus<br/>MODULE\"] --> Third[Modbus 第三方库]\n    Modbus --> Headers[协议 ABI 与项目值类型]\n    Collector -.运行时按清单加载.-> Modbus\n\nCMake 约定\t要求\n主程序\t仅链接 SDK；不将插件加入 target_link_libraries\n插件\tadd_library(proto_modbus MODULE ...)；包含 PIMPL 实现与 C 导出桥；第三方依赖 PRIVATE\n系统依赖\tSDK 使用 Threads::Threads、${CMAKE_DL_LIBS}；不写死 pthread、dl\n可见性\t隐藏 C++ 符号，显式导出 C 入口；可用 GenerateExportHeader 生成宏，加载方不依赖导入库\n输出\tDLL 配 RUNTIME、MODULE 配 LIBRARY 安装位置；清单记录实际文件名；本设计显式约定 macOS MODULE 后缀 .so\n安装\t第三方运行依赖一并打包；安装路径和相对依赖规则在可迁移安装目录中验证\n\nMODULE 的运行时加载用途见 CMake add_library；系统动态加载依赖使用 CMAKE_DL_LIBS，导出宏可参考 GenerateExportHeader。\n\n9. 改造起点与实施验收\n\n改造前状态\t目标改造\nbackend/include/net/protocol/protocol_plugin_api.h 是 ABI v1\t新增 v2 函数表、能力、长度和异步事件契约；旧插件通过显式适配或拒绝加载\nbackend/src/net/collect/plugin_manager.cpp 已使用 dlopen\t拆出跨平台 PIMPL 加载器，缓存按包路径归一化，失败回滚与租约管理\nModbus 已有 proto_modbus MODULE\t将第三方状态收进 ModbusProtocol::Impl，补齐 C 入口异常封装\n当前加载器缓存按协议名称维护\tTCP/RTU 归同一库条目，每通道独立实例；停一个通道不卸载其他通道的代码\n当前 CMake 有 dl/pthread、C++20 设置\t实现本设计时统一自研 C++17，替换平台硬编码并逐平台验证依赖\n\nflowchart LR\n    A[冻结 ABI v2 与值类型] --> B[PIMPL SDK / 跨平台加载器]\n    B --> C[Modbus 客户端闭环]\n    C --> D[Modbus 服务端与共享库复用]\n    D --> E[IEC 104 / MMS 按能力接入]\n    E --> F[各平台安装包验收]\n\n验收场景\t预期\n未配置、禁用或未归当前进程的协议\t不调用系统加载器；主程序的动态依赖列表中无具体协议库\n并发启动 TCP/RTU 多通道\t只建立一个库缓存条目；实例、串口/连接、会话状态独立\n停止部分通道 / 最后通道\t部分停止不卸载；最后使用者静默并销毁后释放句柄\n缺库、缺依赖、入口缺失、ABI/能力不符、create/start 失败\t错误定位到包和通道；清理本次资源，无引用泄漏或半启动通道\n缓冲不足、非法参数、插件/回调异常、队列满\t无越界；错误可见；重取结果不重复执行控制\nstop 超时、回调迟到、关闭句柄失败\t保留必要对象和库，禁止悬空调用；按代次拒绝旧事件\n配置切换 / 包升级\t独占资源只有一个所有者；未决命令不自动重发；回滚状态明确\n三平台加载、重连和重复启停\tAPI 头可独立编译，符号名称正确；对应协议/角色运行验收通过\n中文路径、迁移安装目录、不同架构/工具链组合\t路径处理正确；有效包可加载，不兼容包明确拒绝\n\n诊断至少记录 plugin_id / package_version / abi / platform / channel_id / config_generation / 库状态 / 活动租约 / stop_timeout / 平台错误码。日志不输出凭据或未经脱敏的完整配置。\n\n10. Modbus 首期实施记录\n\n本次先完成 Modbus 的 PIMPL、跨平台加载和现有采集入口迁移，继续兼容 ABI v1；第 3～4 节的通用异步 SDK / ABI v2 是后续目标。\n\nflowchart LR\n    Engine[现有 CollectEngine / ChannelThread] --> Public[公开 PluginManager PIMPL API]\n    Public --> Load[DynamicLibrary PIMPL / 库租约]\n    Load --> Bridge[兼容的 ABI v1 C 导出桥]\n    Bridge --> Object[ModbusProtocol PIMPL]\n    Object --> C[libmodbus C 协议栈]\n    Object --> Client[TCP / RTU 客户端]\n    Object --> Server[只读上送服务端 / 本地出口映像]\n\n已实现\t文件 / 行为\n公开头\tbackend/include/net/protocol/plugin_manager.h、modbus_protocol.h、dynamic_library.h；只依赖标准头与项目 C ABI\nPIMPL\t管理器、平台加载器、Modbus 对象均仅持有 unique_ptr<Impl>；动态库内创建和销毁协议对象\n按需加载\tTCP/RTU 共用规范化路径缓存，实例持有库租约；按实际实例取得函数表，支持换包期间旧实例继续存在\n失败处理\t缺文件/依赖/符号、ABI 不符、创建失败回滚；停止失败保留实例和库，可恢复后重试释放\n客户端\tFC 1/2/3/4 读取，FC 5/6/15/16 写；合并连续读，单请求最多 125 寄存器 / 2000 位；结果保持输入顺序\n编码\tUINT16/INT16/UINT32/INT32/FLOAT/DOUBLE/UINT8/INT8/BOOL/BIT；四种字序；写值做类型与范围校验\n上送\tTCP 支持多个会话和多个 Unit ID；RTU 一个串口资源一个从站；网络读取本地映像，外部写返回协议异常\n采集接入\t通道退出统一销毁实例后释放租约；修复单通道空函数表、失败分支错误卸载、TCP 串口占位配置和布尔/无效点解析\n缓冲重试\tABI v1 增加兼容错误码 -2；同编码扩容重取本次缓存结果，不重复协议读取；采集缓冲上限 8 MiB\n独立构建\t协议子工程与主进程解耦，产出动态库、静态 runtime、公开头、包清单；显式部署运行依赖\n\n首期 API 操作由插件桥串行执行；原有设备级 handler 保留给存量调用。新动态插件直接依赖 libmodbus，不加载 libmodbuspp。清单已随包生成，首期运行入口仍使用默认映射 / register_mapping；完整清单解析、能力协商、版本化异步请求及停止截止时间留待 ABI v2。\n\n配置\t首期约定\ntransport / local_role\ttcp/rtu、client/server；protocol=ModbusTCP/ModbusRTU 兼容旧入口\nTCP\thost/port 或旧 connection=IPv4:port；端口 1～65535\nRTU\tserial_port 或 connection，baudrate/baud_rate、data_bits、stopbits/stop_bits、parity=N/E/O\n超时\ttimeout_ms 为毫秒；旧 settings.timeout 为秒，转换后校验；1～60000 毫秒\n地址\tslave:function:offset[:decode[:endian[:bit]]]；decode 0～9、endian 0～3，BIT 可显式指定位偏移 0～15\n服务端\tslaves、image_size（各地址空间从 0 起）、max_sessions；write 仅更新本地映像\n\n独立构建入口，libmodbus 必须是与目标平台/工具链匹配的 3.1.6 或更高版本：\n\ncmake -S backend/src/net/protocol -B build/protocol \\\n  -DLIBMODBUS_INCLUDE_DIR=<libmodbus头目录> \\\n  -DLIBMODBUS_LIBRARY=<库或导入库路径>\ncmake --build build/protocol\nctest --test-dir build/protocol --output-on-failure\ncmake --install build/protocol --prefix <安装目录>\n\n共享依赖通过 EMS_PROTOCOL_RUNTIME_DEPENDENCIES 指定文件列表（Windows 包括 libmodbus DLL 和相应编译器运行库）；构建时复制到插件目录，安装时按平台放置。调用方将插件根目录指向安装包位置，并通过相对映射选中 modbus/2.0.0/<平台库文件>；主程序不链接该协议库。\n\n验证记录：Windows x64 MinGW / MSVC 各运行 13 项协议集成测试并全部通过，两个工具链安装包的双向动态加载及 UTF-8 中文路径加载通过；公开头独立通过 C11 / C++17 编译检查，旧采集接入代码通过语法编译。Linux/macOS 分支已提供，尚未在对应系统执行构建/运行验收；RTU 当前验证配置、错误处理与资源释放，真实串口收发仍需现场设备或串口仿真验收。完整 EMS 后端的数据库/Redis 联调不属于本次独立协议测试。\n\n11. IEC 104 首期实施记录\n\nflowchart LR\n    Mapping[IEC104 默认映射 / 包版本映射] --> DLL[按需加载 proto_iec104]\n    DLL --> API[ABI v1 C 桥 / Iec104Protocol PIMPL]\n    API --> Client[客户端 / 多 CA / 总召 / 自发缓存]\n    API --> Server[服务端 / 总召快照 / 读命令 / 自发上送]\n    Client --> Control[遥控遥调 / 选择执行 / 确认匹配]\n    Control --> Timeout[超时结果未知 / 关闭会话 / 不重发]\n    Client --> Read[批量读取接收缓存]\n    Server --> Reject[外部控制负确认 / 本地映像写]\n\n实施项\t本次结果\n参考实现\tems_simulate 的多 Station、APCI 参数、缓存读取及显式 ASDU 类型；直接封装仓库内 lib60870 C 栈\n生命周期\tSTARTDT 确认才就绪；重连清缓存；停止等待回调退出后卸载；Windows 独占端口绑定\n点契约\tCA:IOA:ASDU，支持 16 种监视 / 12 种命令类型，保留 IEC 品质和时标来源\n控制\t确认匹配地址、类型、OA、值、选择位和限定词；可选 SBO；默认等待 ACT_CON 与 ACT_TERM\n构建\t独立包 iec104/1.0.0；EMS_BUILD_MODBUS=OFF、EMS_BUILD_DLT645=OFF 可只构建 IEC104，无需 libmodbus/Boost\n验证\t新增 11 项 IEC104 报文集成测试，连同原有 13 项回归在 MinGW / MSVC 验证\n后续\tABI v2、TLS、服务器远程控制仲裁、冗余配置、可靠事件历史；Linux/macOS 与现场实机验收\n\n配置示例、类型列表、时区/品质约定和队列限制见 IEC 104 动态库接入。\n\n12. DL/T 645 首期实施记录\n\n实施项\t本次结果\n参考实现\tems_simulate 的 12 位表地址、00–04 类读取、需量时间与复合字段、密码写参\n动态边界\tDlt645Protocol PIMPL + ABI v1 C 桥；静态集成仓库协议栈，Boost 类型不跨边界\n通信\tTCP / RTU 客户端；同一端点支持多个表地址；按实例串行调用\n只读出口\t多表本地映像，仅暴露配置 DI；拒绝远端写入和管理命令\n兼容\t通道 connection/settings/rtu_addr；bcd_endian=big 对接当前模拟器\n构建\tEMS_BUILD_DLT645 默认 ON；需 Boost 1.83+ 头文件；包 dlt645/1.0.0\n验证\t新增 10 项集成测试；MSVC / MinGW 全后端各 131 项通过，模拟器 Python 库双向 TCP 互通通过\n待验收\tLinux/macOS 平台构建、真实 RTU 串口收发；ABI v1 不表达复合写入及管理命令\n\n配置、测点编码、只读映像及独立构建见 DLT645 动态库接入。\n\n13. 独立 handler 层实施记录\n\n应用处理器已统一移至 backend/src/net/handler/，与 protocol/ 平级。新路径为 CollectEngine / ChannelThread → ProtocolHandler → PluginManager → C ABI → 协议对象；协议目录不再构建或包含 handler。\n\nModbusTCP / ModbusRTU、IEC104、DLT645 均有具体处理器，通过公共适配器管理实例、配置和读写结果。\n\n采集线程统一创建处理器，初始化失败同步返回；停止和异常退出均释放实例与库租约。\n\n存量 Modbus 设备处理器及其原基类迁移到 handler 目录，保留原接口。\n\n新增四项 handler 集成测试及四项真实通道测试，覆盖协议读写、重连、缓冲扩容、初始化回滚、重复启停和退出后的卸载。Windows MSVC / MinGW 全后端各 139 项测试通过；DLT645 单插件的 handler 独立子工程 12 项测试通过。\n\n目录、调用示例及构建方式见 协议处理器接入。\n\n14. IEC 61850 接入方案\n\n第三方目录已放入 backend/third_party/libiec61850（其 CMake 声明为 1.6.2），\n首批已实现 IEC61850 PIMPL 协议对象、ABI v1 插件、独立构建与安装、YC/YX 配置编译和回环测试。\nMMS client 已支持指定点、持久 DataSet、URCB/BRCB 和 report/hybrid 模式；\n固定模型服务端支持读取、报告与本地映像更新，拒绝远端数据写入。客户端控制仍待实现。\nGOOSE 使用独立协议语义，不作为 MMS 插件的配置开关。\n接入范围不包含 SV 和图形化建模；SCL 仅用于文件导入、校验与协议模型解析。\n\n详细文件接线、配置、模型与 FC、报告生命周期、控制结果以及 ems_simulate 联调清单见\nIEC 61850 动态库接入。","routePath":"/processes/collector/protocol-design","lang":"zh","toc":[{"id":"1-总体结构","text":"1. 总体结构","depth":2,"charIndex":128},{"id":"2-pimpl-与接口边界","text":"2. PIMPL 与接口边界","depth":2,"charIndex":1000},{"id":"3-对外-api-与能力","text":"3. 对外 API 与能力","depth":2,"charIndex":3579},{"id":"4-动态库-c-abi","text":"4. 动态库 C ABI","depth":2,"charIndex":5073},{"id":"5-按需加载与复用","text":"5. 按需加载与复用","depth":2,"charIndex":6534},{"id":"6-所有权与卸载","text":"6. 所有权与卸载","depth":2,"charIndex":7847},{"id":"7-跨平台加载与部署","text":"7. 跨平台加载与部署","depth":2,"charIndex":9532},{"id":"8-工程与构建","text":"8. 工程与构建","depth":2,"charIndex":10868},{"id":"9-改造起点与实施验收","text":"9. 改造起点与实施验收","depth":2,"charIndex":12295},{"id":"10-modbus-首期实施记录","text":"10. Modbus 首期实施记录","depth":2,"charIndex":13434},{"id":"11-iec-104-首期实施记录","text":"11. IEC 104 首期实施记录","depth":2,"charIndex":15825},{"id":"12-dlt-645-首期实施记录","text":"12. DL/T 645 首期实施记录","depth":2,"charIndex":16702},{"id":"13-独立-handler-层实施记录","text":"13. 独立 handler 层实施记录","depth":2,"charIndex":17187},{"id":"14-iec-61850-接入方案","text":"14. IEC 61850 接入方案","depth":2,"charIndex":17673}],"frontmatter":{},"version":"","description":"版本：1.0｜日期：2026-10-04｜状态：目标设计；Modbus 首期落地范围见第 10 节，三平台验收尚未全部完成。自研接口采用 C++17；公开类使用 PIMPL；每个协议包独立动态加载；目标平台为 Windows、Linux、macOS。"},{"title":"采集进程构建与运行","content":"ems-collector 是独立的常驻采集入口，复用现有 CollectEngine、CfgLoader、协议插件和统一实时库。\nEMS_BUILD_COLLECTOR 默认开启，各平台预设也显式启用；BUILD_EXAMPLES=OFF 不影响该进程。\n\n设备、通道、绑定和测点统一来自 cfg_device、cfg_channel、cfg_binding、\ncfg_point_yc/yx/yk/yt；先按 数据库初始化说明 建表。\n组件点使用 source_device_id 指定的通信设备绑定，禁用节点、通道或绑定会停止相关采集。\n读数按点配置执行倍率、偏移或取反，实时库键使用稳定 point_id，四遥种类由所属表决定。\n控制命令按稳定 point_id 解析至遥控/遥调地址，支持遥控固定值与遥调反向换算。\n进程每秒轮询新表，站根 config_revision 变化后重建通道；读取或配置解析失败时保留已运行目录。\n当前 Modbus 插件支持 bool、i16/u16、i32/u32、f32/f64，i64/u64 配置会明确报错。\nDLT698 插件每通道使用一个表地址；DLT645 当前只编译遥测路由。\n\n构建\n\n依赖与后端公共模块一致：MySQL/MariaDB 客户端、hiredis、Boost 头文件及启用的协议栈。\n仅构建采集进程时，可关闭 Web 来省去 Drogon、Trantor、JsonCpp 和 zlib 的框架依赖：\n\ncd backend\ncmake --preset windows-msvc -DEMS_BUILD_WEB=OFF\ncmake --build --preset windows-msvc --target ems-collector\n\n构建该目标也会构建已启用的 Modbus、IEC104、DLT645、DLT698 插件。\n正式程序输出到构建目录的 bin/，协议插件位于 lib/；MSVC 在两者下追加 <配置>/。\nWindows 构建后会将已声明的 DLL 依赖复制到 EXE 所在目录。\nMariaDB 客户端连接 MySQL 8 时还需构建并部署 caching_sha2_password.dll；\nCMake 从客户端库附近自动查找认证插件，也可用 EMS_DATABASE_MYSQL_PLUGIN_DIR 指定目录，\n随后与客户端 DLL 一起复制到程序目录。\n\n配置与启动\n\n默认配置文件为 conf/collector.json，相对于进程工作目录。部署时应以构建或安装根目录作为工作目录。\n\n{\n  \"database_config\": \"db.json\",\n  \"rtdb_config\": \"realtime.json\",\n  \"scope_code\": \"station001\",\n  \"poll_interval_ms\": 1000,\n  \"max_channels\": 256\n}\n\ndatabase_config、rtdb_config 和可选的 plugin_dir 相对于采集配置文件所在目录解析。\n未提供 plugin_dir 时按可执行文件位置定位同一构建目录的 lib/，也支持 MSVC 多配置目录。\n不指定 database_config 时使用公共 EMS_DATABASE_CONFIG / EMS_MYSQL_* 配置；\nEMS_MYSQL_* 也可覆盖数据库文件字段。进程入口不另存数据库凭据。\n\nscope_code 为实时库写入作用域。poll_interval_ms 允许 1～3,600,000 毫秒，\n实际下限由通道线程保证；max_channels 允许 1～65,536，超过上限拒绝启动，避免静默遗漏通道。\n\n在仓库根目录可显式指定配置路径执行：\n\n./backend/build/windows-msvc/bin/Release/ems-collector.exe --help\n./backend/build/windows-msvc/bin/Release/ems-collector.exe --config backend/conf/collector.json --check-config\n./backend/build/windows-msvc/bin/Release/ems-collector.exe --config backend/conf/collector.json\n\n--check-config 校验入口参数、数据库配置、实时库文件和插件目录是否存在，不连接数据库、实时库或现场设备。\n正常启动读取数据库已有配置并启动启用通道，持续运行直到收到 Ctrl+C / SIGTERM，再等待通道线程退出并释放插件。\n任一通道无法初始化时清理已启动通道并返回非零退出码；设备暂时离线由原通道重连逻辑处理。\n进程使用 conf/log.json 中的 ems-collector 模块记录日志。\n\n当前边界\n\n该入口已接入配置加载、YC/YX 采集、实时库写入、站根 config_revision 轮询重建，\n以及 IEC61850 只读服务端从 RTDB 自动上送。配置须使用启用的 can_forward 绑定与\ncfg_channel.serial_json.forwarding 映射，详见 IEC61850 RTDB 自动上送。\n配置和映射修改后递增站根 cfg_device.config_revision，进程重建相关运行目录和会话。\n可靠命令消费和历史遥测发布仍需后续接入。\n可选的旁路变更通知默认关闭，启动不依赖通知 Redis 或 ZeroMQ。\n真实 MySQL schema、实时库作用域与现场协议连接仍需按部署环境验证，构建成功不代表现场已就绪。","routePath":"/processes/collector/running","lang":"zh","toc":[{"id":"构建","text":"构建","depth":2,"charIndex":518},{"id":"配置与启动","text":"配置与启动","depth":2,"charIndex":1032},{"id":"当前边界","text":"当前边界","depth":2,"charIndex":2089}],"frontmatter":{},"version":"","description":"ems-collector 是独立的常驻采集入口，复用现有 CollectEngine、CfgLoader、协议插件和统一实时库。 EMS_BUILD_COLLECTOR 默认开启，各平台预设也显式启用；BUILD_EXAMPLES=OFF 不影响该进程。 设备、通道、绑定和测点统一来自 cfg_device、cfg_channel、cfg_binding、 cfg_point_yc/yx/yk/yt；先按 数据库初始化说明 建表。 组件点使用 source_device_id 指定的通信设备绑定，禁用节点、通道或绑定会停止相关采集。 读数按点配置执行倍率、偏移或取反，实时库键使用稳定 point_id，四遥种类由所属表决定。 控制命令按稳定 point_id 解析至遥控/遥调地址，支持遥控固定值与遥调反向换算。 进程每秒轮询新表，站根 config_revision 变化后重建通道；读取或配置解析失败时保留已运行目录。 当前 Modbus 插件支持 bool、i16/u16、i32/u32、f32/f64，i64/u64 配置会明确报错。 DLT698 插件每通道使用一个表地址；DLT645 当前只编译遥测路由。"},{"title":"实时数据库进程详细设计","content":"版本：1.3｜日期：2026-10-24｜状态：统一 rtdb 模块、第三方后端、动态库、兼容业务门面和采集分发器接入已实现；来源授权及管理 RPC 后续接入。\n本文定义实时数据库进程、统一客户端、配置驱动及后端扩展的职责；底层记录、并发、来源检查与错误语义引用公共实时访问接口，不另建一套数据契约。\n\n1. 设计决策\n\nEMS 采用采集与上送、实时数据库、存储、策略、Web 五类业务进程。ems-rtdb 在 Redis、共享内存以及未来合格实时后端下均常驻，统一管理实时数据接入、后端配置、生命周期和维护。它的职责不只限于创建、销毁共享内存。\n\n对业务提供统一的 RealtimeClient 公共库接口，业务代码不选择 Redis/共享内存，不创建后端对象，不维护具体连接或映射。实时数据库进程读取权威后端配置并发布部署描述；客户端库内部完成发现、适配器选择、连接/挂接和兼容校验。正常数据访问继续保留共享内存直接映射能力，不因统一接口而强制逐次经管理 RPC 转发。\n\n项目\t决策\n业务入口\t只调用 RealtimeClient 的类型化测点/状态 API；不包含具体后端头文件，不传 BackendSpec 或 Redis/共享内存参数\n正常数据访问\t客户端库内部 RealtimeService → IRealtimeStore → 选定适配器；不经实时数据库进程逐次转发\n共享内存\t操作系统管理同一共享对象；各进程拥有独立映射、句柄和 C++ 对象\nRedis\tRedis 服务持有数据；各进程独立连接池，实时数据库进程管理部署契约与接入状态\n后端选择\t由实时数据库进程读取配置、验证能力并发布，一个作用域、一个部署代次只有一个权威后端；Redis 保持默认\n后端扩展\t实现统一存储契约与所需生命周期适配，注册到工厂后由配置选择；业务接口和字段语义保持不变\n第三方实现\t共享内存使用系统 Boost.Interprocess（本机 1.89）；Redis 使用仓库内 redis-plus-plus，不自行实现原生共享内存、socket 或 RESP\n交付\tems_rtdb 共享库（Windows DLL/import library，Linux SO）及公共头文件、CMake 包；常驻 ems-rtdb 链接同一库\n管理通道\t目标采用内部版本化 gRPC；仅用于接入、诊断及维护，不进入每次实时读写路径\n记录写角色\t原始点、派生状态、通道状态、命令投影分别指定业务写入者，实时数据库进程不接管所有写入\n消息与历史\tZeroMQ 及 MySQL outbox/inbox 继续承担原有职责，不要求经过实时数据库进程\n首期维护\t停止受影响使用者后切换或重建；不承诺在线热扩容、跨后端双写或自动故障降级\n\n这里的“对外接口”有两类：供业务代码调用的公共库 API，以及供进程之间使用的管理 API。前者在调用者进程内执行；后者才需要 IPC/RPC。管理进程存在不意味着共享数据必须经过它复制。\n\n“业务不感知后端”指业务算法、公开 API 和业务配置不出现后端分支；公共客户端的内部实现必须识别后端并采用相应访问方式。数据服务由常驻进程和公共客户端共同组成，不能把 Redis 连接句柄或共享内存指针从实时数据库进程直接传给调用方。\n\n2. 总体结构与依赖\n\nflowchart TB\n    subgraph Manager[实时数据库进程 ems-rtdb]\n        Boot[配置加载 / 后端初始化器]\n        Manifest[部署描述与接入管理]\n        Auth[配置 / 授权投影协调]\n        Health[健康与维护编排]\n    end\n    Config[已发布配置 / 持久来源协调事实] --> Auth\n    Boot -.创建或验证.-> Backend[(权威共享内存 / Redis / 其他后端)]\n    Auth -->|条件安装防护字段| Backend\n    Clients[采集 / 策略 / Web / 按需接入的存储模块] --> Client[统一 RealtimeClient / 业务 API]\n    subgraph Library[公共客户端内部 / 每进程独立实例]\n        Connect[部署发现 / 工厂 / 兼容检查]\n        Facade[RealtimeService / 业务校验]\n        Store[IRealtimeStore / 后端适配器]\n        Connect --> Facade\n        Facade --> Store\n    end\n    Client --> Connect\n    Store <-->|直接访问| Backend\n    Connect -.管理请求 / 部署描述.-> Manifest\n    Health -.诊断 / 受控维护.-> Backend\n\n公共模型、编解码、门面、客户端和存储适配器仍是可复用库，不能依赖 ems-rtdb 业务类。实时数据库进程装配生命周期管理；业务入口只创建统一客户端并注入业务模块，具体后端装配收口客户端实现。平台映射地址、连接池、虚函数对象和 STL 容器不跨进程传递。协议插件继续使用原有 C ABI，通过采集分发器接入统一 API，不要求每个插件单独连接管理服务。\n\n3. 职责与写入归属\n\n数据或行为\t责任方\t实时数据库进程的责任\n实测点、设备通信质量、通道状态\t所属采集实例\t建立接入信息，按确认的配置与来源事实安装防护字段\n单元/站级聚合、策略状态与告警\t策略\t管理后端，不重复计算聚合或运行告警状态机\n命令状态查询投影\t执行/持久回执协调职责，具体状态字段固定写角色\t提供存储空间；重建时要求责任方按 MySQL 事实恢复\n已发布配置、来源所有权和代次\t既有配置发布/持久协调流程\t读取已确认结果并条件安装，反馈安装版本与缺失项\n历史、审计、配置发布、outbox\t存储及事实产生进程\t不改变原链路，不将最新值当作历史事件\n用户身份、站点/资产可见范围\tWeb\t提供运行诊断；业务鉴权仍在 Web 执行\n\n每种记录明确唯一业务写角色；多个采集实例按资源所有权分片。初始化记录时先写无有效样本与防护字段，再允许样本更新，不能填默认零值伪造就绪。普通写入方保持 accepted_source_id / accepted_source_epoch / accepted_config_version / write_enabled，不能自行提高 epoch 获取写权。\n\n实时数据库进程安装防护字段也使用同一记录 CAS，冲突后重读并核对当前持久授权。配置发布版本、授权已安装版本、实例已应用版本分别跟踪；多记录安装逐项完成，不承诺作用域内原子切换。分配来源代次、隔离旧采集实例和控制权仲裁仍由持久协调流程负责。现有来源协调尚未完成，实施时须先明确其权威 Repository 与隔离证据，不能以管理心跳代替。\n\n4. 公共库接口与直接访问\n\n4.1 统一业务接口\n\n目标公开门面为 RealtimeClient，它复用 RealtimeService 的类型化数据模型与业务校验，不另造一套记录或方法语义。内部存储仍沿用 IRealtimeStore 的 read / compareExchange / erase / readMany / writeMany / info / close。具体测点/状态参数和逐项返回值引用门面契约。客户端为新增设计，现有存储接口不等于已经存在此门面。\n\n业务操作\t统一约定\n创建/关闭客户端\t输入服务定位、身份/角色、作用域和操作预算；库内部发现后端并管理本进程连接/映射\ngetPoint / getPoints\t读取类型化值、质量、时间、来源、配置版本与陈旧状态，保留逐项结果\nupdatePoint / updatePoints\t提交标准样本，由公共门面检查来源/版本/顺序并条件更新；错误不简化成 bool\ngetState / updateState\t按状态 schema 与写角色读取/更新设备、通道及聚合状态\ngetCommandState\t查询持久事实的实时投影；不通过实时写值执行设备控制\n\n业务层不能调用 RedisStore::open、SharedMemoryStore::open 或自行拼接底层键，也不根据错误文本猜测后端。存储布局、命名、连接池、同步、重连与错误转换都留在公共客户端实现；后端名称可在受限运维诊断中显示，不成为业务分支条件。\n\n4.2 接入与语义约束\n\n约束\t集成要求\n进程内实例\t每个进程独立持有客户端，库内部创建 store；线程间可按接口约定共享，跨进程不共享对象\nattach\t客户端库在共享内存模式强制 create_if_missing=false，业务层不能覆盖，只挂接已发布的段\n并发\t库内部执行进程间锁、完整记录读取与 CAS；禁止进程自行 memcpy 修改业务字段\n批量\t保留逐项结果与部分成功；不把 readMany 当作同一时刻快照\n时间与错误\t每次操作有本地 steady deadline，保留 NotFound、NotReady、Conflict、Unknown 等区别\n地址\t传逻辑记录键，不能传共享段 offset、裸指针或 Redis 原始键给业务算法\n关闭\t停入口、等待本进程有界在途调用结束，再关闭自身映射/连接；不删除共享对象\n\n4.3 典型访问顺序\n\n以下接入由公共客户端内部完成，采集/策略业务代码只看到同一套 API。管理服务不参与后两次数据调用：\n\nsequenceDiagram\n    participant D as 实时数据库进程\n    participant C as 采集进程 / RealtimeClient\n    participant R as 权威实时后端\n    participant S as 策略进程 / RealtimeClient\n    D->>R: 创建或验证 / 初始化授权记录\n    C->>D: 获取部署描述 / 登记接入\n    D-->>C: 后端、布局、作用域、代次\n    S->>D: 获取同一部署描述 / 登记接入\n    D-->>S: 同一后端与代次\n    C->>R: 直接条件更新标准测点\n    R-->>C: 写入结果\n    S->>R: 直接批量读取\n    R-->>S: 记录、质量、时间与版本\n\n5. 管理接口与部署描述\n\n管理服务目标名为 RealtimeAdminService，契约放在 contracts/proto/，首期采用内部 gRPC。接口名和字段为设计约定，仓库尚无对应服务实现。客户端的管理连接与数据连接分开；RPC deadline 转成本地剩余预算，不跨进程序列化 steady_clock 的绝对时间。\n\n操作\t输入\t返回与限制\nGetDeployment\t逻辑作用域、支持的契约/布局版本\t当前发布描述；初始化/维护中返回明确状态，不能猜测后端\nRegisterClient\t实例 ID、启动唯一标识、角色、作用域、已验证的部署/存储代次\t接入 ID、管理者启动标识、心跳周期；登记不授予设备控制权\nReportClient\t接入 ID、加载版本、挂接代次、就绪/维护状态及有界统计\t接收结果、重核描述或重同步提示；超时只表示状态未知\nUnregisterClient\t接入 ID、启动标识、退出状态\t幂等注销，不由注销数量推断可以删段\nGetHealth\t授权的作用域、分页/条数上限\t管理、后端、授权、接入状态及诊断；不无限扫描测点\nPrepareMaintenance\t运维身份、期望部署代次、操作 ID、维护类型\t维护计划与当前阶段；不立即重建、删段或切换权威后端\n\n有副作用的管理请求使用稳定操作 ID 与期望代次；响应丢失后先查询操作状态，不盲目重放。维护结果与发布进度须保存到部署管理的持久记录，原子发布运行描述；具体文件/服务适配在实施时固定，不能仅存于会随进程退出消失的内存。首期实际停止进程及最终清理由部署管理执行，管理 API 不提供任意段名删除、SQL 或任意字段写入接口。\n\n部署描述至少包含：\n\n字段组\t字段与含义\n契约\tschema 版本、支持范围、逻辑作用域、配置/授权应用状态\n部署身份\tdeployment_generation：后端选择及部署清单代次；管理进程普通重启不改变\n存储身份\tstorage_generation：当前后端实例代次；共享段创建后读取实际值，禁止自行推算\n管理身份\tmanager_incarnation：本次管理进程启动标识；只用于接入重登记\n后端定位\t后端类型、共享段名或 Redis 非敏感端点描述、凭据引用\n兼容与容量\t布局/schema、Boost/平台同步 ABI 要求、段大小、记录数及记录/批量上限；首批仅段级锁\n\n部署管理持久保存预期清单，实时数据库进程检查真实后端后发布当前描述。公共客户端内部核对可信服务身份、作用域和描述，选择已注册的适配器，再打开后端并复核实际 info()/布局；业务代码不解析这些后端字段。描述文件和 RPC 应答不能代替后端核验。密钥不出现在描述、心跳或日志中。revision、来源 source_epoch、部署代次、存储代次及管理者启动标识互不替代。\n\n6. 启动与接入\n\n一个 authority domain 对应一个作用域或显式列出的作用域集合；整站和按单元管理二选一，不允许重叠管理。首期每个管理实例只负责一个 domain；Redis 跨主机使用时由部署指定唯一活动管理者，不引入未经验证的自动选主。\n\n取得管理权：部署锁保证 domain 只有一个管理者；同机使用独立于共享段的 OS 独占锁，并在进程生命周期内持有。跨机 Redis 场景依赖部署隔离旧管理者，单机锁不足以证明唯一性。\n\n加载清单：校验后端选择、平台、预算、容量和已发布配置；Redis 只连接验证，不由实时数据库进程启动 Redis 服务。\n\n创建或复用后端：共享段不存在时仅在首次部署或已批准的恢复流程创建；已存在时验证布局/存储代次并复用，不清零现有记录。\n\n建立授权投影：按持久配置与来源事实初始化缺失记录或协调版本；不能每次重启都重置样本、revision 或来源授权。\n\n发布接入描述：真实后端通过结构检查后允许兼容客户端挂接，分别显示尚未完成的授权/状态恢复。\n\n客户端接入：业务入口创建 RealtimeClient；库内部核对描述、选择适配器，以禁止创建模式打开共享段或创建自身 Redis 池，构造校验门面并登记实际版本与代次。\n\n业务就绪：按本角色检查配置、所依赖记录的授权和新鲜度；管理服务就绪不代表设备已在线或策略可控制。\n\n管理服务发布前，初始化与部署诊断可用，普通客户端有限重试并保持未就绪。共享段 header 的结构 READY 只说明布局和锁已初始化，不代表全部测点、命令投影或业务依赖已恢复。\n\n7. 共享内存生命周期\n\n7.1 创建、挂接与平台差异\n\n实时数据库进程是指定初始化者，负责命名、容量、布局检查与常驻持有；业务进程只能 attach/detach。初始化仍遵循公共实时专题的独占创建、结构 READY 和崩溃恢复协议，业务进程不自行 unlink、truncate 或重建。\n\nLinux 命名共享内存由 shm_open/mmap 创建和挂接，shm_unlink 移除名称；已有映射可能继续存在，直到全部使用者解除映射才释放对象。因此同名删除再创建可能让新旧进程访问不同对象，维护不能以“名称相同”证明数据相同。Linux shm_open/shm_unlink 手册\n\nWindows 使用命名文件映射，各进程分别取得视图和句柄。实时数据库进程常驻持有映射，所有引用释放后对象不能被视为仍然存在；重新创建须按新存储代次处理。Microsoft 命名共享内存、关闭映射\n\n本批使用系统 Boost.Interprocess 的 managed_shared_memory、共享容器和命名锁，替代旧自研映射/布局/原子提交实现。Interprocess 与全部 Boost 依赖使用同一安装版本，本机为 1.89，其他系统通过 CMake 查找系统安装。上面引用的原生 OS 行为用于说明差异，不能直接当作 Boost 各平台实现的生命周期保证。Boost 管理段使用独立名称/版本，与旧段不兼容；Windows 不再依赖最后句柄关闭即消失的假设，清理统一经 Boost remove 并要求全部使用者先退出。参与者须使用兼容的 Boost、编译器、位数与 OS 命名空间。\n\n7.2 管理进程重启\n\n管理进程退出后，已挂接且共享段仍有效的业务进程可以继续按现有配置与授权直接读写，不要求每次操作探测管理心跳。其前提是实际存储代次未变、锁恢复成功、样本有效，且业务自身依赖的持久状态与控制权仍满足要求。\n\n管理不可用期间不开放新来源授权、后端切换或新客户端的就绪接入；客户端普通运行重读不依赖管理 RPC。重启的管理者取得唯一管理权后，核对持久部署记录、段内实际 generation、布局和授权，再复用原段；更新 manager_incarnation 并收集重新登记，保留原 storage_generation。\n\n若对象已丢失、初始化未完成或实际代次无法与可信记录对应，进入恢复待办并停止业务就绪，不因 create_if_missing=true 自动创建空段接替原段。心跳过期和 PID 不存在都不是足以删除共享对象的唯一证据。\n\n7.3 扩容、重建与清理\n\n整组服务正常关闭由 ems-daemon 执行：先停止并回收全部托管进程，再以配置中的\ncleanupArgs 调用 ems-rtdb --config <部署配置> --cleanup，删除共享内存段和命名锁。\n该清理不获取可能已遗弃的段锁，也适用于初始化因遗弃锁失败后的整组关闭。\n仍有进程未退出时不清理；清理失败或超时使 daemon 返回失败。下次整组启动重新采集实时值，\n保留 MySQL 配置与点表。Redis 模式不删除服务端数据。独立客户端关闭、--init-only 退出和\n单个管理子进程自动重启不触发整组清理；外部挂接者必须先停止，不能只依赖托管进程列表判断其退出。\n\n首期使用维护窗口，不承诺在线热迁移：\n\n持久登记维护操作及目标部署，关闭新接入，暂停受影响域的新常规调度。\n\n通知参与者停写并排空本进程在途操作；采样缓冲仍有界，超限和停机历史缺口按原规则报告。\n\n由部署管理确认相关使用者已退出或已被 OS/容器级隔离；未报告、断线和心跳超时不能当作已停写。无法证明旧实例隔离则中止切换。\n\n创建带新名称及新 storage_generation 的目标共享段，校验容量与布局；不原地修改仍在使用的锁或记录结构。\n\n按配置和持久来源事实恢复防护字段；可复制经验证的最后值，但保留原时间/质量并重新判断陈旧。命令投影从 MySQL 恢复，不能推断未知设备动作已完成。\n\n原子发布新部署描述，重启/重新挂接全部受影响使用者，核对配置、实际代次和角色恢复后开放写入与调度。\n\n确认旧段不再有使用者，按平台规则清理旧对象；维护失败停在明确阶段，不自动把旧写入者接回新权威域。\n\n首期不以“客户端收到了新描述”替代旧写入者隔离。共享段内的普通代次字段和 CAS 无法阻止一个仍持旧映射的进程继续操作旧对象；可靠切换依赖上述停止和隔离流程。回滚同样暂停、隔离并发布新的部署代次，不直接恢复旧来源授权。\n\n8. Redis 模式与后端切换\n\n8.1 所有后端保留常驻管理\n\n选择 Redis 时也启动 ems-rtdb，负责统一配置、部署描述、能力检查、接入及维护。Redis 服务自身负责数据库运行，不能据此省略本项目的数据服务管理入口。公共客户端内部用 RedisStore 直接访问权威主节点，持有本进程连接池和预算；业务代码不创建或持有 Redis 句柄。实时数据库进程持有自己的池，重启它不重启 Redis，也不共享连接句柄。\n\nRedis 拓扑恢复按公共实时专题核对来源、配置及状态，管理健康不能代替每个客户端的实际连接健康。当前适配器配置是单地址/端口模型，不能将设计中的 Sentinel、Cluster 或 TLS 字段宣称为已支持能力。\n\n8.2 配置驱动与受控切换\n\n权威后端选择仅由实时数据库进程配置的 realtime.backend.type 与该后端 options 指定。客户端业务配置不重复填写 backend、Redis 地址或共享段名，避免各进程配置漂移。实时数据库进程解析并校验配置，公共客户端根据发布描述自动组装已内置的适配器。\n\n首期“通过配置切换”指修改实时数据库进程配置后，在维护窗口停止并隔离旧使用者、恢复/迁移状态、发布新部署代次，再重启或重新接入客户端；不需要修改业务 API 或算法代码。它不表示修改文件后立即热切换，也不表示切到空后端就已经迁移了运行状态。运行中的客户端不能同时接受两个作用域相同、代次相同而后端不同的描述。\n\n切换共享内存、Redis 或未来后端沿用第 7.3 节的停写/隔离原则，具体资源创建、复用、清理由所选生命周期适配执行，并遵守公共接口的迁移约定。同一作用域不得同时接受两个后端的权威写入；后端故障不自动选择另一个数据库。跨主机共享段不受支持，客户端内部能力检查必须拒绝不兼容的部署。\n\n8.3 新增实时后端\n\n实现 IRealtimeStore，保持逻辑身份、完整记录、CAS、逐项批量、deadline 和错误确定性一致；不把数据库特有字段加入公共业务 API。\n\n在公共实现模块中封装 SDK、配置解析、生命周期与能力检查，包括如何由实时数据库进程初始化/验证，以及客户端如何接入。\n\n以稳定名称注册到 BackendFactory，更新合法配置 schema 和部署能力描述；管理端与客户端须支持同一注册名及兼容版本。\n\n用同一存储契约、来源校验、客户端业务用例及维护恢复流程验收，再允许配置选择。\n\n业务源代码仍只使用 RealtimeClient；新增后端不新增业务分支，不改变对外字段和错误语义。\n\n首期采用编译期内置实现和显式注册。已经随公共库发布的后端可配置选择；新增驱动需要更新公共库及相应部署，静态链接时也需重新构建使用者，不承诺业务二进制永不更新。未编译、能力不足或版本不兼容的后端明确返回 Unsupported/不就绪，不能静默退回默认后端。未来动态驱动插件属于独立演进，不能把当前 C++ 虚函数/STL 接口当作稳定插件 ABI。\n\n9. 通知、历史、控制与 Web\n\n变化提示：由实际更新者在写入后按既有 ZeroMQ 主题发布；实时数据库进程不靠遍历共享段补发每次变化。通知仅唤醒重读，可以丢失；周期性读取和新鲜度检查仍是正确性的基础。管理通知与测点变化主题分开。\n\n历史采样：采集/派生样本产生者发布完整原始事件给存储，最新值更新与发布分别计结果。实时数据库进程不从共享内存轮询生成历史，也不能承诺收到所有中间样本。\n\n控制闭环：写实时值不触发设备动作。MySQL 意图/outbox/inbox、策略仲裁、采集执行与回读链路继续运行；实时数据库进程只维护实时授权投影和状态存储。\n\nWeb：同机受信任的 Drogon 后端通过公共门面直接读取，与采集、策略使用同一后端。浏览器只访问 REST/WebSocket；Web 的用户权限、分页和展示刷新由 Web 执行，读取锁等待放入有界业务工作池。\n\n跨主机 Web 无法直接读取本机共享段；首期需要跨机共享实时访问时选 Redis。受限查询网关是另行评审的扩展，不继续默认要求存储进程代理所有 Web 实时查询。\n\n10. 权限、健康与故障\n\n10.1 直接访问的信任边界\n\n共享段使用 OS 权限/ACL 限制参与者，管理接口另行认证并区分普通接入、只读诊断和维护权限。公共库执行角色与来源校验，但能直接写共享段的受信进程具有底层修改能力；这不是抵御恶意调用者的逐记录权限边界。\n\n当前共享内存读操作也会更新进程间锁的同步状态，映射使用读写权限；Web 的“业务只读”不能等同于 OS PROT_READ/只读视图。更强隔离需要额外网关或经验证的布局/权限设计，首期不宣称已支持。\n\n10.2 就绪与观测\n\n状态\t判断\n管理存活\t管理循环与独占管理权正常，不等于后端就绪\n后端结构就绪\t后端可访问、实际代次/布局匹配、必要锁可恢复\n配置授权就绪\t已确认配置与来源授权按依赖集合安装完成\n客户端就绪\t各实例报告自身后端、配置与业务依赖有效；报告超时标记未知\n控制就绪\t策略/采集分别复核持久状态、隔离、质量和能力，实时数据库进程不代为承诺\n\n指标包含管理重启/接入拒绝、未就绪原因、共享容量、CAS 冲突、锁超时与恢复、代次不匹配、授权安装滞后、Redis 池等待和后端不可用。直接数据访问的调用量/时延由每个进程采集，管理进程自身流量不能代表全系统吞吐；不承诺现有接口已有 slot 使用率扫描或集中指标聚合，须补受限诊断接口。指标避免 point_id 等高基数标签。\n\n10.3 故障矩阵\n\n故障\t处理与边界\n管理进程退出、后端仍有效\t已挂接者按原授权访问；新接入和配置/授权变更暂停；恢复复用同代次\n主机重启、共享资源丢失或损坏\t按所选 Boost 实现检查有效性并受控恢复；普通关闭不默认删除，缺失时不能填零冒充在线\n初始化者中途崩溃\t保持未就绪，确认无使用者后管理恢复；客户端不抢先创建\n两个管理者同时启动\t唯一管理权获取失败者退出，不修改后端；跨机先保证部署隔离\n写入进程持 Boost 命名锁崩溃\t后续访问有界超时并报告不可用；不自动强制解锁或继续使用可能损坏的容器，停止/隔离所有使用者后重建\n容量满、记录过大\t返回 ResourceExhausted/InvalidArgument，不覆盖有效数据；进入容量维护流程\n代次/布局不匹配\t拒绝接入或就绪，不能原地解释为当前布局\nRedis 或共享后端不可用\t客户端保留结构化错误，按业务规则降级；不自动另选后端\n管理通知/变化提示遗漏\t重读描述或权威快照，检查配置和新鲜度，不依赖一次通知恢复历史\n维护时旧实例无法确认隔离\t停止切换，保留维护状态；不因心跳超时清段或开放新写入者\n\n11. 配置与工程组织\n\n以下 YAML 是目标配置示例，不是现有解析器支持承诺。实时数据库进程独占读取后端配置，业务进程只提供公共客户端的服务定位、身份/作用域及调用预算。布局/容量与实际后端参数须统一，创建权限由库按角色决定，不能让业务配置任意覆盖。\n\n实时数据库进程配置示例：\n\nrtdb_service:\n  instance_id: \"rtdb-station001\"\n  authority_domain: \"station001-realtime\"\n  scopes: [\"station:station001\", \"unit:ess000001\"]\n  deployment_generation: \"rt20261024a\"\n  admin_endpoint: \"127.0.0.1:5562\"\nrealtime:\n  backend:\n    type: shm\n    options:\n      segment_name: \"station001_rt_a\"\n      capacity: 1024\n      shard_count: 16\n      max_record_bytes: 65536\n      max_batch_items: 256\n      segment_bytes: 268435456\n\n选择已发布的 Redis 适配器时，保持 rtdb_service 的服务配置，仅替换 realtime 后端段：\n\nrealtime:\n  backend:\n    type: redis\n    credentials_ref: \"secret/ems/realtime\"\n    options:\n      address: \"127.0.0.1\"\n      port: 6379\n      database: 0\n      pool_size: 4\n      max_record_bytes: 65536\n      max_batch_items: 256\n\n业务进程的配置在两种后端下相同，不填写 backend、段名或数据库地址：\n\nrealtime_client:\n  service_endpoint: \"127.0.0.1:5562\"\n  instance_id: \"collector-station001-01\"\n  role: collector\n  scopes: [\"station:station001\", \"unit:ess000001\"]\n  operation_timeout_ms: 50\n\nstorage_generation 来自实际后端，不在示例中预造。容量按 Boost 容器、allocator 与业务记录核算，不承诺任意点数或固定时延。上面的 YAML、credentials_ref 与远程管理描述仍是目标设计；首批实际配置是 backend/conf 中的 JSON，尚不支持凭据引用和管理服务字段，解析时明确拒绝。后端参数只在 DLL 内转换；密钥不能进入日志或未来管理描述。\n\n目标工程在现有目录上增量补充，不搬迁已完成的后端实现：\n\n11.1 动态库交付\n\n公共实时 API 统一编入 ems_rtdb SHARED target，并提供导出宏、安装头文件、运行库和 CMake 导出包。业务只包含公共头、链接 ems::rtdb；Boost/redis-plus-plus 的头和 SDK 类型留在实现侧，不由业务调用原生 API。redis-plus-plus 运行库及其 hiredis 依赖按实际链接方式随包部署，hiredis 仅作为第三方的传递依赖，不直接用来编写业务后端。\n\n本批 C++ API 使用 STL/Result 类型，支持相同编译器 ABI、架构、构建配置与兼容 CRT 的应用，不宣称跨 MSVC/MinGW 或任意工具链二进制兼容。对象在 DLL 中创建并通过导出的析构释放。动态库不是独立业务进程，直接共享内存访问仍在各调用进程中执行。\n\n先交付记录级 RealtimeClient（read/CAS/erase/batch）、严格 JSON 配置及创建者/挂接者角色。完整类型化测点门面、授权业务闭环、管理 RPC 和自动发布配置清单仍按后续阶段交付；不能将首批低层 API 当成已经完成控制授权。配置创建权限仅给予常驻进程，业务客户端不能自行创建共享段。\n\n可执行程序名统一为 ems-rtdb。新进程实现规划在 backend/src/rtdb_service/，与已有 backend/src/rtdb/ 旧库和 backend/src/rtdb/ 公共后端实现区分；本次不移动既有代码。文档保留 processes/data/ 路径以维持站内链接稳定，标题与导航统一使用“实时数据库进程”。\n\nbackend/include/rtdb/             # 已有存储、工厂及后端公共头\n  realtime_client.h                  # 待实现：唯一业务入口，隐藏具体后端与接入\n  realtime_service.h                 # 待实现：类型化门面\n  deployment.h                       # 待实现：部署描述及校验\n  admin_client.h                     # 待实现：独立管理客户端\nbackend/src/rtdb/                 # 已有 shm / Redis；补客户端、发现、内部组装\nbackend/src/rtdb_service/              # 待新增：ems-rtdb 组装与业务编排\n  main.cpp\n  lifecycle_manager.*\n  deployment_registry.*\n  authorization_installer.*\n  admin_service.*\ncontracts/proto/                      # 待新增：版本化管理契约\nbackend/tests/rtdb_service/            # 待新增：生命周期与接入验收\n\n目标 ems-rtdb 链接实时库、公共配置/数据库 API 和管理传输实现。新增目标 ems_realtime_client 提供统一业务门面并在实现侧组装已发布适配器，业务模块只链接其公开 API，不按后端修改链接分支。按需编译选项仍可控制分发能力，但要在启动时核对管理端/客户端支持一致。公共库不依赖实时数据库进程业务目标，公共客户端头不暴露 BackendSpec 或 OS/Redis/gRPC 实现类型。新增 C/C++ 声明须遵循仓库 Doxygen 与格式约定。\n\n部署先启动 MySQL/所选 Redis 等依赖，再启动 ems-rtdb；结构与所需授权就绪后启动业务。正常整组退出时先停策略新调度与各业务入口，等待在途操作、关闭各自映射，最后关闭管理进程；单独重启管理者遵循第 7.2 节，不执行整组清理。\n\n12. 当前实现与实施计划\n\n已有基础\t尚缺能力\nems_rtdb 动态库、导出宏、安装头/CMake 包、记录级 RealtimeClient 与严格 JSON 配置\t类型化 RealtimeService、可信部署发现及业务角色/来源校验\n四类测点、设备快照、拓扑、配置缓存及采集分发器接入统一动态库\t来源授权、可靠命令及历史业务链路验收\nBoost.Interprocess 创建/挂接、共享容器、段级锁、CAS、代次/容量检查及显式 remove\t管理接入登记、授权安装、维护隔离与重建编排\nredis-plus-plus 连接池、Hash/eval、完整替换与结构化错误\t隔离 Redis 实例联调、精细调用预算及拓扑/授权恢复验收\nems-rtdb 基础常驻初始化入口、两套 Windows 工具链测试、独立安装包消费\t管理 RPC、唯一管理者协调、Linux/ARM 与完整业务端到端验收\n\n源码、公共头和测试已统一到 rtdb，原 Redis 专用静态实现已移除。RtDb/RtDbManager/RTDBEMS 业务门面统一调用 RealtimeClient，采集分发器已接入，Redis 通知独立于状态存储。常驻入口位于 backend/src/rtdb/process/main.cpp，复用同一个动态库；普通客户端只打开现有共享段，初始化角色由部署保证唯一。当前通过配置文件直接接入，自动管理发现、类型化授权门面及受控切换仍待完成，不能将记录级 CAS 当作控制授权。构建与真实验证范围见实现说明。\n\n阶段\t交付\t退出条件\nD1 部署契约\t统一客户端 API、domain/角色、配置 schema、描述/代次与接入错误；明确来源协调权威\t业务配置无具体后端参数，复用同一记录模型\nD2 常驻管理\t各后端均启动独占管理者；创建/复用、健康、退出\tRedis 与 shm 管理契约一致；管理重启不清空现有段\nD3 门面与授权\t公共业务门面、防护字段安装与持久协调接入\t旧来源拒绝、版本失配拒绝，多点部分完成可观测\nD4 管理与业务接入\t统一客户端、管理 RPC、配置发现及内部工厂；业务只注入客户端\t相同业务代码和客户端配置可分别运行于 shm/Redis，正常调用无管理转发\nD5 维护恢复\t停用/隔离、重建、切换、持久进度与清理\t旧实例未隔离不切换；重建/回滚不复用错误授权\nD6 部署验收\tLinux/ARM 与 Windows 多进程、故障、容量及性能报告\t明确支持矩阵、恢复边界和现场预算\n\n13. 验收场景\n\n独立 OS 进程创建与挂接，同名/同代次读到同一记录；业务进程禁止创建，错误布局或代次拒绝接入。\n\n多进程同时 CAS 同键最多一个成功；批量逐项结果、完整替换、删除重建与业务来源检查保持公共契约。\n\n停止管理 RPC 或重启管理进程，已挂接业务仍可按原授权直接读写；新接入保持未就绪，恢复后重登记且样本/revision 不被重置。\n\n并发管理者、初始化崩溃、残留对象、持锁写入者死亡、校验损坏分别得到可观测结果，不用同进程线程用例代替。\n\n管理进程和全部业务进程分别退出，核对 Boost 对应平台的资源保留与显式清理；重新启动不误认旧代次，不依赖 Windows 最后句柄关闭假设。\n\n维护时保留一个断联旧写入者，切换必须被阻止；隔离后新段使用新名称/代次，全部使用者重新核验后才能恢复业务。\n\n切换 shm/Redis、Redis 中断恢复、MySQL 授权读取失败、通知遗漏和容量满，不双写、不自动降级、不以最新值补造历史。\n\nWeb 通过同机公共库或 Redis 读取，用户范围仍由 Web 校验；浏览器不能取得共享段句柄，业务只读不宣称物理只读映射。\n\n按实际点数、频率、记录大小、热点分布、进程数及批大小压测，记录完整门面 P95/P99、锁/池等待、冲突及管理恢复时间；不以 memcpy 或管理 RPC 吞吐代表数据路径性能。\n\n采集/策略/Web 业务模块不包含具体后端头、不解析后端描述、不构造 BackendSpec；同一客户端 API 与业务配置在 shm/Redis 两种部署运行，均保留实时数据库进程。\n\n只修改实时数据库进程后端配置并完成受控切换，业务调用、记录字段、质量/时间/来源、批量与错误语义保持一致；新后端未编译、能力不足或版本不兼容时明确拒绝，不静默替换。\n\n用独立契约测试替身验证第三后端注册/内部组装无需改业务分支；替身测试不代表该后端已通过跨进程、平台故障或生产准入验收。\n\n报告明确实际平台、后端版本、数据规模、通过项与剩余限制。历史丢样、控制持久恢复和配置发布继续执行各自专题验收，不因新增实时数据库进程而视为已解决。","routePath":"/processes/data/design","lang":"zh","toc":[{"id":"1-设计决策","text":"1. 设计决策","depth":2,"charIndex":152},{"id":"2-总体结构与依赖","text":"2. 总体结构与依赖","depth":2,"charIndex":1377},{"id":"3-职责与写入归属","text":"3. 职责与写入归属","depth":2,"charIndex":2269},{"id":"4-公共库接口与直接访问","text":"4. 公共库接口与直接访问","depth":2,"charIndex":2944},{"id":"41-统一业务接口","text":"4.1 统一业务接口","depth":3,"charIndex":2959},{"id":"42-接入与语义约束","text":"4.2 接入与语义约束","depth":3,"charIndex":3595},{"id":"43-典型访问顺序","text":"4.3 典型访问顺序","depth":3,"charIndex":3968},{"id":"5-管理接口与部署描述","text":"5. 管理接口与部署描述","depth":2,"charIndex":4397},{"id":"6-启动与接入","text":"6. 启动与接入","depth":2,"charIndex":5598},{"id":"7-共享内存生命周期","text":"7. 共享内存生命周期","depth":2,"charIndex":6278},{"id":"71-创建挂接与平台差异","text":"7.1 创建、挂接与平台差异","depth":3,"charIndex":6291},{"id":"72-管理进程重启","text":"7.2 管理进程重启","depth":3,"charIndex":6977},{"id":"73-扩容重建与清理","text":"7.3 扩容、重建与清理","depth":3,"charIndex":7360},{"id":"8-redis-模式与后端切换","text":"8. Redis 模式与后端切换","depth":2,"charIndex":8183},{"id":"81-所有后端保留常驻管理","text":"8.1 所有后端保留常驻管理","depth":3,"charIndex":8201},{"id":"82-配置驱动与受控切换","text":"8.2 配置驱动与受控切换","depth":3,"charIndex":8510},{"id":"83-新增实时后端","text":"8.3 新增实时后端","depth":3,"charIndex":8966},{"id":"9-通知历史控制与-web","text":"9. 通知、历史、控制与 Web","depth":2,"charIndex":9455},{"id":"10-权限健康与故障","text":"10. 权限、健康与故障","depth":2,"charIndex":9925},{"id":"101-直接访问的信任边界","text":"10.1 直接访问的信任边界","depth":3,"charIndex":9939},{"id":"102-就绪与观测","text":"10.2 就绪与观测","depth":3,"charIndex":10160},{"id":"103-故障矩阵","text":"10.3 故障矩阵","depth":3,"charIndex":10505},{"id":"11-配置与工程组织","text":"11. 配置与工程组织","depth":2,"charIndex":10992},{"id":"111-动态库交付","text":"11.1 动态库交付","depth":3,"charIndex":12321},{"id":"12-当前实现与实施计划","text":"12. 当前实现与实施计划","depth":2,"charIndex":13986},{"id":"13-验收场景","text":"13. 验收场景","depth":2,"charIndex":15048}],"frontmatter":{},"version":"","description":"版本：1.3｜日期：2026-10-24｜状态：统一 rtdb 模块、第三方后端、动态库、兼容业务门面和采集分发器接入已实现；来源授权及管理 RPC 后续接入。 本文定义实时数据库进程、统一客户端、配置驱动及后端扩展的职责；底层记录、并发、来源检查与错误语义引用公共实时访问接口，不另建一套数据契约。"},{"title":"实时数据库进程","content":"进程：ems-rtdb｜语言：C++17｜日期：2026-10-24｜状态：首批 ems_rtdb 动态库、记录级客户端、JSON 配置与常驻入口已实现；完整类型化门面与管理 RPC 待完成。\n\nems-rtdb 在 Redis、共享内存及未来合格实时后端下均常驻，负责统一数据接入、配置、生命周期和维护。业务只使用 RealtimeClient 公共接口，不选择后端，也不创建连接或映射；实时数据库进程读取配置并发布描述，公共客户端在内部完成发现与适配器组装。配置切换后业务接口、数据模型和算法保持不变。\n\n共享内存由实时数据库进程创建并持有，客户端库内部直接挂接；Redis 模式由库内部建立各进程自己的连接池。正常实时读写不经管理 RPC 转发，具体后端只对公共实现和运维诊断可见。\n\nflowchart TB\n    Data[\"实时数据库进程 ems-rtdb<br/>初始化 / 部署描述 / 健康 / 受控恢复\"]\n    Data -.配置选择 / 创建或验证.-> RT[(\"权威实时后端<br/>共享内存 / Redis / 其他实现\")]\n    Collector[采集与上送] --> C[统一 RealtimeClient]\n    Strategy[策略] --> S[统一 RealtimeClient]\n    Web[Web 后端] --> W[统一 RealtimeClient]\n    C <-->|直接读写| RT\n    S <-->|直接读写| RT\n    W -->|直接读取| RT\n    Data -.管理接口 / 接入信息.-> C\n    Data -.管理接口 / 接入信息.-> S\n    Data -.管理接口 / 接入信息.-> W\n\n职责与边界\n\n负责\t约定\n统一配置与初始化\t从配置选择已注册后端，验证语义、版本与能力；一个权威作用域由一个活动管理者负责\n统一接口与后端扩展\t对业务只提供公共客户端；新增实时数据库由公共适配器与工厂接入，不改业务 API\n共享内存生命周期\t独占初始化、布局/代次检查、常驻持有、受控重建和清理\n接入管理\t发布不含密钥的后端描述、接入登记、实例心跳与应用状态\n授权投影安装\t根据已发布配置与持久来源协调结果，安装记录的写入防护字段；不自行分配来源所有权\n运行观测\t分别报告管理、后端、配置授权及客户端接入状态\n维护编排\t配合部署管理停止使用者后扩容、切换后端、重建新代次\n\n采集仍拥有实测点和通道状态，策略仍负责聚合、告警与控制仲裁；存储仍负责历史、审计、配置发布及 outbox。实时数据库进程不代理 MySQL、历史查询、设备控制或所有消息流。\n\n调用方式\n\n业务仅依赖 RealtimeClient；内部复用 RealtimeService → IRealtimeStore → 选定适配器，不重复定义字段和方法语义。公共客户端隐藏部署发现、工厂选择、连接/映射、来源校验及错误转换，各进程分别持有实例。管理 API 提供接入与维护，不转发每次 read/update。浏览器只访问 Web，同机 C++ Web 后端也只调用统一客户端。\n\n共享内存直接访问以同机、兼容布局与同步 ABI、互信进程为前提。不同主机不能映射同一共享段；跨机实时访问采用经验证的 Redis 部署。需要更强访问隔离时，另行评审受限查询网关，不把直接映射宣称为记录级安全隔离。\n\n实施与验收\n\n先复用已有 IRealtimeStore、SharedMemoryStore、RedisStore 和 BackendFactory，再补统一客户端、配置发现、常驻管理及业务接入。验证相同业务代码与客户端配置在不同后端运行，以及直接访问、管理重启、并发初始化、崩溃恢复和容量维护。首期配置选择采用编译期内置适配器，切换通过维护窗口完成，未内置的新后端需要更新公共库并验收。\n\n共享内存使用系统 Boost.Interprocess（本机 Boost 1.89），Redis 使用仓库内 redis-plus-plus。源码、公共头和测试统一到 rtdb，四类测点、设备快照、拓扑及配置缓存复用同一动态库，采集分发器已接入。交付为 ems_rtdb.dll/.lib 或 SO、公共头及 CMake 包；调用方链接 ems::rtdb。真实 Redis 联调仍需专用实例。实际构建、接口与限制见实现说明。\n\n生命周期、管理接口、部署字段、故障矩阵和实施阶段见实时数据库进程详细设计。记录布局、CAS、错误与来源检查继续以公共实时访问接口为唯一契约；整体边界见系统架构。","routePath":"/processes/data/","lang":"zh","toc":[{"id":"职责与边界","text":"职责与边界","depth":2,"charIndex":754},{"id":"调用方式","text":"调用方式","depth":2,"charIndex":1130},{"id":"实施与验收","text":"实施与验收","depth":2,"charIndex":1436}],"frontmatter":{},"version":"","description":"进程：ems-rtdb｜语言：C++17｜日期：2026-10-24｜状态：首批 ems_rtdb 动态库、记录级客户端、JSON 配置与常驻入口已实现；完整类型化门面与管理 RPC 待完成。 ems-rtdb 在 Redis、共享内存及未来合格实时后端下均常驻，负责统一数据接入、配置、生命周期和维护。业务只使用 RealtimeClient 公共接口，不选择后端，也不创建连接或映射；实时数据库进程读取配置并发布描述，公共客户端在内部完成发现与适配器组装。配置切换后业务接口、数据模型和算法保持不变。 共享内存由实时数据库进程创建并持有，客户端库内部直接挂接；Redis 模式由库内部建立各进程自己的连接池。正常实时读写不经管理 RPC 转发，具体后端只对公共实现和运维诊断可见。"},{"title":"进程设计","content":"EMS 分为采集与上送、实时数据库、存储、策略和 Web 五类进程。ems-rtdb 在所有后端下常驻并读取统一配置，管理实时数据接入和生命周期。业务只调用 RealtimeClient，由公共客户端内部发现、组装并直接访问选定后端，不经管理 RPC 逐次转发。采集与上送共用 ems-collector，可按负载分片。\n\nflowchart TB\n    Device[现场设备] <--> Collector[采集与上送]\n    Peer[北向系统] <--> Collector\n    Collector -->|更新最新值| RT[(权威实时后端)]\n    Data[实时数据库进程] -.初始化 / 生命周期 / 授权投影.-> RT\n    Data -.管理接入 / 部署描述.-> Collector\n    RT -->|读取快照| Strategy[策略]\n    RT -->|实时查询契约| Web[Web 后端]\n    Web -->|人工意图| MYSQL[(\"MySQL<br/>配置 / 意图 / 审计 / outbox\")]\n    Collector -->|北向意图| MYSQL\n    MYSQL -->|待仲裁意图| Strategy\n    Strategy -->|命令与 outbox| MYSQL\n    MYSQL -->|已提交事实| Storage[存储]\n    Collector -->|原始遥测| Storage\n    Strategy -->|派生样本| Storage\n    Storage -->|命令交接| Collector\n    Web -->|历史 gRPC| Storage\n    Storage --> Series[(时序数据库)]\n    UI[前端] <--> Web\n\n进程\t语言\t负责\t不负责\n采集与上送\tC++17\t南向采样/执行、北向状态出口/外部控制意图受理、协议和会话管理\t绕过策略直接执行上级控制、生成优化决策\n实时数据库\tC++17\t配置驱动的后端选择、统一客户端接入、生命周期/健康、授权投影安装与维护\t每次读写转发、状态聚合、告警、控制仲裁、MySQL 代理\n存储\tC++17\t历史审计、配置/outbox 发布、历史查询服务\t现场协议、告警规则、调度仲裁、实时访问代理\n策略\tC++17\t聚合、告警、优化调度、控制来源仲裁\t持有现场协议句柄、直接写设备\nWeb 后端\tC++17 + Drogon\t身份权限、工程配置保存、业务 API、实时展示\t直连设备、将界面提交等同动作完成\n\n各进程调用同一套公共数据库访问层，复用 ORM 映射、Repository、连接池与事务实现；运行时各自持有独立实例。进程间交换版本化数据，生命周期和健康状态独立管理。\n\n共享内存由实时数据库进程创建并持有，其他进程只挂接；Redis 模式各进程独立连接。\ndaemon 正常关闭时先停止并回收全部托管进程，再删除本部署的共享内存段及命名锁；\n再次启动重新采集实时值，数据库配置和点表保留。单个客户端退出或子进程自动重启不删除后端，\nRedis 数据也不参与该清理。详见实时数据库进程详细设计。\n\n优先阅读 系统架构，再按负责的进程进入相应目录。设备、通道、协议模型统一引用 公共业务设计，不在不同进程重复定义。\n\n运行日志\n\n已实现的进程共用 <EMS_ROOT>/conf/log.json，modules 的键与可执行文件名一致：\nems-daemon、ems-rtdb、ems-collector、ems-web、ems-storage。各进程独立读取自己的\nlevel、file_size（MiB）和 count（滚动备份文件数），重启进程后生效。\nlevel 支持 trace、debug、info、warn、error、critical、off。\n缺失配置时默认使用 info、10 MiB、10 个备份；未设置 EMS_ROOT 时使用构建根目录。\n\n日志写入 <EMS_ROOT>/log/<进程名>/<进程名>.log；配置等级为 debug 时文件名为\n<进程名>-debug.log。启动、就绪、退出和错误写入各自的文件，正常退出时等待异步日志刷盘。\nWeb 的 Drogon/Trantor 框架日志也写入 ems-web 文件，沿用相同等级和滚动配置。\n默认日志器及异步线程池由各进程入口的 ProcessLogger 初始化，net 库不在全局初始化阶段创建\n默认日志器。正式采集入口为 ems-collector，采集示例使用自己的可执行文件名作为日志器名；\n通道报文日志继续写入 <EMS_ROOT>/log/net/channels/<通道编码>/。\n\n守护进程启动\n\nems-daemon 读取 <EMS_ROOT>/conf/proc_manage.json，可先用 --check-config 校验。\n默认先启动 ems-rtdb，随后启动依赖它的 ems-collector 和 ems-web；\n各进程的工作目录设为 EMS_ROOT，配置路径从该目录解析，不依赖启动守护进程时的工作目录。\nWindows 控制台输出使用 UTF-8，可直接运行 EXE 查看中文日志。\nWindows 10 及以上通过 Job Object 绑定托管进程树的生命周期，创建子进程时即加入 Job，\nJob 句柄仅由 daemon 持有。正常退出仍先请求子进程退出并等待回收；关闭窗口、崩溃或\n强制结束 daemon 时，系统会终止仍在 Job 内的进程，避免 ems-web 等后台进程残留。\n强制结束不会执行 cleanupArgs，共享资源仍需在确认使用者全部退出后显式清理。\n\nems_rtdb 配置项的 cleanupArgs 默认是\n[\"--config\", \"conf/realtime.json\", \"--cleanup\"]。全部托管进程退出后，daemon 使用该进程的\n命令、工作目录、环境和单实例保护执行清理，即使实时库曾因遗弃锁初始化失败也会清理。\n仍有子进程存活时禁止清理；清理失败或超时会记录错误并使 daemon 以非零状态退出。\n--cleanup 不获取旧共享内存锁，因此能处理持锁进程崩溃留下的资源。\n普通客户端的 close()、独立运行的 ems-rtdb --init-only 不删除共享后端。\n外部独立挂接的客户端应先退出，再关闭 daemon；部署管理者不得在使用者仍运行时单独执行清理。\n\nems-storage 已列入配置，默认 start.cnt 为 0（禁用）。启用前需以\nEMS_WITH_ZEROMQ=ON 和可用的 MySQL 客户端构建，并配置存储连接、站域及遥测环境变量；\n将 start.cnt 改为 -1 后由守护进程持续托管。策略进程尚无可执行入口，暂不加入托管清单。","routePath":"/processes/","lang":"zh","toc":[{"id":"运行日志","text":"运行日志","depth":2,"charIndex":1413},{"id":"守护进程启动","text":"守护进程启动","depth":2,"charIndex":2000}],"frontmatter":{},"version":"","description":"EMS 分为采集与上送、实时数据库、存储、策略和 Web 五类进程。ems-rtdb 在所有后端下常驻并读取统一配置，管理实时数据接入和生命周期。业务只调用 RealtimeClient，由公共客户端内部发现、组装并直接访问选定后端，不经管理 RPC 逐次转发。采集与上送共用 ems-collector，可按负载分片。 各进程调用同一套公共数据库访问层，复用 ORM 映射、Repository、连接池与事务实现；运行时各自持有独立实例。进程间交换版本化数据，生命周期和健康状态独立管理。 共享内存由实时数据库进程创建并持有，其他进程只挂接；Redis 模式各进程独立连接。 daemon 正常关闭时先停止并回收全部托管进程，再删除本部署的共享内存段及命名锁； 再次启动重新采集实时值，数据库配置和点表保留。单个客户端退出或子进程自动重启不删除后端， Redis 数据也不参与该清理。详见实时数据库进程详细设计。 优先阅读 系统架构，再按负责的进程进入相应目录。设备、通道、协议模型统一引用 公共业务设计，不在不同进程重复定义。"},{"title":"历史数据存储设计","content":"ems-storage 按固定周期从统一实时库采样并写入 TDengine；默认周期为 5000 毫秒，涵盖配置中的 YC、YX、YK、YT 四类点位。归档不执行遥控或遥调，保存其已有实时状态；没有状态时保存缺失质量。\n\n数据流与职责\n\nflowchart LR\n    Config[MySQL 当前设备与四遥配置] --> Directory[归档目录与稳定序列映射]\n    Revision[站根 config_revision] --> Directory\n    RTDB[统一实时库 SHM 或 Redis] --> Sampler[5 秒定时采样器]\n    Directory --> Sampler\n    Sampler --> Series[公共 ITimeSeriesStore]\n    Series --> TD[(TDengine ems_history)]\n    Web[Web 历史查询] --> Reader[公共 ITimeSeriesReader]\n    Reader --> TD\n\n配置允许原地修改，保存即生效。存储进程读取站根 cfg_device.config_revision，仅在计数变化时重建目录；不发布配置版本，不创建配置快照或文件代际。每个实际采样周期使用当前目录，错过的周期不会用最新值回填。\n\n模块\t职责\nArchiveDirectorySource\t使用公共 MySQL 事务读取站根、设备及四遥，登记或复用稳定序列映射，提交成功后替换目录\nPeriodicArchiveSampler\t读取实时值、校验类型和质量、生成周期记录、调用公共时序写入口\nstorage_options\t校验启动配置并解析相对路径，不连接外部服务\ncommon/database/timeseries\t共享连接配置、类型、TDengine 参数绑定与有界游标扫描\nHistoryService（Web）\t验证身份和设备范围，归并站/单元流并按查询间隔采样\n\nMySQL、实时库和时序库均复用公共接口。存储模块不另建 ORM、SQL 连接或现场协议会话。核心采样器通过读取函数和时序写入接口注入依赖，可以脱离外部服务验证。每批最多 256 条，原生适配器按值类型绑定多子表后执行一次 stmt2 写入；每条状态按输入顺序返回，不能把部分成功计为整批成功。\n\n点位目录与热加载\n\n读取站根时加共享锁，确保全量点表和修订号属于同一次配置读取。目录构建检查唯一站、设备真实父链、环、孤立点、四遥重复身份和值类型；点位归属最近的单元，没有单元时归属站。设备或祖先停用会将对应采样标记为禁用。\n\n序列映射保存在 history_point_series。子表名沿 cfg_device.parent_device_id 从站根逐级取 code，最后加测点 code，各段以 : 连接，例如 station:unit01:bms01:rack01:voltage。没有单元或部件时省略对应层级，部件按自身归属树取路径，不使用通信来源设备替代父节点。point_id 仍为稳定业务身份和 TDengine 标签，不再用其摘要命名子表。\n\n每段编码为 1–64 字节，支持 ASCII 字母、数字、下划线、短横线和点，禁止冒号、空白和 SQL 引用字符。设备同父编码唯一，测点同设备编码跨四遥唯一；配置保存和目录构建都校验完整路径，按 MySQL 映射唯一索引的大小写规则拒绝碰撞。完整表名最长 192 字节，不截断、不回退到哈希。TDengine 写入绑定和查询都使用反引号引用表名，保留冒号与编码大小写。history_point_series.series_table 长度同步为 192。\n\n修改显示名称不改子表。修改编码、父级或值类型后，已有映射与当前配置不一致时明确报错，不能继续沿用旧表名或静默覆盖映射。开发期旧哈希表与映射应在停用存储进程后清理，再启动存储进程按当前树重新登记和归档；不保留旧开发历史，不引入配置版本。目录失败时跳过本周期，不能继续使用已经失效的旧点表。\n\n四遥仍使用各自配置表与模型，不引入 point_type 配置单表。采样器的分类字段仅选择对应实时记录。\n\n周期与质量\n\n调度使用 steady_clock，默认每 5 秒执行一次实际采样，UTC 时间槽用于历史横轴。周期耗时超限时跳过错过的槽；进程退出最多按短睡眠粒度响应，不等待一个完整采样周期。\n\n情况\t历史值与质量\n正常且新鲜\t保存有类型值，质量为 Good\n值未变化\t下一周期照常保存，不依赖变位或变化通知\n缺少实时记录 / 读取失败\tnull，CommFailure，保留 sample_missing / realtime_unavailable 原因\n点位或祖先停用\tnull，Disabled，不读取或执行现场命令\n超过点位或站根新鲜度期限\tnull，Stale，保留原采集时间\n原质量异常、类型错误或非法时间\tnull，Invalid，不以零替代异常\n\n采样槽时间保存于 ts，实际归档接收时间保存于 ingest_ts，原实时采集时间保存于 measurement_ts。因此重复保存未变化值不会伪造新的采集时间，也能区分“每 5 秒执行归档”和“现场一直未更新”。\n\n有符号整数用 BIGINT；布尔值接受原始 bool 或严格的 0 / 1；文本保留原码。无符号 64 位值用文本序列保存，避免转 DOUBLE 丢失精度。已被实时采集转为不精确浮点数的整数会被拒绝，不猜测原值。\n\nconfig_revision 只记录站根热加载计数，不是可回滚或可读取的配置版本。样本值解释由固定值类型及质量保证，不依赖旧配置快照。\n\nTDengine 表结构\n\n部署脚本为 backend/data/tdengine_history.sql。它显式建立微秒精度的 ems_history 库与四张超级表，默认保留 365 天；部署时可按容量要求调整保留期。应用启动不执行 DDL。\n\n超级表\tsample_value 类型\ntelemetry_numeric\tDOUBLE\ntelemetry_integer\tBIGINT\ntelemetry_boolean\tBOOL\ntelemetry_text\tVARCHAR(1024)\n\n每个逻辑点一个子表，以 point_id 为稳定标签。数据列按适配器参数绑定顺序为 ts、event_id、sample_value、quality、ingest_ts、time_origin、time_reason、quality_reason、payload_sha256、scope_kind、scope_id、config_revision、source_id、source_epoch、sequence、measurement_ts。\n\nevent_id 为第二复合主键，使用点位身份与采样槽生成稳定摘要。单实例内重复或倒退的槽不再写入，重新执行同槽记录保持同一主键。部署同一站时应只运行一个周期归档实例。复合主键及超级表语法参见 TDengine 官方文档。\n\n原生适配器要求 3.4.3.x 客户端，使用 stmt2 绑定标签、值和条件；查询验证微秒精度及返回列数，再校验映射、作用域与游标。measurement_ts 和 config_revision 与本脚本一致，不能套用旧表结构。\n\n运行与验证\n\n部署及命令见存储进程入口。Web 和存储读取同一份 timeseries.json，环境变量可覆盖凭据；日志和配置错误不输出密码。\n\n周期报告包含配置点数、成功写入数、质量无效数和失败数；写失败不会计为成功。后续周期会尝试重新建立时序连接，错过的周期不回填。当前周期内存数据不提供断电恢复或持久重放。\n\n单元测试覆盖四遥目录、稳定命名、父链校验、5 秒周期、未变化值、缺失/停用/陈旧/非法质量、无损整数、时序失败、期限及重复槽。SQLite 配置测试覆盖修订号热加载；启动测试覆盖默认间隔、相对路径、非法参数和脱敏错误。2026-11-08 已使用 3.4.3.9 社区版完成原生类型读写、批量写入、复合主键、游标分页、真实工程点归档及 Web 历史服务联调；长时间故障重连与保留清理仍需部署运维验收。","routePath":"/processes/storage/design","lang":"zh","toc":[{"id":"数据流与职责","text":"数据流与职责","depth":2,"charIndex":111},{"id":"点位目录与热加载","text":"点位目录与热加载","depth":2,"charIndex":1002},{"id":"周期与质量","text":"周期与质量","depth":2,"charIndex":1764},{"id":"tdengine-表结构","text":"TDengine 表结构","depth":2,"charIndex":2384},{"id":"运行与验证","text":"运行与验证","depth":2,"charIndex":3086}],"frontmatter":{},"version":"","description":"ems-storage 按固定周期从统一实时库采样并写入 TDengine；默认周期为 5000 毫秒，涵盖配置中的 YC、YX、YK、YT 四类点位。归档不执行遥控或遥调，保存其已有实时状态；没有状态时保存缺失质量。"},{"title":"存储进程","content":"ems-storage 按周期从统一实时库读取当前四遥状态，默认 每 5 秒存储所有点位，通过公共时序接口写入 TDengine。设备和测点保留在 cfg_device 与四张 cfg_point_* 配置表；目录按站根 config_revision 热加载，不引入配置版本。详细职责和质量规则见存储设计。\n\n配置\n\nbackend/conf/storage.json 的依赖路径以该配置文件所在目录解析：\n\n{\n  \"database_config\": \"db.json\",\n  \"rtdb_config\": \"realtime.json\",\n  \"timeseries_config\": \"timeseries.json\",\n  \"scope_code\": \"station001\",\n  \"interval_ms\": 5000\n}\n\n省略 interval_ms 时同样为 5000；支持 1000–3600000 毫秒整数。scope_code 与采集进程使用的实时库作用域一致。四遥点位默认都进入周期计划；遥控、遥调只保存已有实时状态，不发起写命令。没有实时样本、停用或陈旧时保存 null 和对应质量原因。\n\ntimeseries.json 由 Web 与存储共用，填写实际的 TDengine 主机、原生端口、用户和密码；默认库名 ems_history。可用 EMS_TIMESERIES_CONFIG 指定公共工厂的配置文件，用 EMS_TAOS_HOST/PORT/USER/PASSWORD/DATABASE 覆盖连接值。存储通过 timeseries_config 显式选择文件，Web 通过自身同名字段选择文件。配置中不写示例真实密码。\n\n构建与启动\n\nMySQL 客户端用于配置与稳定序列映射；RTDB 用于实时读取。周期存储不要求开启 ZeroMQ。TDengine C SDK 3.4.3.x 通过 EMS_DATABASE_TAOS_INCLUDE_DIR 和 EMS_DATABASE_TAOS_LIBRARY 指定，运行时需要对应客户端动态库。没有 SDK 时可编译并检查配置，真实连接会明确返回 Unsupported。\n\n服务端部署后，由部署账号执行 backend/data/tdengine_history.sql，创建微秒库及四张超级表；工程关系表继续通过现有 Python 初始化入口管理。应用不在启动时建库或建表。\n\n以下命令以 backend 为工作目录，先检查配置，再连接服务：\n\n./build/windows-msvc/bin/Release/ems-storage.exe --config conf/storage.json --check-config\n./build/windows-msvc/bin/Release/ems-storage.exe --config conf/storage.json --once\n./build/windows-msvc/bin/Release/ems-storage.exe --config conf/storage.json\n\n--check-config 不连接外部服务。--once 执行一个实际归档周期，用于部署验收，任意写失败返回非零。持续运行支持 SIGINT / SIGTERM，Windows 另支持 SIGBREAK。\n\n守护配置已带上 --config conf/storage.json，存储项已启用。启动需要实时库已经可用，配置目录和时序连接全部就绪后才报告 ready。\n\n当前验证边界\n\n前端历史页调用真实 Web 查询接口，Web 直接使用公共历史目录与 TDengine 读取端口，见历史数据查询。测试通过注入实时与时序端口覆盖归档和查询，另有启动配置校验、SQLite 热加载回归与原生 SDK 头文件语法编译验证。\n\n2026-11-08 已完成 TDengine 3.4.3.9 社区版接入，原生数值 / 精确整数 / 布尔 / 中文文本 / null、复合主键、批量写入、游标分页与实际点表的历史查询均已联调。15,617 个配置点位以 5 秒周期完整归档，周期计数可通过 elapsed_ms、written、failed 核对。采集通道尚无有效样本时仍保存 null 与质量原因，不能把这些记录视为有效测量。\n\nWindows 可执行 scripts/setup_tdengine_dependencies.ps1 安全解压匹配的官方 SDK。timeseries.json 的 client_config_dir 指向客户端配置目录；相对路径以连接文件所在目录为基准，EMS_TAOS_CONFIG_DIR 可覆盖。中文账户下将进程 TEMP / TMP 指向存在的 ASCII 路径（例如 backend/tmp），避免原生 SDK 的默认临时目录编码问题。守护配置已为 Web 和存储设置 TEMP=tmp / TMP=tmp。\n\n真实集成用例 TaosLive.* 仅在显式设置 EMS_TAOS_LIVE_CONFIG 时连接服务；工程历史查询还需 EMS_MYSQL_LIVE_CONFIG。这两个变量只放配置文件路径，不在命令行传密码。","routePath":"/processes/storage/","lang":"zh","toc":[{"id":"配置","text":"配置","depth":2,"charIndex":156},{"id":"构建与启动","text":"构建与启动","depth":2,"charIndex":734},{"id":"当前验证边界","text":"当前验证边界","depth":2,"charIndex":1506}],"frontmatter":{},"version":"","description":"ems-storage 按周期从统一实时库读取当前四遥状态，默认 每 5 秒存储所有点位，通过公共时序接口写入 TDengine。设备和测点保留在 cfg_device 与四张 cfg_point_* 配置表；目录按站根 config_revision 热加载，不引入配置版本。详细职责和质量规则见存储设计。"},{"title":"策略进程详细设计","content":"版本：1.0｜阅读整理：2026-10-21｜状态：目标设计，尚未实现策略运行闭环。参数、计量方向、设备能力和保护动作须经现场配置与验收后启用。\n公共契约：设备模型、实时访问、控制闭环。\n\n1. 范围与基本约定\n\n负责并网储能与光伏的状态聚合、告警、目标计算、功率约束、设备分配及统一仲裁。每个调度域以唯一权威 PCC 和明确拓扑为边界；多 PCC、可切换母线先划域，共享 PCS/PV/电表按物理资产只计一次。\n\n策略读取标准逻辑点和已发布能力，输出持久命令；协议地址与句柄由采集管理。EMS 提供有采样/通信延迟的监督控制；快速逆功率、过流、急停及孤岛保护由现场装置承担。要求 EMS 停止后仍禁止上网的站点，须验收独立本地保护。\n\n1.1 功率方向与计量边界\n\n量（kW）\t正值\t负值\t权威来源\nP_grid\tPCC 购电\tPCC 上网\t调度域唯一 PCC 电表\nP_ess\t储能放电\t储能充电\t域内 PCS 实际交流功率之和\nP_pv\t光伏发电\t夜间等交流取电\t逆变器或校验后的光伏总表\nP_load\t其他净负荷耗电\t诊断用反向流\t拓扑推导量，不代替 PCC 实测\n\n发布前用 CT/PT、倍率、反向功率与充放电试验确认方向，厂家方向在采集绑定中转换。同一边界、无其他电源时近似满足 P_grid = P_load - P_pv - P_ess。损耗及采样不同步会产生残差，控制仍以 PCC 实测为准。确无光伏可设 P_pv=0，光伏测点失效则不能填零。\n\n负荷近似不变时，用两个保守场景预测下一周期：\n\nP_grid_pred_low  = P_grid_meas - (P_ess_cmd - P_ess_actual)\n                   - (P_pv_upper - P_pv_actual)\nP_grid_pred_high = P_grid_meas - (P_ess_cmd - P_ess_actual)\n                   - (P_pv_lower - P_pv_actual)\n\n预测\t用途\tPV 边界要求\nP_grid_pred_low\t防逆流\t用可信发电上界；限发未回读前不假定已经降功率\nP_grid_pred_high\t需量保护\t用可信发电下界；增发未验证前不假定已经升功率\nP_pv_plan 点预测\t计划跟踪\t带质量标记，不替代保护用上下界\n\nPV 边界包含天气、现有限值及已验证状态；缺少可信边界不得放宽保护。负荷波动、延迟和模型误差由配置裕量覆盖，预测本身不证明保护达成。\n\n2. 输入、配置与有效性\n\n2.1 标准输入和能力\n\n输入\t用途\t失效处理\nPCC 功率、方向、开关/并网状态\t保护反馈及域边界\t暂停依赖 PCC 的新命令并告警，不用估算替代\nPCC 正向电量或完整正向功率样本\t需量窗口\t转已验收的保守瞬时限值；无配置则暂停需量新调度\nPCS 功率、故障、本地/远程、动态充放上限、设定反馈\t基线、可行区间及闭环\t停止该 PCS 新设定，重分配；状态未知先对账\nBMS SOC、许可、动态电流/功率限值、故障\tSOC 与可用功率\t收紧或禁用相应方向，不用额定值补缺\nPV 功率、运行状态、可选限发及回读\t预测与协同\t仅监视设备不下限发命令；失效功率不增加调节量\n版本、来源代次、时标、质量、控制权、命令状态\t输入与执行有效性\t过期、失配、来源不明或旧主未隔离时拒绝新控制\n\n每周期校验启用、能力依赖、量纲、质量、新鲜度、覆盖率及最大采样时差。批量读不是全局快照：计算前后复核关键版本，跨版本或超时差则重读。非有限数、越量程、源时间回退及方向异常不得参与保护。SOC 按有效容量加权并附覆盖率；派生状态保留输入版本、时间和失效原因。\n\n2.2 配置模型与发布校验\n\nstrategy_config / schedule 仍是逻辑表建议，DDL、权限和迁移随公共数据库访问层实施；策略只调用公共 ormpp Repository，不维护自己的实体映射、SQL 或连接实现。\n\n配置组\t必需内容\n调度域\tstation、唯一 PCC、并网开关、PCS/PV/电池关系、所有者和拓扑版本\n计量\t方向、CT/PT、精度、最大年龄/时差、需量电量来源及复位规则\n防逆流\tP_export_allow >= 0、购电裕量、迟滞、周期、超时、PV 限发能力\n需量\tD_limit、固定窗口及对齐时区、能量裕量、可选瞬时上限、覆盖率、提前量\n储能\tSOC 边界/迟滞、动态功率、PCS/变压器/PCC 容量、斜率、保持时间、反馈容差/超时\n计划与模式\t目标类型、插值、有效区间/版本、时区、缺段回退、人工租期、北向授权/冲突规则\n光伏\t监视/可控资产、限发范围/斜率、功率与限值回读、解除条件及超时策略\n\n发布拒绝负限值、非法 SOC、矛盾 PCC 上下限、重复权威表、重叠/不明计划区间、缺反馈及未确认方向。配置不可变；分别展示已保存、已发布、策略已应用、采集已应用。依赖新绑定的命令必须等待策略和采集应用同一所需版本；现场阈值由调试报告确定。\n\n3. 调度周期、模式和优先级\n\n每域仅一个活动策略所有者。状态聚合、告警与优化可分周期，慢优化不能阻塞保护重算。\n\nflowchart TD\n    Input[已发布配置 / 有效标准点] --> Recover[恢复控制权与未终结命令]\n    Recover --> Device[设备可行区间]\n    Device --> Protect[防逆流下界 / 需量上界]\n    Mode[\"当前模式<br/>人工 / 授权北向 / 自动\"] --> Select[选取唯一有效目标]\n    Protect --> Select\n    Select --> Allocate[\"约束截断 / 设备分配<br/>斜率整形\"]\n    Allocate --> Arbitrate[统一仲裁]\n    Arbitrate --> Persist[\"MySQL<br/>命令与 outbox 同事务\"]\n    Persist --> Execute[\"存储发布<br/>采集执行与回读\"]\n    Execute --> Input\n\n优先层\t规则\n现场资格\t故障、联锁、本地模式、BMS 许可、开关、控制权和版本不满足则不下发\nEMS 约束\t设备/SOC/拓扑、PCC 防逆流及需量求可行交集；不可兼得时先保防逆流，需量缺口告警\n有效目标\t人工、授权北向或自动目标只选一个；人工/北向优先级及同级胜出规则由站点显式配置\n执行整形\t斜率、死区、最小间隔与反馈约束，每资产每周期一个有效设定序列\n\nstateDiagram-v2\n    state \"自动 automatic\" as Auto\n    state \"人工 manual\" as Manual\n    state \"停发 disabled\" as Disabled\n    Auto --> Manual: 授权且租期有效\n    Manual --> Auto: 主动退出或租期届满\n    Auto --> Disabled: 权限及独立本地保护校验\n    Manual --> Disabled: 权限及独立本地保护校验\n    Disabled --> Auto: 输入与配置及控制权重新就绪\n    Disabled --> Manual: 重新就绪且人工授权有效\n\n模式/转换\t动作\nautomatic\t使用有效计划或优化目标\nautomatic → manual\t可同事务提交首个人工目标；仅切模式时停止续发旧自动目标，以储能零功率为中性目标，施加全部约束并从实测按斜率过渡\nmanual → automatic\t撤销人工目标，读取当前计划、反馈及未终结命令后平滑接入\ndisabled\t停止新的常规设定，保留监视/告警及未终结命令对账；不保证防逆流/需量达成\n离开 disabled\t复核 PCC、设备、版本、所有权及命令状态，从实测功率起步\n\n依赖持续监督才能满足并网约束的站点，仅在独立本地保护可用且验收后允许 disabled。北向意图遵循模式及授权；模式切换、所有权变化和抢占均清理旧目标并审计，不能视为设备已立即跟随。\n\n4. 防逆流\n\n允许上网幅值为 P_export_allow，正购电裕量为 M_export：\n\nP_grid_floor = -P_export_allow + M_export\nP_grid_pred_low >= P_grid_floor\nP_ess_cmd <= P_ess_actual + P_grid_meas - P_grid_floor\n             - (P_pv_upper - P_pv_actual)\n\n零上网取 P_export_allow=0；裕量覆盖延迟与波动，避免过大造成持续不合理购电。\n\nflowchart TD\n    Risk[\"实测或保守预测<br/>低于 PCC 下界\"] --> ESS[\"限制放电 / 增加充电<br/>遵守 BMS、SOC、PCS 约束\"]\n    ESS --> Enough{仍有上网风险?}\n    Enough -->|否| Hold[保持限制 / 持续检查 PCC]\n    Enough -->|是| PV{\"PV 限发<br/>已验收且可用?\"}\n    PV -->|是| Limit[\"收紧限值<br/>等待新回读与 PCC 样本\"]\n    Limit --> Check{风险已消除?}\n    Check -->|是| Hold\n    Check -->|否| Alarm[\"记录剩余风险 / 告警<br/>本地保护\"]\n    PV -->|否| Alarm\n    Hold --> Release[\"满足退出阈值与稳定时间<br/>按斜率分级恢复\"]\n\n限发回读前不放宽储能约束。设备 verified 由发送后的新反馈及容差判断，保护达成由后续 PCC 有效样本独立判断；两者不能互相替代。PCC 失效时按第 10 节降级，不用旧值增加放电或解除限发。\n\n5. 需量保护与削峰\n\n首期仅覆盖按发布时区对齐的固定窗口平均购电需量；滑动窗口等口径须另行实现与验收。\n\n变量\t含义与单位\nW_h / D_limit\t窗口长度（h）/目标需量（kW）\nE_used / T_rem_h\t窗口已购电量（kWh）/剩余时间（h）\nT_lag_h / E_lag_upper\t通信与爬坡延迟（h）/期间购电上界（kWh）\nE_margin / T_control_h\t能量裕量（kWh）/含离散周期及反馈预算的最小有效调节时长（h）\nP_instant_cap\t可选瞬时购电上限（kW），未配置为无穷大\n\nE_used = integral_window max(P_grid, 0) dt\nT_effective_h = max(0, T_rem_h - T_lag_h)\nE_budget = D_limit * W_h - E_used - E_lag_upper - E_margin\nP_budget_cap = max(0, E_budget / max(T_effective_h, T_control_h))\nP_grid_ceiling = min(P_budget_cap, P_instant_cap)\nP_grid_pred_high <= P_grid_ceiling\nP_ess_cmd >= P_ess_actual + P_grid_meas - P_grid_ceiling\n             - (P_pv_lower - P_pv_actual)\n\nflowchart TD\n    Window[\"固定计费窗口<br/>UTC 边界\"] --> Valid{\"电量覆盖及<br/>延迟购电上界可信?\"}\n    Valid -->|否| Degrade[\"按第 10 节降级<br/>窗口不可计算\"]\n    Valid -->|是| Time{\"剩余时间<br/>大于控制延迟?\"}\n    Time -->|否| Alarm[\"标记预计或实际超限<br/>准备下一窗口\"]\n    Time -->|是| Budget[扣除已购电、延迟购电和裕量]\n    Budget --> Cap[计算购电上限 / 叠加瞬时容量]\n    Cap --> Target[\"优先储能放电<br/>允许时释放 PV 限发\"]\n    Target --> Feasible[与防逆流、SOC、BMS、PCS 约束求交]\n    Feasible --> Output[执行可行部分 / 记录剩余需量缺口]\n\n窗口能量优先取有复位、倍率和时标语义的 PCC 正向电量差；功率积分须覆盖完整窗口并记录缺样比例。上网不能抵扣已购电，窗口不随进程启动重置。延迟购电上界由购电、负荷/PV 波动和斜率估计，无可信上界不宣称保护有效。\n\n预算耗尽时上限可收紧到零，已发生的需量超限必须告警。不能为守需量突破设备许可或防逆流，也不能假定能控制未配置的负荷/PV。削峰填谷和峰谷优化仅产生自动目标，接受同一组约束。\n\n6. 计划曲线与自动目标\n\n项目\t规则\n身份\tschedule_id/version、调度域、目标类型、UTC 区间、值、插值、优先级、发布/生效状态\n目标\tess_power：储能净功率，放电为正；pcc_power：PCC 购电为正；每域每时刻一个主目标\n插值\t定功率/时段充放电用阶梯，连续跟踪可线性插值\n发布\t断点递增、同层不重叠、范围及首尾合法；本地时区展开为 UTC，跨日拆段；夏令时歧义须明确选择或拒绝\n回退\t缺段、过期或目标失效时默认储能零功率，仍施加保护；允许发布其他有期限回退目标\n切换\t仅在生效时刻切版本，命令保留所用版本；迟到通知不得回退 active\n\ness_power 直接取曲线；pcc_power 按 PCC 实测和有效 PV 预测转换：\n\nP_ess_candidate = P_ess_actual + P_grid_meas - P_grid_plan\n                  - (P_pv_plan - P_pv_actual)\n\n候选值统一进入约束、分配和仲裁。记录计划值、执行值、误差、未执行原因、PV 预测误差及截断持续时间。关键保护输入失效时暂停新功率命令，不沿用过期目标；历史仅供评估和离线优化。\n\n7. 手动模式和北向控制\n\n进入/退出手动及功率设定均为独立持久意图，站级或指定 PCS 的人工目标都参与 PCC 约束及共享资源仲裁。\n\n阶段\t校验与结果\nWeb 受理\t用户权限、域/资产、单位、有效期、期望版本、幂等 ID\n策略仲裁\t模式、所有权、设备能力、实时约束、未终结命令；受理时已超硬约束则明确拒绝\n运行\t动态限值收紧可缩小执行值，分别展示请求值、执行值和原因\n撤销/恢复\t租期到期、退出、版本失配、失去控制权或切模式均撤销人工目标；先对账，再按实测/斜率接入有效自动计划\n来源冲突\t按发布的优先级、租期及同级版本/先后规则选唯一赢家，审计拒绝/抢占原因\n\n人工租期有最大长度；过期不永久保持旧设定，未知命令不自动补发。人工与北向均保留保护约束，经同一命令链路执行；连接成功不自动获得更高优先级。\n\n8. 光伏协同\n\n能力级别\t允许用途\t启用条件\n可监视\t平衡诊断、计划评估\t有效发电测点\n可限发\t防逆流调节资源\t已发布标准能力、范围、远程状态、写路由及可靠限值回显，并完成验收\n\n限发建议用 P_pv_limit >= 0 表示最大交流输出，功率与限值回显独立采集。协议确认或短时发电下降不能替代限值回显。PV 固有目录仍是设备模型目标扩展，公共 C++ 目录尚未实现，不能套用 PCS 命令或厂家点冒充能力。\n\n下发前检查可用输出估计、限值/斜率、状态及控制权；无可信输出估计则按实测和裕量逐步调整。收紧、回读及恢复按第 4 节执行；失联/转本地行为按型号验收，不能假定保持或清除限值。\n\n防逆流与需量共同求 PCC 可行交集，避免互相冲突的 PV 设定。预测缺失不阻止基于 PCC 实测的保护计算，但不允许借预测放宽约束。孤岛/并离网切换闭环另行设计，未验收前暂停。\n\n9. 可行区间、设备分配和命令闭环\n\nflowchart TD\n    PCS[\"PCS / BMS / SOC与温度<br/>故障与开关状态\"] --> Range[\"储能可行区间<br/>负充电上限至正放电上限\"]\n    Topology[\"共享资源 / 容量<br/>斜率\"] --> Range\n    Range --> Intersect[与防逆流、需量区间求交]\n    Intersect --> Has{有可行解?}\n    Has -->|是| Clip[取最接近目标的可行值]\n    Has -->|否| Priority[\"现场与设备限制优先<br/>再防逆流 / 再保需量\"]\n    Clip --> Allocate[\"PCS 区间内分配<br/>共享设备只计一次\"]\n    Priority --> Allocate\n    Allocate --> Verify[\"重新合算站级预测<br/>检查舍入与斜率\"]\n    Verify --> Out[\"唯一设定序列<br/>记录截断与缺口\"]\n\n单元区间为 [-P_charge_available, P_discharge_available]。SOC 临界连续降额，越界禁止对应方向，恢复有迟滞；额定值不能覆盖失效动态限值。正常配置要求 P_grid_floor <= P_grid_ceiling。\n\n各 PCS 区间为 [-C_i, D_i]，先截断站级不可达目标，再求 sum(P_i)=P_ess_target。多解按 SOC 均衡、效率和发布权重选择，同分按稳定资产 ID 排序；PV 同样按已验收范围分配。优化权重不改变硬约束。\n\n%%{init: {\"sequence\": {\"width\": 90, \"actorMargin\": 20, \"wrap\": true}}}%%\nsequenceDiagram\n    participant S as 策略仲裁器\n    participant DB as MySQL\n    participant P as 存储发布器\n    participant C as 采集执行器\n    participant D as 设备\n    S->>DB: 命令与 outbox 同事务\n    DB-->>P: 已提交 outbox\n    P->>C: REQ/REP 命令交接\n    C->>DB: 持久 inbox / 登记执行状态\n    C-->>P: 持久受理应答\n    C->>D: 按生效绑定发送\n    D-->>C: 协议确认 / 新反馈\n    C->>DB: 回执与 outbox 同事务\n    S->>DB: 查询持久状态 / 对账\n\n遵守死区、最小间隔及反馈条件，不持续刷写；保护收紧可替换未发送目标，已发送动作不能靠撤销意图收回。仅反馈满足条件才 verified，unknown 先对账并停止依赖其结果的新设定，不盲目重发切换/复位/脉冲。\n\n全链路关联 intent_id / command_id / config_version / owner_epoch。重启先恢复模式、计划、租期、未终结命令及有效反馈，再恢复调度。\n\n10. 降级、告警和可观测性\n\n情况\t行为\nPCC 无效、陈旧、方向不明或拓扑切换\t暂停依赖 PCC 的新命令并告警；不用旧值增加放电/解除限发；本地保护承担现场风险\n需量窗口缺失而 PCC 功率有效\t仅使用已验收保守瞬时上限并标记窗口失效；无配置则暂停相关新调度\nPCS/BMS/SOC/PV 能力失效\t移除受影响设备，重算区间；不用额定值或上次能力补齐\n配置未应用、MySQL/实时权威后端不可用、所有者失效\t暂停常规新控制；恢复后按版本与命令状态对账\n反馈超时、unknown、PCC 未按预测变化\t停止依赖结果的进一步放宽，查持久状态和新回读，按策略告警\n目标不可达、PV 限发不足或需量超限\t执行可行部分，公开预计/实际缺口、持续时间、原因和受影响资产\n\n输出模式/所有者、目标/来源、PCC 上下限、储能/PV 区间、实测/预测、需量进度、计划偏差、命令状态、输入质量/覆盖率和约束原因。告警具有稳定 ID、去抖/迟滞及产生/恢复/确认生命周期；模式、抢占、计划、限发和降级进入审计。监控周期超时、样本年龄、执行/反馈时延、反复限发、预测残差、需量超限及不可行次数。\n\n11. 验收场景与实施边界\n\n场景\t期望结果\n负荷 100、PV 80、储能 0，计划放电 30 kW；零上网，购电裕量 5 kW\t储能上界 15 kW，计划截断，预测 PCC 不低于 5 kW\nPV 当前 80、下一周期 60～100 kW，同时保护防逆流/需量\t分别用 100 上界/60 下界；无交集公开缺口\nPV 突增且储能充电已满，分别测试 PV 可控/不可控\t按能力限发并核验；不足时告警，不宣称保护成功\n窗口剩余 0.25 h、延迟后预算 5 kWh、延迟为零、无瞬时上限\tPCC 上限不高于 20 kW；不足则记缺口，上网不抵扣购电\n剩余窗口短于通信与爬坡时长\t标记超限，准备下一窗口，不声称本窗口可纠正\n人工 50 kW 对应防逆流上界 15 kW；另测受理后 SOC 下降\t前者拒绝；后者展示原请求、受限执行值与原因\n跨日、缺段、夏令时歧义、版本切换\t唯一 UTC 区间和回退，迟到不回滚，不续用过期目标\nPCC 坏质量、反馈超时、进程重启、旧主未隔离\t失效输入不触发新控制，先对账，本地保护独立运行\n两单元引用相同 PCS/PV/电表\t聚合与分配只计一次，无冲突设定\n\n当前 backend/src/stgy 仅有接口构建占位；上表是验收条件。实施须补齐进程、PV 能力、PCC 方向绑定、版本化配置/计划、模式租期、窗口状态、算法及命令闭环。投运前确认计量口径、周期、裕量、斜率、失联行为和独立保护，用阶跃、波动、故障与恢复实测验收。","routePath":"/processes/strategy/design","lang":"zh","toc":[{"id":"1-范围与基本约定","text":"1. 范围与基本约定","depth":2,"charIndex":95},{"id":"11-功率方向与计量边界","text":"1.1 功率方向与计量边界","depth":3,"charIndex":319},{"id":"2-输入配置与有效性","text":"2. 输入、配置与有效性","depth":2,"charIndex":1080},{"id":"21-标准输入和能力","text":"2.1 标准输入和能力","depth":3,"charIndex":1094},{"id":"22-配置模型与发布校验","text":"2.2 配置模型与发布校验","depth":3,"charIndex":1565},{"id":"3-调度周期模式和优先级","text":"3. 调度周期、模式和优先级","depth":2,"charIndex":2114},{"id":"4-防逆流","text":"4. 防逆流","depth":2,"charIndex":3424},{"id":"5-需量保护与削峰","text":"5. 需量保护与削峰","depth":2,"charIndex":4209},{"id":"6-计划曲线与自动目标","text":"6. 计划曲线与自动目标","depth":2,"charIndex":5494},{"id":"7-手动模式和北向控制","text":"7. 手动模式和北向控制","depth":2,"charIndex":6027},{"id":"8-光伏协同","text":"8. 光伏协同","depth":2,"charIndex":6383},{"id":"9-可行区间设备分配和命令闭环","text":"9. 可行区间、设备分配和命令闭环","depth":2,"charIndex":6771},{"id":"10-降级告警和可观测性","text":"10. 降级、告警和可观测性","depth":2,"charIndex":8130},{"id":"11-验收场景与实施边界","text":"11. 验收场景与实施边界","depth":2,"charIndex":8621}],"frontmatter":{},"version":"","description":"版本：1.0｜阅读整理：2026-10-21｜状态：目标设计，尚未实现策略运行闭环。参数、计量方向、设备能力和保护动作须经现场配置与验收后启用。 公共契约：设备模型、实时访问、控制闭环。"},{"title":"策略进程","content":"进程：ems-strategy｜语言：C++17｜状态：目标设计。\n\n防逆流、需量保护、计划曲线、手动模式、光伏协同和站级功率分配的参数、算法、冲突处理与验收场景见策略进程详细设计。\n\n以标准逻辑点与设备能力为输入，完成聚合、告警、优化调度和控制仲裁。不依赖 Modbus 寄存器、IEC 104 IOA 或 MMS 地址，也不输出任意厂家写值。\n\n模块与输出\n\n模块\t核心职责\t输出\n质量评估\t启用、配置、来源代次、时间窗口、覆盖率校验\t可用输入及不可用原因\n聚合\t单元/站级状态、约束、共享设备去重\t独立 derived 点和带输入版本的状态\n告警引擎\t去抖/迟滞、产生/恢复/确认生命周期\t稳定 ID 的可靠告警事件\n调度算法\t计划、功率分配和设备约束\t自动意图，不直接写设备\n控制仲裁\t人工、自动、北向上级统一优先级与所有权\t拒绝理由或执行命令/outbox\n反馈管理\t关联 command_id、协议确认与设备反馈\t控制状态和未知结果处理\n\nflowchart TD\n    Web[Web / 人工意图] --> Intent[持久意图 / 有效期与幂等校验]\n    North[通信进程 / 北向意图] --> Intent\n    Auto[策略 / 自动意图] --> Intent\n    Intent --> Arb[统一仲裁 / 约束与控制权]\n    RT[有效标准点与设备能力] --> Arb\n    Arb -->|拒绝| Reason[持久原因 / 审计]\n    Arb -->|允许| Cmd[MySQL 命令与 outbox 同事务]\n    Cmd --> Pub[存储发布]\n    Pub --> Exec[采集执行 / 协议确认与新反馈]\n    Exec --> Reconcile[持久回执 / 策略对账]\n\n各来源遵循同一审计和仲裁规则，北向连接不自动提高优先级。\n\n实时与执行边界\n\n经统一 RealtimeClient 读取权威状态，客户端内部选择适配器，算法不区分共享内存、Redis 或其他合格后端。批量读不是全局快照，计算须校验版本、时间与质量；协议、会话和厂家地址由采集按生效配置解析。\n\n配置、计划、命令、告警及 outbox 通过公共数据库访问层的 ormpp Repository 持久化；公共工厂装配本进程上下文，策略不自建实体、SQL 或连接实现。\n\n降级、恢复与验收\n\n输入陈旧、控制权不明、配置未应用、能力缺失或反馈未知时，按明确规则限制/停发新的常规远程调度。脉冲、复位等不确定动作不自动补发。重启先恢复持久状态并对账，旧主未隔离不接管控制；设备本地快速保护独立运行。\n\n验证坏质量、缺点/禁用、共享资产重复计量、多来源冲突、版本变化、过期/重复回执和未知执行结果。详见 控制闭环、设备能力与反馈、北向控制 和 公共访问契约。","routePath":"/processes/strategy/","lang":"zh","toc":[{"id":"模块与输出","text":"模块与输出","depth":2,"charIndex":175},{"id":"实时与执行边界","text":"实时与执行边界","depth":2,"charIndex":812},{"id":"降级恢复与验收","text":"降级、恢复与验收","depth":2,"charIndex":1015}],"frontmatter":{},"version":"","description":"进程：ems-strategy｜语言：C++17｜状态：目标设计。 防逆流、需量保护、计划曲线、手动模式、光伏协同和站级功率分配的参数、算法、冲突处理与验收场景见策略进程详细设计。 以标准逻辑点与设备能力为输入，完成聚合、告警、优化调度和控制仲裁。不依赖 Modbus 寄存器、IEC 104 IOA 或 MMS 地址，也不输出任意厂家写值。"},{"title":"Web 进程设计","content":"日期：2026-10-24｜状态：首期 Web 与设备模块已实现；构建运行。设备设计 · API 契约。\n\n登录及用户管理的目标设计见用户名、密码与加密登录和用户管理与角色权限。持久身份、三角色权限、用户管理和设备写入复核已实现，部署与验收见运行说明。\n\n用户管理的 C++ 服务、路由、公共仓储、鉴权复核及现有设备事务改造见后端实现设计。\n\nWeb 账号、授权、会话、登录策略与操作审计存入独立的 ems_web 数据库，表结构见 EMS Web 数据库与表设计。工程配置继续使用原库，两库同实例并复用公共数据库层。\n\n1. 进程与业务模块\n\nflowchart TB\n    UI[Vue 前端] --> HTTP[Drogon HTTP 入口]\n    HTTP --> Identity[identity 身份与权限]\n    HTTP --> Device[device 设备配置]\n    HTTP --> Health[health 存活与就绪]\n    HTTP -.后续.-> Monitor[monitoring 实时监视]\n    HTTP --> History[history 历史查询]\n    HTTP -.后续.-> Commands[commands 控制意图]\n    Device --> Repo[公共 Repository]\n    Identity --> Repo\n    Repo --> DB[(MySQL ems 工程配置)]\n    Repo --> WebDB[(MySQL ems_web 业务库)]\n    Monitor --> RT[公共实时客户端]\n    History --> Storage[公共时序接口 / TDengine]\n    Commands --> Intent[持久意图与 outbox]\n    Intent --> Strategy[策略仲裁与采集执行]\n\n模块\t所有权\t依赖边界\nidentity\t登录、会话、主体与资源权限\t对外提供 Principal / Authorization\ndevice\t树、档案、绑定、四遥、模板、导入\t复用公共模型和数据库层\nhealth\t进程存活、依赖就绪、指标\t不探测现场设备\nchannels（后续）\t通道连接与通信管理\t首期由 device 承接，移交时复用规则与事务\nhistory\t历史范围查询、流归并与时间桶采样\t复用配置授权、历史目录和公共时序接口，不依赖实时库\nmonitoring / commands\t实时监视、后续人工意图\t不通过配置接口执行设备命令\n\n配置保存即生效，以站根 config_revision 触发热加载；不建立配置草稿、发布、历史或回滚。\n\n2. 目录与依赖\n\n按业务建目录，模块内再分层。以下为目标布局，仅创建本期实际使用的文件。\n\nbackend/src/web/\n  main.cpp\n  CMakeLists.txt\n  app/\n    web_application.h/.cpp        # 启停与依赖装配\n    web_options.h/.cpp            # 配置与预算\n    module_registry.h/.cpp        # 显式注册模块\n  transport/\n    request_context.h/.cpp        # 主体、trace、期限、回复所有权\n    json_reader.h/.cpp            # JSON 读取与字段白名单\n    response_writer.h/.cpp        # 统一响应与错误\n    filters/                      # 身份、CSRF、准入\n  platform/\n    executor/bounded_executor.h/.cpp\n    database/database_factory.h/.cpp\n    observability/                # 日志与指标\n  modules/\n    identity/\n      module.h/.cpp\n      api/                        # 登录与会话入口\n      application/                # 会话服务\n      public/authorization.h      # 跨模块契约\n      infrastructure/             # 账号与会话实现\n    device/\n      module.h/.cpp\n      api/                        # device/binding/point/import/catalog_controller\n      application/                # 对应服务与 configuration_writer\n      validation/                 # 请求与导入选项检查\n      infrastructure/             # 文件工作区、纯解析器适配\n      public/device_query.h       # 只读设备定位\n    health/\n      module.h/.cpp\n      api/health_controller.h/.cpp\nbackend/conf/web.json\nbackend/tests/web/                # application / transport / integration\n\nflowchart LR\n    App[app 显式装配] --> API[模块 api]\n    App --> Adapter[模块 infrastructure]\n    API --> Transport[transport 公共入口能力]\n    API --> Service[模块 application]\n    Service --> Public[其他模块 public 契约]\n    Service --> Common[common 模型与 Repository 接口]\n    Adapter --> Parser[公共纯解析器]\n    DB[common 数据库实现] --> Common\n    App --> DB\n\n规则\t落点\nController 只解析、调用、编码\t不包含 ORM、SQL、协议插件\nService 管用例、授权、事务\t不依赖 Drogon 类型或全局容器\n模块之间只调 public\t不包含其他模块私有头文件，不形成循环\nSQL、行结构、ORM 只有一份\tinclude/common/database + src/common/db\nWeb 内部头文件与实现相邻\t不复制到 include/web；接口写 Doxygen，遵守 .clang-format\n\n构建：Drogon + C++17，目标显式指定标准；新增 EMS_BUILD_WEB（初始 OFF），开启缺依赖则失败。纯应用测试不链接 Drogon；设备配置不链接采集引擎。Windows/MSVC 与 Linux/ARM 分别验收。\n\n3. HTTP 统一入口\n\nflowchart TD\n    Request[HTTP 请求] --> Method{方法}\n    Method -->|GET| Empty{无业务参数且无请求体}\n    Empty -->|是| Read[无参数只读接口]\n    Empty -->|否| Bad[400 参数错误]\n    Method -->|POST| JSON[application/json 请求体]\n    JSON --> Route[固定路径分派用例]\n    Route --> Query[查询：list / detail / tree]\n    Route --> Write[操作：create / update / delete / apply]\n    Method -->|其他方法| Reject[405]\n\n约定\t内容\n路径\t固定 /api/模块/动作，不嵌入 ID，不使用 URL 查询串\n参数\t有参数一律 POST + JSON；GET 只用于无参数读取\n并发参数\texpected_config_revision、expected_preview_hash 均放 JSON\n上传例外\tmultipart：file 为二进制文件，metadata 为 JSON 业务参数\n身份\tcookie、认证/CSRF 等安全头保留，不承载业务筛选与 ID\n编码\tUTF-8、snake_case；对象/数组直接传 JSON，不传转义 JSON 字符串\nJSON 库\t业务、配置、DTO 与序列化统一 nlohmann::json；JsonCpp 仅为 Drogon 内部依赖，不进入业务接口\n类型\t稳定 ID、revision、int64/uint64 为字符串；布尔为 boolean；缺失为 null\n响应\t成功 {data, meta}；失败 {error, meta}；时间为 UTC RFC 3339\n\n浏览器 Fetch 不允许 GET 请求体，因此需要参数的读取也使用 POST，见 Fetch 规范。POST 查询仍按只读权限授权，不增加 revision；响应使用 Cache-Control: no-store。API 未匹配返回 JSON 404，不能回退 SPA。\n\n4. 请求与工作线程\n\nsequenceDiagram\n    participant B as 浏览器\n    participant I as Drogon I/O\n    participant Q as 有界工作池\n    participant S as 应用服务\n    participant D as 公共数据库\n    B->>I: 固定 URL + JSON\n    I->>I: 大小、方法、结构、会话、准入\n    I->>Q: 非阻塞入队\n    alt 队列已满\n        I-->>B: 503 + Retry-After\n    else 接收任务\n        Q->>S: DTO + Principal + CallContext\n        S->>D: 授权后查询或事务写入\n        D-->>S: Result + effect\n        S-->>I: 结果\n        I-->>B: 一次性回复 JSON\n    end\n\n资源\t默认预算\t触限\nI/O 线程 / 普通线程 / 队列\t2 / 4 / 128\t满队列 503\n导入线程 / 队列 / MySQL 连接\t1 / 8 / 4\t有界等待；解析不占连接\n普通请求 / 导入 / 退出宽限期\t5 s / 30 s / 15 s\t超时保留写入确定性\n普通 JSON / 导入 metadata\t1 MiB / 64 KiB\t413，读取前限制\n导入文件 / multipart 整体 / XLSX 解压累计\t20 MiB / 21 MiB / 100 MiB\t超限拒绝，不截断\n导入行 / 批量改点\t50,000 / 200\t超限 422\n列表 / 树分页\t默认 20/100，最大 200/500\t非法值 400\n\n上传分别限制 multipart 总体、metadata、文件与解压量；有效上限取解析器和存储能力的交集。文件名不作磁盘路径，服务端随机工作区不对外静态开放。\n\n数据库、密码哈希、文件/解析、实时锁等待和长 RPC 在工作池执行；I/O 线程不做同步业务。\n\n排队计入 deadline；事务由同一线程创建和结束；超时与完成路径只能回复一次。\n\nCallContext 现有字段为 deadline/trace_id，取消状态属于 Web 上下文；不强行销毁在途事务。\n\n5. 启停、身份与异常\n\nflowchart LR\n    Start[读取配置与预算] --> Check[公共工厂连接数据库并查 14 表]\n    Check --> Compose[装配身份与模块]\n    Compose --> Listen[监听并置 ready]\n    Listen --> Stop[退出：取消 ready 与新准入]\n    Stop --> Drain[排空或取消排队任务]\n    Drain --> Close[所属线程结束事务后关闭依赖]\n    Check -->|失败| Exit[非零退出；不自动建表]\n\n项目\t约定\n连接\t沿用 EMS_DATABASE_CONFIG / EMS_MYSQL_*；Web 不复制数据库配置结构\n业务库\t目标使用独立 ems_web 库；与工程库同实例、同连接池，以公共 Repository 内固定库限定名访问\n身份\t目标为本地用户名/密码、HTTPS、密码哈希、ems_web 持久账号及三类角色和资源范围，见登录设计；运行配置不含账号清单\n会话\t持久会话跨进程重启恢复，浏览器持 HttpOnly/Secure/SameSite=Strict 的不透明 Cookie，后端读取当前权限\n授权\t按数据库实际关系校验站、设备子树、绑定和任务，过滤列表与 total\nCSRF\tPOST 查询与写入统一检查；登录检查 Origin；后续 WebSocket 也检查来源\n审计\t公共审计接口集中写 ems_web.audit_log，与账号变更或工程配置在同连接事务提交，不在各模块重复建表\n健康\tGET /health/live、/health/ready；依赖缺失返回 503，采集离线不阻断配置\n身份就绪\t当前未装配账号服务可启动但拒绝受保护请求；目标生产部署必须启用身份模块，身份表/密钥等依赖缺失时 ready 返回 503\n部署\t同源；Drogon 静态服务或 Nginx 唯一入口；只信任配置中的代理\n\nflowchart TD\n    Result[调用结果] --> OK{成功}\n    OK -->|是| Success[data + meta]\n    OK -->|否| Error[error + meta]\n    Error --> Input[400 格式 / 422 业务规则]\n    Error --> Auth[401 身份 / 403 权限 / 404 不可见资源]\n    Error --> Conflict[409 并发或引用冲突]\n    Error --> Limit[413 大小 / 429 配额 / 503 依赖或容量]\n    Error --> Failure[504 期限 / 500 内部或数据异常]\n    Error --> Effect[effect：NotApplicable / NotApplied / Unknown]\n\nUnknown 表示可能已提交，按原稳定 ID/任务查询；不自动更换 ID 重试。日志不记录凭据、cookie、完整文件或 DSN。\n\n6. 实施顺序\n\nflowchart LR\n    A[进程基础与身份] --> B[树与档案]\n    B --> C[通道绑定]\n    C --> D[四遥与保存事务]\n    D --> E[导入预览与应用]\n    E --> F[前端关闭 mock 联调]\n\n验收重点：真实分页、资源越权、站根锁并发、整批回滚、重复导入、过载与退出。MySQL 锁/约束单独验证；后续实时/历史依赖不作为首期配置就绪条件。","routePath":"/processes/web/design","lang":"zh","toc":[{"id":"1-进程与业务模块","text":"1. 进程与业务模块","depth":2,"charIndex":261},{"id":"2-目录与依赖","text":"2. 目录与依赖","depth":2,"charIndex":1156},{"id":"3-http-统一入口","text":"3. HTTP 统一入口","depth":2,"charIndex":3099},{"id":"4-请求与工作线程","text":"4. 请求与工作线程","depth":2,"charIndex":4064},{"id":"5-启停身份与异常","text":"5. 启停、身份与异常","depth":2,"charIndex":5075},{"id":"6-实施顺序","text":"6. 实施顺序","depth":2,"charIndex":6385}],"frontmatter":{},"version":"","description":"日期：2026-10-24｜状态：首期 Web 与设备模块已实现；构建运行。设备设计 · API 契约。 登录及用户管理的目标设计见用户名、密码与加密登录和用户管理与角色权限。持久身份、三角色权限、用户管理和设备写入复核已实现，部署与验收见运行说明。 用户管理的 C++ 服务、路由、公共仓储、鉴权复核及现有设备事务改造见后端实现设计。 Web 账号、授权、会话、登录策略与操作审计存入独立的 ems_web 数据库，表结构见 EMS Web 数据库与表设计。工程配置继续使用原库，两库同实例并复用公共数据库层。"},{"title":"设备模块 API 契约","content":"日期：2026-10-24｜状态：首期接口实现，运行限制见构建运行。进程设计 · 设备业务设计 · 持久化字段。\n\n1. 请求规则\n\nflowchart LR\n    Client[前端] --> GET[GET：无参数只读]\n    Client --> POST[POST：查询与操作]\n    POST --> JSON[固定 URL + JSON body]\n    Client --> Upload[POST 导入：multipart]\n    Upload --> File[file：二进制文件]\n    Upload --> Meta[metadata：JSON 业务参数]\n    JSON --> Handler[按动作分派服务]\n    Meta --> Handler\n\n项目\t约定\n方法\t业务仅 GET / POST，其他方法 405\nURL\t固定模块/动作路径；不含设备 ID 等变量，不带查询串\n普通参数\tPOST Content-Type: application/json；即使查询也放 JSON body\nGET\t不带业务参数和请求体，仅用于会话/能力/当前工程/健康等无参数读取\n上传例外\tmultipart/form-data：file + metadata；metadata 为 application/json\n并发\texpected_config_revision、expected_preview_hash 都在 JSON；不用业务请求头\n身份安全\tcookie / CSRF / trace 头保留；所有关联 ID 仍需后端查关系并授权\n类型\tsnake_case；ID/revision/int64/uint64 是字符串；时间为 UTC RFC 3339\n结构\tJSON 对象/数组直接传；未知字段、非法类型、超长值拒绝\n\n有参数查询使用 POST，避免浏览器 GET 请求体限制，见 Fetch 规范。POST 查询按只读权限处理，不增加 revision；响应统一 Cache-Control: no-store。\n\n响应\n\n{\n  \"data\": {\"items\": [], \"page\": 1, \"page_size\": 20, \"total\": 0},\n  \"meta\": {\"request_id\": \"req-example\", \"config_revision\": \"37\"}\n}\n\n{\n  \"error\": {\n    \"code\": \"Conflict\",\n    \"reason\": \"config_revision_mismatch\",\n    \"message\": \"配置已修改，请刷新后处理\",\n    \"effect\": \"NotApplied\",\n    \"details\": [{\"field\": \"expected_config_revision\", \"current\": \"38\"}]\n  },\n  \"meta\": {\"request_id\": \"req-example\", \"config_revision\": \"38\"}\n}\n\n响应规则\t约定\n新建 / 其他成功\t201 / 200；删除返回 removed_id；没有额外请求方法\n精确创建重放\t同稳定 ID + 同归一化内容返回 200、replayed=true；异内容 409\n查询 revision\t来自本次一致读；写成功为提交计数；未知则省略\n分页\tpage/page_size/total 为有界 number，total 为真实授权筛选数量\n失败\tcode/reason 用于判断；message 仅显示；details 不包含 SQL 或凭据\n写入确定性\tNotApplicable / NotApplied / Unknown；Unknown 按原 ID/任务查结果\n\n2. 固定路由总表\n\n表中所有参数均在 JSON body；导入创建的参数位于 multipart 的 JSON metadata。创建/修改/删除工程配置都必须提供 expected_config_revision。\n\n设备\n\n方法\t固定路径\tJSON 业务参数\t权限\nPOST\t/api/devices/tree\tparent_device_id、page、page_size\tdevice.read\nPOST\t/api/devices/list\tfilters、page、page_size、sort、order\tdevice.read\nPOST\t/api/devices/detail\tdevice_id\tdevice.read\nPOST\t/api/devices/create\tdevice_id、expected_config_revision、fields\tdevice.write\nPOST\t/api/devices/update\tdevice_id、expected_config_revision、fields\tdevice.write\nPOST\t/api/devices/delete\tdevice_id、expected_config_revision\tdevice.write\n\n类型与模板\n\n方法\t固定路径\tJSON 业务参数\t权限\nPOST\t/api/device-types/list\tfilters、page、page_size\tdevice.read\nPOST\t/api/device-types/points\ttype_code、type_version、point_type、page、page_size\tdevice.read\nPOST\t/api/device-templates/list\tfilters、page、page_size\tdevice.read\nPOST\t/api/device-templates/detail\ttemplate_id、template_version\tdevice.read\nPOST\t/api/device-templates/apply\tdevice_id、binding_id、template_id、template_version、mode、expected_config_revision\tdevice.write + point.write\nGET\t/api/device-management/capabilities\t无\tdevice.read\n\n通道与绑定\n\n方法\t固定路径\tJSON 业务参数\t权限\nPOST\t/api/channels/list\tfilters、page、page_size\tchannel.read\nPOST\t/api/channels/detail\tchannel_id\tchannel.read\nPOST\t/api/channels/create\tchannel_id、expected_config_revision、fields\tchannel.write\nPOST\t/api/channels/update\tchannel_id、expected_config_revision、fields\tchannel.write\nPOST\t/api/channels/delete\tchannel_id、expected_config_revision\tchannel.write\nPOST\t/api/bindings/list\tdevice_id、page、page_size\tdevice.read\nPOST\t/api/bindings/create\tdevice_id、binding_id、expected_config_revision、fields\tbinding.write\nPOST\t/api/bindings/update\tdevice_id、binding_id、expected_config_revision、fields\tbinding.write\nPOST\t/api/bindings/delete\tdevice_id、binding_id、expected_config_revision\tbinding.write\n\n四遥与固有点\n\n方法\t固定路径\tJSON 业务参数\t权限\nPOST\t/api/inherent-points/list\tdevice_id、filters、page、page_size\tdevice.read\nPOST\t/api/points/list\tdevice_id、point_type、filters、page、page_size\tdevice.read\nPOST\t/api/points/detail\tdevice_id、point_type、point_id\tdevice.read\nPOST\t/api/points/create\tdevice_id、point_type、point_id、expected_config_revision、fields\tpoint.write\nPOST\t/api/points/update\tdevice_id、point_type、point_id、expected_config_revision、fields\tpoint.write\nPOST\t/api/points/delete\tdevice_id、point_type、point_id、expected_config_revision\tpoint.write\nPOST\t/api/points/batch-change\tdevice_id、expected_config_revision、changes\tpoint.write\n\n导入与配置检查\n\n方法\t固定路径\tJSON 业务参数\t权限\nPOST\t/api/point-imports/create\tmultipart：file + metadata\timport.write\nPOST\t/api/point-imports/list\tdevice_id、page、page_size\tdevice.read\nPOST\t/api/point-imports/detail\timport_job_id\tdevice.read\nPOST\t/api/point-imports/rows\timport_job_id、filters、page、page_size\tdevice.read\nPOST\t/api/point-imports/update-row\timport_job_id、line_no、expected_preview_hash、fields\timport.write\nPOST\t/api/point-imports/validate\timport_job_id、expected_preview_hash\timport.write\nPOST\t/api/point-imports/apply\timport_job_id、expected_preview_hash、expected_config_revision、mode\timport.write + point.write\nGET\t/api/device-management/configuration\t无\tdevice.read\nPOST\t/api/device-management/validate\tdevice_id、expected_config_revision、changes\tdevice.read；候选修改还需 point.write\n\n身份入口：POST /api/auth/login、POST /api/auth/logout、GET /api/auth/session；健康入口：GET /health/live、GET /health/ready。URL 均固定。\n\n3. 查询参数与对象字段\n\n查询示例：POST /api/devices/list\n\n{\n  \"filters\": {\"parent_device_id\": \"unit01\", \"recursive\": false, \"node_kind\": \"device\", \"enabled\": false},\n  \"page\": 1,\n  \"page_size\": 20,\n  \"sort\": \"sort_order\",\n  \"order\": \"asc\"\n}\n\n查询\tfilters / 返回补充\n设备列表\t父级、recursive、node_kind、device_type_code、keyword、enabled、config_completeness\n设备树\tparent_device_id 为空读站根；指定后读直接子节点；返回 has_children/child_count\n类型列表 / 模板列表\t类型用 category/status；模板用 device_type_code/type_version/vendor/model/status\n通道列表\tprotocol、enabled、keyword\n四遥列表\tkeyword、enabled、semantic_code、binding_id、origin；YX 增加 soe\n固有点列表\tpoint_type、state、keyword；返回三态和分类 counts，未配置 point=null\n导入行\tparse_status、confirm_state、point_type；按 line_no 排序\n\n列表默认 page=1、page_size=20（最大 200）；树默认 100（最大 500）。设备排序白名单 name/code/sort_order/updated_at，默认 sort_order，追加 device_id 作为稳定次序；order 仅 asc/desc。其他列表采用固定稳定主键次序；未知筛选字段拒绝。\n\n对象\t主要 fields / 返回\ndevice 创建\tparent_device_id、node_kind、code、name；device/component 必填类型与 type_version；component 必填 source_device_id\ndevice 可编辑\tname/vendor/model/firmware_version/rated_power_kw/sort_order/description/enabled\nstation 可编辑\tname/timezone/default_stale_after_ms\nchannel 创建\tcode/name/protocol/conn_mode/endpoint；serial 为对象；轮询、超时、重试、会话数与 enabled\nchannel 可编辑\t创建字段中除 code/protocol/conn_mode 的配置\nbinding 创建\tchannel_id 或 new_channel 二选一；device_address、profile_version、角色、enabled、description\nbinding 可编辑\tdevice_address、profile_version、can_collect/control/forward、enabled、description；不直接重绑通道\npoint 创建\tbinding_id/code/name/address/wire_type/value_type；semantic_code/vendor_key/origin、单位、启用和分类专有字段\npoint 可编辑\t除 ID、归属、分类、code 的已支持配置字段\n\n新设备/通道/绑定默认 enabled=false；新点默认 false 且需 disabled_reason。各稳定 ID 由创建请求提供；path/depth/revision/操作者/审计时间由后端生成。额定功率当前用 number，不传 null。结构字段和字符串长度以现有 DDL 为上限。\n\n修改示例：POST /api/devices/update\n\n{\n  \"device_id\": \"pcs01\",\n  \"expected_config_revision\": \"37\",\n  \"fields\": {\"name\": \"储能变流器 01\", \"enabled\": false}\n}\n\n删除示例：POST /api/devices/delete\n\n{\"device_id\": \"pcs01\", \"expected_config_revision\": \"38\"}\n\nflowchart LR\n    Body[JSON 中的目标 ID] --> Lookup[读取实际对象关系]\n    Lookup --> Scope[校验站与设备子树权限]\n    Scope --> Check[校验关联 ID 与归属一致]\n    Check --> Work[执行查询或保存事务]\n    Scope -->|不可见| Hidden[404]\n    Check -->|不一致| Invalid[422]\n\n设备详情返回祖先、来源、静态能力；列表返回固有点 total/enabled/disabled/unconfigured 和 coverage_ratio（enabled/total，无目录为 null）。不返回草稿/发布态。\n\n4. 四遥载荷\n\nflowchart LR\n    JSON[JSON point_type] --> Enum{白名单分派}\n    Enum -->|yc| YC[YcPoint / cfg_point_yc]\n    Enum -->|yx| YX[YxPoint / cfg_point_yx]\n    Enum -->|yk| YK[YkPoint / cfg_point_yk]\n    Enum -->|yt| YT[YtPoint / cfg_point_yt]\n    Enum -->|其他| Bad[422]\n\n新建示例：POST /api/points/create\n\n{\n  \"device_id\": \"pcs01\",\n  \"point_type\": \"yc\",\n  \"point_id\": \"pt-pcs01-active-power\",\n  \"expected_config_revision\": \"39\",\n  \"fields\": {\n    \"binding_id\": \"bnd-pcs01-main\", \"code\": \"active_power\", \"name\": \"实际有功功率\",\n    \"semantic_code\": \"active_power\", \"vendor_key\": \"ac_active_power\", \"origin\": \"vendor\",\n    \"address\": {\"space\": \"holding_register\", \"offset\": 0, \"bit_offset\": 0, \"register_count\": 1},\n    \"wire_type\": \"i16\", \"byte_order\": \"ab\", \"value_type\": \"double\", \"unit\": \"kW\",\n    \"scale_factor\": 0.1, \"offset_value\": 0, \"range_min\": -125, \"range_max\": 125, \"enabled\": true\n  }\n}\n\n分类\t专有字段与限制\nyc\tdecimals、scale_factor、offset_value、range_min/max、deadband；倍率非零\nyx\tsoe、invert、enum_map、unknown_policy、feedback_of_point_id；SOE 不是第五类\nyk\twrite_mode、fixed_raw_value、pulse_width_ms、min_interval_ms、write_group_key、feedback 等；固定值为 int64 字符串\nyt\tdecimals、scale_factor、offset_value、range_min/max、min_interval_ms、write_group_key、feedback 等；不接受 YK write_mode\n\naddress：寄存器用 space/offset/bit_offset/register_count，其他协议用 protocol_address 对象；offset 已规范化为零基，byte_order 仅实际支持的 ab/ba/null。serial/protocol_address/enum_map/feedback 均为 JSON 对象或数组。\n\nfeedback 项为 point_code/criterion/expected/tolerance/order/required；point_code 解析到同 owner 的 YC/YX，criterion 首期 equals/within_tolerance；expected 按点类型，数值容差非负。禁用需非空 disabled_reason。批量 changes 为 {operation, point_type, point_id, fields} 数组，operation=create/update/delete，delete 无 fields；最多 200 项，同事务校验候选全集。\n\n5. 文件导入与预览并发\n\nsequenceDiagram\n    participant U as 前端\n    participant W as Web 导入服务\n    participant D as MySQL\n    U->>W: POST create，multipart file + JSON metadata\n    W->>W: 限额、摘要与纯解析\n    W->>D: 持久任务与行\n    W-->>U: import_job_id、status、preview_hash\n    U->>W: POST rows，JSON 任务 ID 与分页\n    W-->>U: 逐行预览\n    U->>W: POST update-row，JSON 行号、修改、期望哈希\n    W->>D: 锁任务、比较哈希、重校验并保存\n    W-->>U: 新 preview_hash\n    U->>W: POST apply，JSON 任务 ID、期望哈希与 revision\n    W->>D: 先锁站根再锁任务，原子应用\n    W-->>U: applied 与当前 revision\n\nmultipart metadata 示例\n\nfile 为原始 CSV/XLSX 二进制；metadata part 的 Content-Type 为 application/json，内容如下：\n\n{\"device_id\": \"pcs01\", \"binding_id\": \"bnd-pcs01-main\", \"source_kind\": \"vendor_csv\"}\n\nPOST /api/point-imports/update-row\n\n{\n  \"import_job_id\": \"imp-example\", \"line_no\": 6, \"expected_preview_hash\": \"sha256-of-preview\",\n  \"fields\": {\"confirm_state\": \"accepted\", \"confirm_note\": \"已核对读写共享语义\"}\n}\n\nPOST /api/point-imports/apply\n\n{\n  \"import_job_id\": \"imp-example\", \"expected_preview_hash\": \"sha256-of-preview\",\n  \"expected_config_revision\": \"40\", \"mode\": \"merge\"\n}\n\n规则\t返回与行为\n任务详情\t状态、文件摘要、行计数、preview_hash、allowed_operations\n行修正\t仅支持可持久化列和确认字段；confirm_by/at 由服务端生成；修改后旧确认失效\n哈希\tupdate-row/validate/apply 均在 JSON 带期望值；缺失 400、改变 409；不使用 If-Match\n幂等\t同设备+绑定+文件摘要返回原任务；source_kind 不同 409\n首次 apply\t校验未排除行、原子写点和任务；返回 created/updated/excluded 与 revision\napplied 重放\t不重写、不再递增；不伪造未存储的原计数或原更新统计\nfailed/applied\t终态不可编辑；HTTP 201 仅表示任务创建，须检查 status 判断解析结果\nmerge\t稳定厂家键复用 point_id，缺席旧点保留；不支持隐式 replace\n\n点表中的地址原样保留并用于通信，不提供从 0/1 开始的选项，不做减 1 或文档编号换算。\n\n上传有效限额由 capabilities 返回；multipart 总体、JSON metadata、文件、XLSX 解压量和行数分别限制。预览不写工程表、不增加 revision，当前无法持久化的专有字段返回 Unsupported。\n\n6. 模板、配置检查与错误\n\n用例\tJSON / 行为\ntemplate apply\tdevice_id、binding_id、template_id、template_version、mode=merge_missing、expected_config_revision；有真实绑定才复制\nconfiguration GET\t返回唯一站根 ID、当前 config_revision 与功能标记\nvalidate POST\tdevice_id、expected_config_revision、changes；空数组查已保存配置，候选沿用批量点结构\nvalidate 响应\t200 + valid/issues/counts/affected_device_ids；不写表、不递增；保存仍重校验\nissues\tseverity、reason、field、point_id/行定位、related_ids\n\nflowchart LR\n    E[失败] --> Input[400 格式 / 422 业务与能力]\n    E --> Auth[401 身份 / 403 权限 / 404 不可见]\n    E --> Conflict[409 revision、预览、唯一键或引用]\n    E --> Capacity[413 大小 / 429 配额 / 503 容量或依赖]\n    E --> Unknown[504 期限 / 500 内部异常：保留 effect]\n\n前端联调：POST 树/列表/详情 → 创建档案 → 绑定 → 四遥/导入 → 校验并启用。每个表单使用自身读取的 revision；409 保留输入后重读，Unknown 先对账。接口无发布、回滚或配置历史资源。","routePath":"/processes/web/device/api","lang":"zh","toc":[{"id":"1-请求规则","text":"1. 请求规则","depth":2,"charIndex":58},{"id":"响应","text":"响应","depth":3,"charIndex":889},{"id":"2-固定路由总表","text":"2. 固定路由总表","depth":2,"charIndex":1619},{"id":"设备","text":"设备","depth":3,"charIndex":1730},{"id":"类型与模板","text":"类型与模板","depth":3,"charIndex":2172},{"id":"通道与绑定","text":"通道与绑定","depth":3,"charIndex":2691},{"id":"四遥与固有点","text":"四遥与固有点","depth":3,"charIndex":3405},{"id":"导入与配置检查","text":"导入与配置检查","depth":3,"charIndex":4027},{"id":"3-查询参数与对象字段","text":"3. 查询参数与对象字段","depth":2,"charIndex":4919},{"id":"查询示例post-apideviceslist","text":"查询示例：POST /api/devices/list","depth":3,"charIndex":4933},{"id":"修改示例post-apidevicesupdate","text":"修改示例：POST /api/devices/update","depth":3,"charIndex":6658},{"id":"删除示例post-apidevicesdelete","text":"删除示例：POST /api/devices/delete","depth":3,"charIndex":6805},{"id":"4-四遥载荷","text":"4. 四遥载荷","depth":2,"charIndex":7228},{"id":"新建示例post-apipointscreate","text":"新建示例：POST /api/points/create","depth":3,"charIndex":7495},{"id":"5-文件导入与预览并发","text":"5. 文件导入与预览并发","depth":2,"charIndex":8959},{"id":"multipart-metadata-示例","text":"multipart metadata 示例","depth":3,"charIndex":9466},{"id":"post-apipoint-importsupdate-row","text":"POST /api/point-imports/update-row","depth":3,"charIndex":9651},{"id":"post-apipoint-importsapply","text":"POST /api/point-imports/apply","depth":3,"charIndex":9857},{"id":"6-模板配置检查与错误","text":"6. 模板、配置检查与错误","depth":2,"charIndex":10608}],"frontmatter":{},"version":"","description":"日期：2026-10-24｜状态：首期接口实现，运行限制见构建运行。进程设计 · 设备业务设计 · 持久化字段。"},{"title":"设备模块设计","content":"日期：2026-10-24｜状态：首期实现，运行与限制见构建运行。本文看业务图，API 契约看固定路由，数据库设计看字段。\n\n1. 模块职责\n\nflowchart TB\n    API[device/api 固定路由] --> App[device/application 用例服务]\n    App --> Tree[树与档案]\n    App --> Binding[通道与绑定]\n    App --> Point[四遥与固有点]\n    App --> Import[文件导入]\n    App --> Catalog[类型与模板]\n    Tree --> Writer[ConfigurationWriter 保存事务]\n    Binding --> Writer\n    Point --> Writer\n    Catalog --> Writer\n    Import -->|应用预览| Writer\n    Writer --> Common[公共校验与 Repository]\n    Import --> Parser[纯解析器适配]\n    Common --> DB[(MySQL)]\n\n既有基础\t本次补齐\n14 表行结构、ORM 映射\tWeb 入口、服务、身份和 JSON DTO\nIDeviceConfigRepository 基础 CRUD、整份读取\t真正分页与 total、前置站根锁、模板/导入仓储\n公共数据库工厂、调用方事务\t14 表完整 schema 检查、跨表一致性校验\nCSV/XLSX 解析基础\t新四遥表适配、逐行确认、稳定身份与原子应用\n\n公共入口位于 include/common/database/configuration/；持久化实现只放 src/common/db/configuration/。旧资产、配置快照和草稿接口不接入设备 Web。\n\n2. 一棵设备树\n\nflowchart TB\n    Station[station 站根：唯一根] --> Unit[unit 储能单元]\n    Station --> Public[device 站级设备]\n    Unit --> PCS[device PCS]\n    Unit --> BMS[device BMS]\n    BMS --> Battery[component 电池系统]\n    Battery --> Rack[component 簇]\n    Rack --> Pack[component 包]\n    Pack --> Cell[component 电芯]\n    BMS -.source_device_id.-> Rack\n    BMS -.source_device_id.-> Pack\n    BMS -.source_device_id.-> Cell\n\n节点\t父级\t通道 / 点\t限制\nstation\t无\t都不能\t种子建立，不开放创建/删除；path=/，depth=0\nunit\tstation\t都不能\t组织节点\ndevice\tstation / unit\t可绑定、可挂点\t必须指定类型与 type_version\ncomponent\tdevice / component\t不绑定、可挂点\t来源必须为所属通信设备子树的实际采集设备\n\nID 稳定，code 同父唯一；不按 ID 前缀猜类型。path/depth 后端生成，最多 8 层。\n\n创建后不直接改 code、父级、node_kind 或类型；移动/迁移留给专门用例。\n\n树按父节点懒加载；列表服务端分页，total 和节点统计均按授权范围计算。\n\n3. 从创建到启用\n\nflowchart LR\n    Create[创建停用设备] --> Archive[档案直接入工程表]\n    Archive --> Bind[配置真实绑定]\n    Bind --> Points[导入或编辑四遥]\n    Points --> Check{启用完整性通过}\n    Check -->|否| Issues[返回逐项问题]\n    Issues --> Points\n    Check -->|是| Enable[启用并递增 revision]\n    Enable --> Runtime[消费者轮询热加载]\n\n操作\t强制检查\n任意保存\t类型、唯一性、层级、来源、已存在引用正确\n启用 / 修改已启用路径\t必需固有点已映射或明确禁用；来源、转换、反馈和绑定完整\n停用\t保留工程记录；排除设备、祖先、来源、通道、绑定或点任一停用路径\n删除\t拒绝站根及任何子节点、点、绑定、来源、反馈、任务引用；不隐式级联\n\n停用设备仍是当前工程配置，没有额外草稿。后台能力仅表示 configuration_ready，运行许可由监视/控制侧另行判定。\n\n4. 通道、绑定与部件来源\n\nflowchart LR\n    D1[通信设备 A] --> B1[绑定 A：采集与控制角色]\n    D2[通信设备 B] --> B2[绑定 B：独立设备地址]\n    B1 --> Channel[同一 cfg_channel 物理连接]\n    B2 --> Channel\n    C[部件 owner_device_id] --> P[部件四遥点]\n    P -->|binding_id| B1\n    C -.source_device_id.-> D1\n\n规则\t行为\n同设备 + 同通道\t一条绑定，用 can_collect/control/forward 合并角色\n复用连接\t不自动复制通道；移除绑定不删除通道\n新建连接并绑定\t一个事务，失败全部撤销，只加一次 revision\n点来源\tYC/YX 要 can_collect；YK/YT 要 can_control\n共享通道修改\t检查全部受影响资源权限并返回影响设备\nProfile\t仅用现有 profile_version 和真实能力目录，不新增配置发布流程\n\n5. 四遥与固有点\n\nflowchart LR\n    Type[类型固有点目录] --> Match{查对应 semantic_code}\n    Match -->|无行| Missing[unconfigured]\n    Match -->|enabled=true| Enabled[enabled]\n    Match -->|enabled=false| Disabled[disabled + 原因]\n    Enabled --> Kind{point_type}\n    Disabled --> Kind\n    Kind --> YC[cfg_point_yc / YcPoint]\n    Kind --> YX[cfg_point_yx / YxPoint：含 SOE]\n    Kind --> YK[cfg_point_yk / YkPoint]\n    Kind --> YT[cfg_point_yt / YtPoint]\n\n检查\t规则\n分类\tDTO 的 point_type 白名单分派四表，不加单表分类列；运行 YK/YT 都是 Command\n唯一性\tpoint_id、节点 code、绑定 vendor_key 跨四表校验；固有点须匹配目录分类\n扩展点\tsemantic_code 为空也保留采集，不跳过\n换算\tYC=raw×scale+offset；YT=(工程值-offset)/scale；非零倍率、范围和溢出检查\n反馈\t解析为同归属节点的稳定 YC/YX 点；检查类型、存在性及循环\n地址\t检查绑定内区间/位段及共享通道同设备地址；读读允许，读写重叠须确认\n写冲突\t仅允许明确同一非空写组且执行侧支持互斥的共享写；非法冲突不可确认绕过\n\n当前模型限制\n\n限制\t首期处理\n禁用点仍需真实 binding_id\t无绑定时只表示未配置，不造占位绑定\nbyte_order 仅 ab/ba\t当前仅开放 bool/i16/u16；多寄存器布局返回 Unsupported，不截断\nrated_power_kw 可空性映射为 0\t不从 0 推断缺失；需要区分时先改公共映射\n导入行缺 YK 反馈等专有字段\t只开放可无损持久化格式；其他返回 Unsupported\n设备只存 template_id\t不假造当初套用的 template_version\n\n扩展时原地修改 003、行结构、ORM 与数据库文档，不增加迁移代际或配置版本。\n\n6. 模板实例化\n\nflowchart LR\n    Select[选择模板 ID 与业务版本] --> Preview[查询内容预览]\n    Preview --> Binding[选择已存在真实绑定]\n    Binding --> Merge[merge_missing：只补缺项]\n    Merge --> Validate[检查类型与全部候选点]\n    Validate --> Save[同事务写四遥与 revision]\n\n模板不自动覆盖已有人工作业；无绑定时只保存模板来源。类型、模板、Profile 和固件业务版本保留。\n\n7. 保存事务与热加载\n\nsequenceDiagram\n    participant U as 前端\n    participant W as ConfigurationWriter\n    participant D as MySQL\n    participant C as 消费者\n    U->>W: JSON：对象 ID、修改、expected_config_revision\n    W->>D: BEGIN，先锁站根\n    D-->>W: 当前 revision\n    alt revision 不匹配\n        W->>D: ROLLBACK\n        W-->>U: 409，返回当前计数\n    else 匹配\n        W->>D: 读取当前关系、授权与候选校验\n        W->>D: 写工程表；实际变化才加一次 revision\n        W->>D: COMMIT\n        W-->>U: 保存结果与 revision\n        C->>D: 轮询 revision，一致事务读工程\n        C->>C: 编译成功后原子切换\n    end\n\n情况\t处理\n任一步失败\t整事务撤销，revision 不变\n多行 / 模板 / 导入一次保存\t只增加一次计数；无变化不增加\n双窗口修改同一计数\t先保存成功，后保存 409；保留本地输入后重读\ncommit 返回 Unknown\t按原对象/任务查询，不盲目重放\n消费者加载失败\t保留旧运行目录并告警；缺真实诊断时显示 unknown\n\n锁站根必须先于读取前置条件和写入；所有工程写入者遵守同一顺序，不能只在末尾 bump。消费者不在线也可保存，不建立发布/回执表。\n\n8. 文件导入\n\nflowchart TB\n    Upload[multipart：file + JSON metadata] --> Limit[文件、格式、解压与行数限额]\n    Limit --> Parse[工作池纯解析；不持有数据库连接]\n    Parse --> Key{同设备、绑定、文件摘要任务已存在}\n    Key -->|是| Options{解析选项相同}\n    Options -->|是| Replay[返回原任务]\n    Options -->|否| Conflict[409]\n    Key -->|否| Preview[持久任务与逐行预览]\n    Preview --> Fix[修正 / 确认 / 排除行]\n    Fix --> Hash[检查 JSON 中的 expected_preview_hash]\n    Hash --> Validate[重校验未排除行]\n    Validate --> Apply[先锁站根再锁任务]\n    Apply --> Write[原子写四遥、resolved_point_id、applied 与 revision]\n\nstateDiagram-v2\n    [*] --> parsed: 解析并持久化\n    [*] --> failed: 无法解析\n    parsed --> parsed: 修正并重新计算预览哈希\n    parsed --> confirmed: 未排除行全部通过或确认\n    confirmed --> parsed: 修改使原确认失效\n    confirmed --> applied: 事务应用成功\n    applied --> applied: 重放只返回原状态\n    applied --> [*]\n    failed --> [*]\n\n约束\t规则\n入参\tfile 放原文件；metadata 放 device_id/binding_id/source_kind；地址原样使用\n预览并发\t动态 preview_hash，不加版本列；编辑/校验/应用都在 JSON 传期望哈希\n应用并发\t再核对 expected_config_revision；预览成功不代表可绕过保存校验\n错误\t未排除 error、未确认 warning、目标缺失阻止应用；rejected 明确计数\n稳定点\t按 binding_id+vendor_key 查四表，更新复用 point_id；目标按 path 精确命中\n合并\t仅 merge/upsert；文件缺席旧点保留，不默认删除\n重放\tapplied 不再写点、不再加计数；原提交 revision 未存则不假造\n解析适配\t复用纯解析，不调用旧表写入/删后重建 ID 的流程\n格式能力\t按实际解析/存储/运行能力交集开放；中文多表定位等缺持久字段时不开放\n\n导入新点由规范列生成名称、地址、转换；code 优先取 semantic_code，否则原样取 vendor_key（四遥工作簿的“测点编码”列、规范 CSV/XLSX 的 template_key 列），不生成 vendor_ 哈希。编码须符合 1–64 字节的编码规则，含冒号或其他非法字符、过长时在预览中报错，不通过散列或截断替换。更新保留 point_id/code/enabled 及当前格式不表达的专有规则，禁止丢失命令语义。\n\n9. 前端联调与验收\n\nflowchart LR\n    Mock[关闭 mock] --> Tree[树懒加载与真实分页]\n    Tree --> Detail[按 JSON ID 读取档案]\n    Detail --> Binding[合并绑定角色]\n    Binding --> Points[YC / YX / YK / YT]\n    Points --> Import[导入预览与确认]\n    Import --> Save[保存后刷新]\n\n前端调整\t验收\n发布页改校验页，移除草稿筛选和模拟计时\t保存直接写工程；加载未知如实展示\n四遥独立页签；event 改 YX+SOE 筛选\t分类正确，YK/YT 不进周期采集\ntotal、ID、来源、能力来自接口\t不按前缀猜类型、不写死数量\n创建成功后再关闭抽屉\t刷新仍存在；失败不报成功\n按 device_id/任务隔离编辑上下文\t切换设备无串数据；409 不覆盖本地输入\n公共权限与事务测试\t越权不可见、引用删除失败、整批回滚、重复导入不重复应用","routePath":"/processes/web/device/","lang":"zh","toc":[{"id":"1-模块职责","text":"1. 模块职责","depth":2,"charIndex":63},{"id":"2-一棵设备树","text":"2. 一棵设备树","depth":2,"charIndex":805},{"id":"3-从创建到启用","text":"3. 从创建到启用","depth":2,"charIndex":1536},{"id":"4-通道绑定与部件来源","text":"4. 通道、绑定与部件来源","depth":2,"charIndex":2030},{"id":"5-四遥与固有点","text":"5. 四遥与固有点","depth":2,"charIndex":2515},{"id":"当前模型限制","text":"当前模型限制","depth":3,"charIndex":3260},{"id":"6-模板实例化","text":"6. 模板实例化","depth":2,"charIndex":3553},{"id":"7-保存事务与热加载","text":"7. 保存事务与热加载","depth":2,"charIndex":3827},{"id":"8-文件导入","text":"8. 文件导入","depth":2,"charIndex":4576},{"id":"9-前端联调与验收","text":"9. 前端联调与验收","depth":2,"charIndex":6013}],"frontmatter":{},"version":"","description":"日期：2026-10-24｜状态：首期实现，运行与限制见构建运行。本文看业务图，API 契约看固定路由，数据库设计看字段。"},{"title":"历史数据查询","content":"历史数据页面使用真实设备目录和历史时序接口，支持遥测、遥信、跨设备对比、时间范围、采样间隔、数据明细与 CSV 导出。最多同时选择 6 个测点，停用测点仍可查询已存储的数据。\n\n依赖与职责\n\n前端 api/history.ts 定义接口契约，domain/history.ts 处理时间、质量与 CSV 转义，stores/history.ts 管理目录、选择、请求及结果。页面和设备树仅负责交互与展示。\n\n后端 HistoryService 独立负责历史查询，通过公共配置仓储验证设备和点位，通过 IHistoryCatalogRepository 解析时序映射，通过可注入的 Reader 读取 ITimeSeriesDatabase。RuntimeService 保留历史路由转发，实时监视的既有调用继续兼容。历史服务不依赖实时库，也不改变配置表结构。\n\n查询开始时验证 history.read、站范围、设备真实父链及测点归属，再释放配置事务；时序读取期间不持有工程锁。返回前重新建立配置事务，复核当前会话、设备权限及测点归属。停用设备或测点不影响已有历史查询权限。\n\n接口契约\n\nPOST /api/history/query，使用现有 Cookie、Origin 和 CSRF 校验，请求体为 JSON：\n\n{\n  \"device_id\": \"pcs01\",\n  \"point_type\": \"yc\",\n  \"point_ids\": [\"pcs01-power\"],\n  \"start_ms\": 1794009600000,\n  \"end_ms\": 1794096000000,\n  \"interval_ms\": 300000,\n  \"max_rows\": 10000\n}\n\n字段\t约束\ndevice_id\t已授权的测点所属设备或部件 ID\npoint_type\tyc 或 yx，省略时为 yc；分类映射到各自的配置表\npoint_ids\t1–6 个非空 ID，服务端去重；全部必须属于该设备及分类\nstart_ms / end_ms\t非负整数 Unix 毫秒，左闭右开，结束晚于开始，跨度最多 30 天\ninterval_ms\t0（原始数据，默认）、60000、300000、900000、3600000\nmax_rows\t单次请求最多返回的样本数，1–10000，默认 1000\n\n响应使用统一的 data / meta 包装：\n\n{\n  \"data\": {\n    \"items\": [\n      { \"point_id\": \"pcs01-power\", \"timestamp\": 1794009600000, \"value\": 12.5, \"quality_code\": 0 }\n    ],\n    \"truncated\": false\n  },\n  \"meta\": { \"config_revision\": \"42\" }\n}\n\n原始数据保留样本毫秒时间。非零间隔以请求开始时间对齐时间桶，每个测点、每个桶保留最后一个实际样本及其质量码，响应时间为桶起点。无数据的桶不补值，不以前一个桶的数据推测当前状态。图表、明细和 CSV 使用同一份返回数据；布尔遥信显示为 0 / 1，文本遥信保留在明细中，无效质量在图表中形成断点。\n\n服务端从设备真实祖先推导站、最近单元两个存储作用域，使用严格递增游标每批最多读取 1001 条，按原始时间、测点 ID、事件 ID 归并去重后采样。每次查询最多消费 200000 条原始记录，并受请求期限约束；预读缓冲最多为每个作用域一批。达到结果上限或扫描预算时返回 truncated=true，扫描未完成的时间桶不输出。前端按设备和分类分组请求，每组最多返回 10000 条；页面明确提示缩小范围，CSV 只导出已返回的数据。\n\n情况\t结果\n参数或范围不合法\t400，history_bounds / history_point_type\n无历史读取权限\t403；站范围或设备不可见按现有资源权限规则拒绝\n点位分类错误、点位不存在或归属其他设备\t404，不读取时序库\n配置点位存在，但尚无时序映射或样本\t成功返回空集\n时序连接未配置、客户端未编译或服务未就绪\t503，history_service_unavailable\n存储返回越界、错误映射或非递增记录\t503，history_scope_mismatch / history_order_mismatch\n底层读取超期\t按公共错误映射返回超时，不能作为完整结果导出\n\n改变查询条件或选择会清空旧结果并取消在途请求；新查询和账号切换会使旧响应失效。部分设备请求失败时保留成功组的数据，并显示失败设备及分类。\n\n部署与验证\n\n构建时需要公共时序模块检测到 taos.h 和 taos 库（可指定 EMS_DATABASE_TAOS_INCLUDE_DIR、EMS_DATABASE_TAOS_LIBRARY），现有适配器要求 TDengine 3.4.3 客户端及 ems_history 数据库。运行环境配置 EMS_TAOS_HOST（默认 127.0.0.1）、EMS_TAOS_PORT（默认 6030）、EMS_TAOS_USER、EMS_TAOS_PASSWORD、EMS_TAOS_DATABASE（默认 ems_history）。Web 与存储通过 timeseries_config 共用 backend/conf/timeseries.json，环境变量可覆盖凭据。周期归档默认每 5 秒写入所有四遥状态，部署入口及建库脚本见存储进程；未配置时页面显示明确服务错误。\n\n前端关闭 EMS_IDENTITY_MOCK，通过现有同源 Vite / HTTPS 代理访问 Web。运行 npm test、npm run build；后端构建 test_web、ems-web，运行 WebHistory.* 和 WebDevice.History*，覆盖遥信、30 天范围、质量码、跨作用域采样、分页、越权、参数校验及扫描预算。前端测试还覆盖目录完整分页、子设备保留、请求竞态、账号退出、部分失败、时间更新和 CSV 转义。真实 TDengine 连接、存储数据及现场链路需在部署环境联调。","routePath":"/processes/web/history","lang":"zh","toc":[{"id":"依赖与职责","text":"依赖与职责","depth":2,"charIndex":89},{"id":"接口契约","text":"接口契约","depth":2,"charIndex":489},{"id":"部署与验证","text":"部署与验证","depth":2,"charIndex":1962}],"frontmatter":{},"version":"","description":"历史数据页面使用真实设备目录和历史时序接口，支持遥测、遥信、跨设备对比、时间范围、采样间隔、数据明细与 CSV 导出。最多同时选择 6 个测点，停用测点仍可查询已存储的数据。"},{"title":"Web 进程与前端协作","content":"状态：身份、设备管理、实时监视及历史数据页面已接入 Web 接口。\n\n阅读入口\t内容\n构建与运行\t构建依赖、账号、数据库配置、验证边界\nWeb 进程设计\t模块目录、依赖、请求、线程、启停与身份\n登录设计\t用户名/密码、HTTPS 加密、密码哈希与登录会话（待实现）\n用户管理与角色权限\t管理员/操作员/观察员、资源授权、账号生命周期及 API（待实现）\n用户管理后端实现设计\tC++ 服务分层、持久化仓储、路由接入、事务与异常处理（待实现）\nEMS Web 数据库与表设计\t独立 ems_web 业务库，用户、授权、会话、登录策略和 Web 审计 5 表（待实现）\n设备模块设计\t设备树、绑定、四遥、保存与导入流程图\n设备模块 API\t固定路由、JSON 参数、multipart 导入与响应\n历史数据查询\t遥测 / 遥信、时间桶采样、权限、边界与部署\n设备管理数据库\t14 表及持久化字段\n\nflowchart TB\n    UI[Vue 前端] --> HTTP[固定 URL：GET / POST]\n    HTTP --> JSON[有参数：POST + JSON]\n    HTTP --> Multipart[导入：multipart file + JSON metadata]\n    JSON --> Web[ems-web：身份与业务模块]\n    Multipart --> Web\n    Web --> Repo[公共 Repository]\n    Repo --> DB[(MySQL ems 工程配置)]\n    Repo --> WebDB[(MySQL ems_web 业务库)]\n    DB --> Revision[保存成功更新站根 revision]\n    Revision --> Runtime[消费者轮询并热加载]\n    Web -.后续.-> Realtime[实时、历史与控制意图模块]\n\n核心约定\t内容\n请求\t仅 GET/POST；GET 无业务参数；URL 不放 ID 或查询串\n配置\t保存即生效；无配置草稿、发布、快照或回滚\n设备\t一张 cfg_device 表达站/单元/设备/部件；部件指向来源通信设备\n四遥\tYC/YX/YK/YT 四表四类；SOE 属于 YX\n边界\t数据库复用公共层；配置不依赖采集在线，不直接执行设备命令","routePath":"/processes/web/","lang":"zh","toc":[],"frontmatter":{},"version":"","description":"状态：身份、设备管理、实时监视及历史数据页面已接入 Web 接口。"},{"title":"Web 进程构建与运行","content":"日期：2026-10-24｜源码：backend/src/web｜可执行文件：ems-web。\n\n1. 构建链路\n\nflowchart LR\n    Drogon[third_party/drogon 1.9.14] --> Build[CMake EMS_BUILD_WEB=ON]\n    Deps[third_party 中的 Trantor / JsonCpp / zlib 源码] --> Build\n    Common[公共 MySQL、模型与 Excel 库] --> Build\n    Build --> Web[ems-web]\n    Build --> Tests[test_web]\n\n业务、配置、DTO 全部使用 nlohmann::json。JsonCpp 只作为 Drogon 内部依赖，不用于业务请求/响应。自有模块通过 GLOB_RECURSE CONFIGURE_DEPENDS 收集源码。\n\nEMS_BUILD_WEB 现已默认开启，各平台预设也显式启用该进程，已有构建目录重新执行预设配置即可更新开关。\n正式程序输出到构建目录的 bin/；MSVC 为 bin/<配置>/。测试仍输出到 tests/bin/，\n可用 -DEMS_BUILD_WEB=OFF 单独关闭 Web，BUILD_EXAMPLES=OFF 不影响 Web。\nWindows 运行依赖 DLL 与 EXE 放在同一目录，协议插件仍位于 lib/（MSVC 为 lib/<配置>/）。\n\nWindows 在 x64 MSVC 开发终端运行：\n\nchcp 65001\ncmake -S backend -B build/web -G \"Ninja Multi-Config\" `\n  -DEMS_BUILD_WEB=ON -DBUILD_TESTS=ON -DBUILD_EXAMPLES=OFF `\n  -DEMS_BUILD_LEGACY_MODBUS=OFF `\n  -DCMAKE_PREFIX_PATH=\"已有平台依赖前缀\"\ncmake --build build/web --config Release --target ems-web test_web test_web_mysql --parallel 4\nctest --test-dir build/web -C Release -R \"WebDevice|WebIdentity|WebExecutor|PersistentIdentity|IdentityCodec|IdentityHost\" --output-on-failure\n\n平台依赖沿用仓库现有构建配置：MySQL/MariaDB 客户端、SQLite 测试库、libmodbus、hiredis、Boost、OpenXLSX 依赖。\nWeb 框架直接使用以下目录的源码，不再需要单独的 Web 依赖安装脚本或安装前缀：\n\nbackend/third_party/\n├── drogon/             # Drogon 1.9.14\n│   └── trantor/        # Trantor 1.5.29\n├── jsoncpp/            # JsonCpp 1.9.8\n└── zlib/               # zlib 1.4\n\nCMake 先创建 JsonCpp、zlib 静态目标，再由 Drogon 构建其 Trantor 子目录；\n包查找适配由 backend/cmake/WebDependencies.cmake 和 backend/cmake/web/jsoncppConfig.cmake 管理，\n不修改上游源码。三个依赖均随主工程使用相同工具链及 Debug/Release 配置，关闭上游测试、示例和 c-ares。\nMSVC、MinGW、Linux 共用这一入口；普通预设和 VSCode CMake Tools 无需填写 Trantor 路径。\n源码只保留在 third_party，构建产物保留在各自的构建目录。\n\n从仓库根目录使用 MSVC 预设：\n\ncmake --preset windows-msvc -S backend\ncmake --build backend/build/windows-msvc --config Release --target ems-web --parallel 4\n\nMinGW 使用 windows-mingw 预设及 backend/build/windows-mingw 构建目录。\nCMAKE_PREFIX_PATH 继续用于 MySQL、hiredis 等平台依赖，不再用于替换 Web 框架源码。\n\nWindows 启用 Web 测试时，缺少 SQLite 安装库会自动准备固定的 3.50.2 amalgamation，\n并使用当前工具链编译为 tests/archive/ 下的静态库；正式 Web 进程仍使用公共 MySQL 驱动。\nEMS_FETCH_SQLITE=OFF 可关闭自动准备，离线源码可用 FETCHCONTENT_SOURCE_DIR_EMS_SQLITE 指定。\n\n密码使用固定归档和 SHA-256 校验的 Argon2 参考库，默认构建单线程可移植实现（不依赖本机 SIMD）。首次配置需要下载源码；离线构建使用 -DFETCHCONTENT_SOURCE_DIR_EMS_ARGON2_SOURCE=<已解压源码目录>。新密码为 Argon2id（64 MiB、3 轮、1 lane），进程内最多同时执行两次密码派生。合法旧 PBKDF2 编码仅用于校验，不用于新密码写入。\n\n2. 首次运行\n\nflowchart LR\n    Schema[执行既有 003 与种子] --> Config[检查 Web / MySQL 配置]\n    Config --> Start[启动并检查 ready]\n\n配置\t来源\n监听、工作池、期限、上传目录\tbackend/conf/web.json；默认 127.0.0.1:8080\nMySQL 连接\t示例 Web 配置指定 database_config: \"conf/db.json\"（相对进程工作目录）；EMS_MYSQL_* 可覆盖字段；不自动建库或迁移\n前端静态文件\t可选 document_root；或同源 Nginx 转发 /api\n\n# 从仓库根目录进入 MinGW 构建目录；数据库和身份密钥须先按下文准备。\nPush-Location backend/build/windows-mingw\n./bin/ems-web.exe --config conf/web.json --check-config\n./bin/ems-web.exe --config conf/web.json\nPop-Location\n\n使用 EMS_DATABASE_CONFIG 指定文件时，删除 Web JSON 的 database_config 字段或设为空；\n显式 database_config 优先。运行示例配置时，从包含 conf/ 的构建根目录启动。\n\n默认站根由既有种子脚本在缺少站根时建立；已有站根不覆盖。启动验证 14 表可读和唯一站根存在。\n\n生产身份服务已接入独立的 ems_web 数据库，与工程库共用 MySQL 实例、公共连接池及事务，不读取账号文件。SQLAlchemy 初始化命令会补齐默认管理员；Web 服务启动自身不创建账号。先准备两个数据库和权限，再通过共用的 Python 配置初始化：\n\nems-db --database ems init\nems-db --database ems_web init\nems-db --database ems_web seed policy\nems-db --database ems_web check\n\nPython 工具使用同一份 backend/python/database.yaml；C++ 继续使用公共 MySQL JSON/环境配置，默认库为 ems，身份仓储固定访问 ems_web.表名。运行账号需要工程表及 Web 五表的相应读写权限。两套配置的主机、端口和凭据应指向同一实例；详见 数据库初始化说明。\n\n所有 Web 实例必须加载同一份编辑摘要密钥。示例 Web JSON 指向 conf/web-edit.key，\n首次启动前在构建根目录执行 bin/ems-web.exe --config conf/web.json --create-identity-key 生成；\n密钥不纳入 Git。文件路径也可通过 EMS_WEB_EDIT_KEY_FILE 提供；配置字段非空时优先。\n下面展示自定义路径：先将 backend/conf/web.json 的 identity_key_file、database_config\n设为空，再通过环境变量指定仓库内已忽略的本地部署路径。\n\nNew-Item -ItemType Directory -Force backend/.local | Out-Null\n$env:EMS_WEB_EDIT_KEY_FILE = Join-Path (Resolve-Path backend/.local) 'web-edit.key'\n$env:EMS_DATABASE_CONFIG = (Resolve-Path backend/conf/db.json).Path\n./build/web/bin/Release/ems-web.exe --config backend/conf/web.json --create-identity-key\n./build/web/bin/Release/ems-web.exe --config backend/conf/web.json --check-identity\n./build/web/bin/Release/ems-web.exe --config backend/conf/web.json\n\nems-db --database ems_web init 创建默认管理员 admin / 888888，可直接登录；密码以随机盐哈希保存。\n重复执行保留已有 admin 账号和密码。已有库可执行 ems-db --database ems_web seed admin 补建缺失账号。\n密钥命令独占创建文件，拒绝覆盖；Linux 使用 0600，Windows 设置不继承的私有 DACL。\n若只通过 upgrade head 建表并未创建任何用户，也可使用交互式 --init-admin 创建自定义首管理员；\n该路径的临时密码仍按既有首次改密流程处理，已有默认账号时无需执行该命令。\n\n所有管理员不能登录时，在受控主机终端执行 --recover-admin，交互指定现有管理员及新临时密码。恢复启用该账号、清除登录锁定、撤销全部会话并写审计，下一次仍必须改密；不开放 HTTP 恢复入口。\n\n启动和 ready 检查工程依赖、身份五表及唯一策略行；缺表或缺密钥拒绝启动，不静默退回内存身份。完整会话绝对期限 8 小时、首次改密会话 5 分钟；每个用户最多 3 个有效完整会话。空闲超时及密码规则由管理界面写入唯一策略行。audit_retention_days 默认 180、范围 1–3650；每分钟通过工作池各清理至多 200 条过期审计/会话，会话至少保留到绝对到期后 24 小时。\n\n3. 已有接口与验证\n\n生产接口使用持久账号、Cookie 会话、集中角色权限和真实设备范围；完整接口见登录设计及用户管理 API。内存身份构造器只用于显式测试注入。\n\n请求\t入参与响应\nPOST /api/auth/login\tJSON username/password，Origin 必须匹配 allowed_origin；返回 HttpOnly cookie 与 csrf_token\nGET /api/auth/session\t携带 cookie，读取当前主体与 CSRF\nPOST 查询/操作\tJSON 参数 + cookie + X-CSRF-Token + Origin\nPOST /api/point-imports/create\tmultipart：file 原文件，metadata JSON；同样校验身份、CSRF 与 Origin\nGET /health/live、/health/ready\t无业务参数；ready 检查本进程所需数据库与表\nGET /api/system/metrics\t需 system.read，返回脱敏计数与平均时延\n\n所有业务 ID、分页、筛选和期望 revision 都在 JSON；GET 无请求体、URL 无业务参数。接口清单见 API 契约。\n\n4. 当前实现与验证边界\n\n能力\t状态\nWindows 编译、配置检查、真实 HTTP 会话和设备接口\t测试覆盖无账号运行配置、显式注入身份的 Cookie/CSRF、multipart、CSV/XLSX、重放和事务回滚\n公共仓储/事务/配置用例\tSQLite 覆盖基本约束、权限、会话与回滚；MySQL 使用独立测试程序，避免两种 ORM 方言宏混用\n文档\t构建和类型检查通过，25 张 Mermaid 图通过语法解析\nCSV / 英文列 XLSX\t真实解析与持久预览，最多 2 MiB / 10,000 行；XLSX 校验解压预算\n中文四遥 XLSX\t当前返回 Unsupported，不调用旧表写入流程\n导入 YK / YT\t新点先停用，补齐写入及反馈规则后显式启用\n共享写地址\t执行侧互斥尚未接新工程表，当前明确拒绝；读写共享可逐行确认\nMySQL 身份与事务\t隔离真实实例验证并发初始化、撤权、互相停用及跨库审计回滚；生产库部署另行检查\nLinux/ARM、现场热加载\t尚需目标环境验收\n身份与设备写入审计\t成功变更与审计同事务；拒绝事件单独提交；后台有界保留清理\n监视/历史/告警/控制模块\t业务能力仍按对应模块进度接入，权限名称不代表现场命令已执行\n\n当前入口提供 HTTP；Trantor 默认使用 TRANTOR_USE_TLS=none 构建。本机开发直接监听，远程部署由 Nginx 终止 TLS，并配置 HTTPS allowed_origin 和 secure_cookie。-DTRANTOR_USE_TLS=openssl 可使用当前工具链的 OpenSSL 编译依赖，但进程原生 TLS 配置尚未开放。\n\nWindows 测试应在正常开发终端运行：受限沙箱的虚拟临时目录可能使 XLSX 库的原生文件接口报告文件不存在。\n\n真实 MySQL 集成测试必须使用专门准备的空实例：工程库名为 ems_identity_test，同一实例另有空的 ems_web 五表及策略种子；不能指向现有业务实例。设置 EMS_WEB_TEST_MYSQL_CONFIG 为该实例的公共 JSON 配置，再运行 test_web_mysql。未设置时该测试跳过；重复运行前需重新准备隔离空库。测试不负责清空库。Windows 原生客户端使用系统 TLS，须在正常开发终端验证，沙箱可能无法获取 Schannel 凭据。\n\n前后端联调时关闭 Vite 演示接口（EMS_IDENTITY_MOCK=false），将 EMS_API_TARGET 指向实际后端；\n前端页面 Origin 必须与 allowed_origin 或 allowed_origins 中的一项完全一致。\n示例配置允许 http://127.0.0.1:5173 和 http://localhost:5173；二者是不同来源，\n使用其他域名或端口需修改精确允许列表并重启 Web。正式部署使用同源 HTTPS 代理及\nsecure_cookie=true，Cookie 为 __Host-ems_session；本机 HTTP 开发使用 ems_session。\n\n来源 IP 以连接对端为准，不直接信任客户端自填的 X-Forwarded-For。反向代理部署时，网关按原始客户端地址实施来源限流，应用内的来源计数则针对网关连接地址。","routePath":"/processes/web/running","lang":"zh","toc":[{"id":"1-构建链路","text":"1. 构建链路","depth":2,"charIndex":49},{"id":"2-首次运行","text":"2. 首次运行","depth":2,"charIndex":2396},{"id":"3-已有接口与验证","text":"3. 已有接口与验证","depth":2,"charIndex":4830},{"id":"4-当前实现与验证边界","text":"4. 当前实现与验证边界","depth":2,"charIndex":5384}],"frontmatter":{},"version":"","description":"日期：2026-10-24｜源码：backend/src/web｜可执行文件：ems-web。"},{"title":"Web 后端用户管理实现设计","content":"日期：2026-10-31｜状态：C++ 持久身份服务、用户管理 API 及设备写入鉴权已实现；部署初始化与目标环境验收见运行说明。\n关联：业务规则与权限矩阵 · 登录设计 · Web 数据库与表设计 · Web 进程设计。\n\n本设计确定 ems-web 的 identity 模块如何落地：复用 Drogon HTTP 入口、现有工作池和公共数据库层，实现持久登录、用户管理、自助资料及密码维护、设备范围鉴权、会话撤销和审计。业务规则及字段以关联文档为准，本页不另建角色体系、数据库表或独立身份进程。\n\n1. 现状与实施边界\n\n部分\t当前实现\n数据库工具\tweb_db 独立定义 5 表；两库共用 database.yaml，通过 --database 选择\nC++ 数据库\tMySqlDatabaseContext 装配 users/audit，固定 ems_web 限定名，同一连接和事务访问两库\nSessionService\t生产读取持久账号、会话和策略；内存构造器仅供显式测试注入\nHTTP 分派\tidentity/module 集中声明固定路由；统一入口执行 Origin/CSRF 与服务分派\nPrincipal\t当前角色生成明确权限；结构化站/根配对；关键写入在事务内复核\n设备写入\tDeviceService 建立调用方事务，先持有用户共享锁，再锁站根；设备变更与审计一起提交\n\nPython SQLAlchemy 负责结构定义、部署迁移和显式种子；C++ 请求通过公共 ormpp Repository 访问 MySQL，不在请求中调用 Python，也不启动时建表。前端演示接口不能作为生产账号来源。\n\n2. 模块分层与目录\n\nflowchart TB\n    HTTP[Drogon 统一入口] --> API[identity api：解析与编码]\n    API --> Session[SessionService：认证与会话]\n    API --> User[UserService：管理与自助用例]\n    Session --> Authz[AuthorizationService：当前权限与范围]\n    User --> Authz\n    Session --> Password[PasswordHasher：成熟密码库适配]\n    User --> Password\n    Authz --> Repo[公共 Repository 与 ITransaction]\n    Session --> Repo\n    User --> Repo\n    Repo --> WebDB[(ems_web：5 张业务表)]\n    Repo --> ConfigDB[(ems：真实设备关系)]\n\nbackend/src/web/modules/identity/\n  module.h/.cpp                     固定路由、服务装配\n  api/\n    identity_codec.h/.cpp           固定用例字段白名单、UTF-8 校验、DTO 与响应编码\n  application/\n    session_service.h/.cpp          改造现有认证与会话服务\n    user_service.h/.cpp             管理员及自助用例\n    authorization_service.h/.cpp    角色映射、范围和事务内复核\n  public/\n    authorization.h                跨模块主体与授权契约\n\nbackend/include/common/database/identity/\n  types.h                          内部账号、范围、会话与策略记录\n  repositories.h                   IUserRepository、IAuditRepository\nbackend/src/common/db/identity/\n  identity_rows.h                   唯一 ormpp 行映射\n  user_repository.h                 受检 ormpp 模板适配器，实现用户/会话/策略及审计仓储\n\n以上为实际模块路径。统一 HTTP 入口承担 Controller 的薄分派职责，字段与 DTO 集中在 identity codec；公共模板适配器复用同一套错误处理和连接借用。模块只有三个应用服务，不按每张表、每个按钮再拆一层 Service。\n\n层\t职责\n统一 HTTP 入口\t方法、Origin、JSON 类型/体积、Cookie 提取、工作池准入、request_id 和一次性回复\nController / codec\t固定路由映射、字段白名单、类型与长度校验、DTO 编码；不写 SQL，不序列化数据库整行\nSessionService\t登录、会话读取、首次改密、重新认证、活动续期、自己会话的查询/撤销和退出\nUserService\t用户列表及管理、角色/范围替换、临时密码重置、策略维护、个人资料与个人改密\nAuthorizationService\t当前会话与账号校验、集中角色映射、资源判断、敏感操作最近认证、事务内权限复核\n公共 Repository\t类型化数据库操作、固定库限定名、行锁和错误转换；由调用方提交事务\n\n密码哈希适配复用 platform/crypto 的职责，补齐成熟 Argon2id 实现，保留明确算法标识的合法旧哈希校验入口。新密码不继续使用测试骨架的默认派生算法，不自实现密码算法。\n\n3. 数据访问与服务契约\n\n3.1 一套运行连接、两个业务库\n\n运行进程沿用公共 MySQL 连接配置，默认库为工程库 ems，账号和审计使用公共适配器内固定的 ems_web.表名。公共上下文提供 users、audit 仓储成员，依赖同一 IDatabase；不为 Web 库再次初始化一套不同配置的 ormpp 池，不逐请求执行 USE。\n\nPython 部署入口仍为同一份 backend/python/database.yaml：\n\nems-db --database ems init\nems-db --database ems_web init\nems-db --database ems_web seed policy\nems-db --database ems_web check\n\n该 YAML 当前仅由 Python 工具读取，不能误认为 C++ 配置加载器已经支持读取它。C++ 继续使用现有公共加载方式；两者指向同一 MySQL 实例及对应库，不新增 Web 专用数据库连接配置文件。\n\n3.2 公共 Repository\n\n公共接口已在 common/database/identity/repositories.h 定义，操作分组如下：\n\n接口\t操作分组\t返回和限制\nIUserRepository：用户\t按用户名/用户 ID 读取；按筛选分页；新增/更新；按固定顺序锁用户；统计启用管理员\t内部 UserRecord；读取无结果与依赖失败分开；不向 Controller 暴露哈希\nIUserRepository：范围\t读取/整批替换用户范围\t结构化 station_id/device_root_id；替换加入调用方事务，不自行提交\nIUserRepository：会话\t按 Cookie 摘要定位；按用户分页；新增、交互时间更新、重新认证、单个/批量撤销\t内部 SessionRecord；校验会话归属；撤销幂等\nIUserRepository：策略\t读取唯一策略行；加管理锁；更新策略\t仅 id=1，缺失不临时补行\nIAuditRepository\t追加脱敏事件、按条件有界查询\tevent_id 唯一；没有业务编辑/删除接口\n既有设备仓储\t站根锁、真实父子关系及有界设备读取\t复用 cfg_device，不把工程表复制到 Web 库\n\n所有 I/O 接收公共 CallContext，返回公共 Result / Status；Repository 写入显式接收调用方的 ITransaction&，不传 ORM 连接、SQL 字符串或 Drogon 对象。MySQL 行映射只在公共实现维护一份，与 SQLAlchemy 字段保持一致。\n\n3.3 主体与内部数据\n\n生产 Principal 至少承载当前请求的 user_id、session_id、kind、role_code、明确权限集合、scope_mode、结构化 scopes 与最近认证时间。密码哈希、Cookie 原值和数据库凭据不属于 Principal。\n\npermissions 每次由当前 role_code 的集中映射生成，不信任客户端或会话行中的权限副本。\n\nscopes 保留站与设备根的配对关系；不通过分离的 station_ids × device_roots 生成错误组合。\n\nPrincipal 是请求快照；关键写入必须在事务内重新核验，不能把入口已通过检查当作提交时仍然有效。\n\n登录 Cookie 使用至少 32 随机字节，数据库保存 32 字节 SHA-256 摘要；现有十六进制摘要文本需正确解码，不能把 64 字节 hex 文本写入 BINARY(32)。CSRF 使用 32 随机字节的无填充 base64url，固定 43 字符。\n\n持久期限用 UTC 数据库时间值；请求 deadline 使用公共单调时钟语义，不把现有 steady_clock::time_point 存入会话表。\n\n4. HTTP 接入与响应\n\n完整路由、字段和权限以用户管理 API和登录接口为准。所有接口显式注册方法与处理器，不增加动态路径 ID 或查询串。\n\n路由组\t应用服务\t安全入口\nGET login-options、POST login\tSessionService\t匿名；登录校验精确 Origin、JSON 和来源限流\nGET session、POST password/complete、logout\tSessionService\t允许完整或受限会话；受限会话仅可读取最小会话信息、完成首次改密或退出\nPOST reauthenticate、activity、logout-all\tSessionService\t仅完整会话；POST 检查 Origin + CSRF\n/api/users/*\tUserService；会话查询/撤销复用会话用例\t完整会话 + 对应管理权限；敏感写入检查最近认证\n/api/profile/me、update、change-password\tUserService\t完整会话；用户 ID 只取当前主体\n/api/profile/sessions/*\tSessionService\t只能访问自己的会话\n\n上表 auth 路径统一位于 /api/auth/。受限会话不允许重新认证来升级成完整会话；首次改密成功撤销会话，要求重新登录。退出接口对已退出状态幂等，但不把数据库不可用当作已撤销成功。\n\nController 对每个用例使用独立字段白名单，不将 JSON 直接赋值给 ORM 行。用户 ID、内部自增 ID、时间戳、哈希、首次改密标记及失败计数不能由普通编辑请求修改。个人中心不接受目标 user_id、role_code、status 或 scopes。\n\n现有 text() 工具按 UTF-8 字节限长，不能直接用它实现“64 个姓名字符”或“32 个密码字符”。需验证合法 UTF-8 并按 Unicode 字符计数，另设相应字节上限；用户名仅处理 ASCII，密码不去空格、不截断、不做隐式归一化。\n\n4.1 查询与 DTO\n\n响应\t约定\nUserSummary / UserDetail\t稳定 user_id、账号、姓名、角色、状态、范围摘要、安全状态及时间；详情包含 scopes 和 edit_token，不含哈希或内部 id\nUserList\titems、total、page、page_size、stats；默认按 created_at/user_id 升序，同一查询事务计算列表与计数\nstats\ttotal/enabled/disabled/locked；不受当前列表筛选影响，均排除 deleted，locked 按当前 UTC 是否小于 locked_until 计算，可与启用状态重叠\nCapabilities\t三种固定角色、范围模式、密码最小/最大长度、登录通知、供授权选择的 scope_tree；不得返回账户清单或连接密钥\nSessionSummary\tsession_id、脱敏 client/source_ip、创建/最近交互/到期时间、current；不返回 token_hash 或 csrf_token\nProfile\t当前用户的公开资料、角色和范围；不需要全局 user.read 权限\n\n列表分页默认 20、最大 200；用户名/姓名关键词最多 64 个字符，条件值绑定，排序字段采用白名单。管理员账号管理是实例级能力，不按管理员设备范围过滤用户列表。设备相关列表和 total 则必须先按资源权限过滤再分页。\n\nscope_tree 通过既有设备仓储读取完整、可选的授权目录，遵循现有树预算；超限返回 422 scope_tree_too_large，不将截断结果冒充完整树。每用户最多 200 个规范化授权根。范围规范化只移除重复和被祖先覆盖的项，不补全无效站或根。\n\n5. 核心用例\n\n5.1 登录与会话恢复\n\n读取策略和账号，未知账号执行同成本假哈希校验；密码派生在数据库锁外完成。\n\n开启短事务，锁定用户，重读密码哈希、状态、角色、范围、锁定期限及首次改密状态。认证相关状态已变化则拒绝旧校验结果。\n\n错误认证按当前策略更新失败计数和锁定时间，记录脱敏失败事件；提交该失败处理事务后再返回 401，不创建会话。不能先抛认证异常而将失败计数一并回滚；数据库或审计不可用时拒绝登录并返回依赖错误。\n\n成功认证清理失败计数，按需要创建 full 或 password_change 会话；完整会话在用户锁内检查最多 3 个，撤销最早活动者。\n\n会话创建、最近登录时间和成功审计同事务提交；确认提交后才设置 Cookie、返回 CSRF 与公开会话 DTO。\n\n恢复会话按 Cookie 摘要定位记录，再检查撤销状态、用户启用状态、绝对期限和当前空闲策略，并从当前用户生成权限。会话读取、列表轮询和健康请求不更新 last_interactive_at；只有明确交互调用 activity 才续期。\n\n5.2 创建与维护用户\n\n创建默认 observer、disabled、selected 空范围。Service 在进行哈希前完成字段、角色及明显权限检查；哈希完成后，事务内按当前策略重新检查密码规则和当前管理员权限，不能使用派生前的旧策略直接提交。\n\n操作\t事务内关键步骤\t会话影响\n创建\t锁策略行及管理员；确认账号唯一；校验范围；写用户、范围、审计\t新用户必须首次改密，临时密码 24 小时有效\n修改姓名\t校验本人/他人入口边界及 edit_token；只更新 display_name、updated_at；记录审计\t不撤销会话\n替换角色/范围\t锁策略行和用户；检查本人限制、最后管理员；锁相关站根并核验设备关系；整批替换并审计\t撤销目标全部完整/受限会话\n启停\t锁策略行和用户；检查本人限制、最后管理员；更新状态并审计\t停用撤销全部会话；启用不恢复旧会话\n删除\t同上，逻辑删除并清理范围，保留用户 ID 和用户名；审计\t撤销全部会话\n解锁\t核验权限及最近认证；清理失败计数、locked_until；审计\t不启用停用账号，不恢复撤销会话\n\n唯一用户名冲突返回 409，不覆盖原用户。重复提交创建请求仍按用户名核对结果，不添加注册审批、邀请、组织或自定义角色流程。\n\n5.3 密码与敏感操作\n\n个人改密和首次改密需验证当前密码；管理重置要求管理员自己的最近密码认证，不接收目标用户旧密码。所有密码写入复用同一校验与哈希适配，事务中重读当前策略、凭据状态及当前会话后，更新哈希并撤销目标全部会话，与审计一起提交。\n\n完成个人/首次改密时清理 must_change_password 及临时期限；管理重置则置标记为 true、设置 24 小时期限。\n\n创建管理员或创建已启用用户、角色/范围变更、启停、删除、重置、解锁、撤销他人会话和修改登录策略，提交时要求 auth_time 距当前时间不超过 5 分钟。\n\n普通管理员不能通过管理接口修改自己的角色、状态或范围，不能管理重置自己的密码；个人改密必须走旧密码校验。\n\n会话撤销按 user_id + session_id 核对归属，重复撤销返回成功；自助接口不接受 all=true 扩大到他人，退出本人全部会话使用既有 logout-all。\n\n修改登录策略只更新唯一行，缩短空闲期限后按新值鉴权；不批量重置密码、不无故撤销所有会话。\n\n5.4 首管理员与离线恢复\n\n首管理员通过受控主机命令交互创建，复用相同 UserService 和 Repository 事务能力；锁定策略行后确认 auth_user 从未有过记录，创建 enabled/all 管理员并要求首次改密。首次初始化不走 HTTP，不从 seed 或命令行参数携带密码。\n\n离线恢复只用于有主机权限的受控维护，记录 request_id、恢复事件及目标账号，撤销目标全部会话并要求首次改密。不能因为当前无启用管理员就在服务启动时自动创建默认账号。两个主机命令并发执行仍由策略行锁串行化。\n\n6. 统一鉴权与事务边界\n\n6.1 每请求校验与写入复核\n\n入口读取当前会话并检查 Origin/CSRF，应用服务检查角色和资源。所有受保护 POST，包括查询，均校验 CSRF；登录只检查 Origin，不要求已有 CSRF。GET 无业务参数、不用于状态变更。\n\n关键写入在调用方事务内持有当前用户共享锁，重新核验会话、当前角色与实际范围；用户管理需要的目标用户使用写锁。撤权、停用及重置需要相应用户写锁，因此能与在途关键写入按提交顺序排序。\n\n固定加锁顺序为：策略行（管理用例需要时）→ 涉及用户按内部 id 升序 → 会话 → 涉及站根按稳定 ID 顺序。锁定后重新取当前时间检查最近认证与会话期限，不能用哈希前的时间绕过超时。\n\nsequenceDiagram\n    participant C as 用户管理 Controller\n    participant S as UserService\n    participant R as 公共 Repository\n    participant D as MySQL 同连接两库\n    C->>S: SetAccess DTO 与入口主体\n    S->>R: begin，锁定策略行与涉及用户\n    R->>D: ems_web 当前状态与会话复核\n    S->>S: 权限、最近认证、edit_token、最后管理员\n    S->>R: 锁定 ems 站根，校验真实设备关系\n    S->>R: 更新用户，替换范围，撤销会话，追加审计\n    S->>R: commit\n    alt 确认提交\n        S-->>C: 已更新的公开 DTO\n    else 提交结果未知\n        S-->>C: effect=Unknown，要求查询核对\n    end\n\n6.2 接入现有设备写入\n\nDeviceRequest 已接收调用方事务，先复核当前用户及会话，再锁站根。提交前再次检查期限和当前策略；HTTP 入口的检查不代替事务内复核。\n\n应用服务取得一个 ITransaction\n  → AuthorizationService 在该事务锁定/复核当前用户与会话\n  → DeviceRequest 接受该事务，校验设备范围并锁站根\n  → 保存 ems 工程表，更新站根 config_revision\n  → 通过公共审计仓储写 ems_web.audit_log\n  → 调用方一次提交\n\nDeviceRequest 与 Repository 均不再额外开启或提前提交另一个连接上的事务。只读请求使用鉴权时的当前状态；已鉴权的在途只读请求可完成。异步人工控制由控制执行用例在最终执行前重新授权，不依赖队列中的旧权限快照。\n\n6.3 edit_token 与审计\n\nedit_token 是对当前可编辑状态的服务端 HMAC 摘要，不增加数据库版本列。输入包含用户 ID、姓名、角色、状态、scope_mode、排序规范化的 scopes，以及首次改密/临时期限/凭据状态；密码哈希可作为内部摘要输入，但不能出现在响应或审计中。登录时间、失败计数等运行字段不参与摘要。\n\n所有 Web 实例使用同一受限来源的摘要密钥和同一规范编码；锁行后重新计算 expected_edit_token。失配返回 409，不自动覆盖；策略 token 仅包含唯一行 ID 和五个可编辑策略字段。\n\n成功变更、会话撤销和成功审计同事务提交；没有审计不能先返回变更成功。失败操作先回滚业务写入，再按需记录独立的脱敏失败事件；失败审计不可用也不能将拒绝结果变为放行。业务运行账号只追加/查询审计，保留期清理由维护身份执行。\n\n7. 工作池、异常与就绪\n\n复用现有有界工作池。密码派生不占 Drogon I/O 线程、不在等待派生期间占用数据库连接或行锁；首期限制同时派生最多 2 个，超限明确返回 503/Retry-After，不新增无界队列。哈希结束后重新检查 deadline 与身份，不能提交已过期排队请求。\n\n场景\tHTTP / reason\t写入确定性与客户端行为\n非法字段、类型、分页\t400 invalid_argument\tNotApplied；修正输入\n未知账号、密码错误、停用、锁定、临时密码过期\t401 invalid_credentials\t不暴露账号存在性或精确锁定状态；可能已记录失败计数，不自动重放登录\n会话缺失/失效\t401 unauthenticated / session_expired\t不进入业务写入，重新登录\n首次改密未完成\t403 password_change_required\t仅进入首次改密页\n权限、最近认证或 CSRF 不满足\t403 permission_denied / reauthentication_required / csrf_mismatch\t业务未执行\n不存在、越范围或会话不属于目标用户\t404 user_not_found / session_not_found；设备复用现有不可见原因码\t不泄露其他资源存在性\n用户名或表单冲突、最后管理员\t409 username_conflict / edit_conflict / last_admin_required\t回读最新状态并人工确认\n密码、范围、授权目录容量或本人管理规则失败\t422 password_policy_failed / invalid_scope / scope_tree_too_large / self_management_forbidden\t修正业务输入或明确处理目录容量限制\n请求来源、认证尝试或用户变更限流\t429 rate_limited\tRetry-After，不自动重放写入\n身份、审计、工作池或密码派生容量不可用\t503 identity_unavailable / audit_unavailable 或既有容量原因码\t尚未执行时 NotApplied，提交不确定时保留 Unknown\n提交响应丢失/超时，无法确认提交\t公共错误转换为既有失败状态\teffect=Unknown，使用原 ID/用户名/资源及审计事件核对结果\n\n错误继续使用统一 {error, meta} 信封，不能根据底层异常文字分支，不能把数据库断连伪装成密码错误或空列表。数据库事务的 Unknown 不转为 NotApplied，不自动重放重置密码或配置写入。\n\n生产就绪检查需包含工程库依赖、ems_web 五表、唯一策略行、固定角色映射、凭据与 edit_token 密钥来源以及密码库可用性。策略行缺失时拒绝就绪，不在启动时补默认值。存活接口只检查进程；单个设备离线不阻断身份管理。\n\n现有 SessionService(Json users, ...) 只保留在显式测试装配边界，生产运行路径不允许从配置注入测试权限、内存账号或演示默认密码。日志与指标仅记录 request_id、动作、原因、耗时、容量等，不包含认证表单、Cookie、哈希或密钥。\n\n8. 实施结果与验收\n\n阶段\t完成条件\n公共持久化\t补齐行结构、ormpp 映射、IUserRepository/IAuditRepository、公共工厂装配与 schema 检查；同连接访问两库\n持久认证\t改造 SessionService，完成登录、恢复、首次改密、重新认证、活动续期和退出；重启及多 Web 实例有效\n用户用例\t完成用户 CRUD、角色/范围、策略、自助资料与密码、会话管理及 edit_token\n业务接入\t注册固定路由，替换生产内存装配，改造 DeviceRequest 事务与鉴权，前端关闭演示接口联调\n\n验收按实际用例覆盖：\n\n三角色、自己/他人、完整/受限会话矩阵；不得通过替换 user_id、未知字段或客户端权限提升身份。\n\n整站/子树并集、跨站根、仅导航祖先、component 来源、设备移动/删除、分页 total 与批量越权。\n\n失败锁定、临时密码到期、首次改密、空闲/绝对超时、并发完整会话上限、单个及全部撤销。\n\n创建/重置派生期间策略变化、账号停用或凭据变化；锁内重新检查，不生成旧身份会话。\n\n并发首管理员初始化、两管理员互相停用/降级、最后管理员保护、edit_token 过期。\n\n撤权与设备写入并发、站根锁顺序、两库单事务回滚、审计不可写和提交结果未知。\n\nUTF-8 多字节姓名和密码边界、无效编码、超限 scope_tree、字段白名单、日志脱敏、池耗尽与退出。\n\n当前 C++ 应用测试覆盖角色、受限会话、持久恢复、失败计数、编辑冲突、范围规范化、会话上限/归属、审计故障及撤权复核。独立 test_web_mysql 在空隔离实例验证并发首管理员初始化、用户共享锁与撤权排序、两个管理员互相停用、中文搜索及工程变更/审计跨库回滚。两种驱动使用不同测试二进制，避免 ormpp 方言宏产生 ODR 冲突。\n\n完整 HTTP 入口与前端契约使用生产持久服务联调；部署步骤和测试实例准备见运行说明。Linux/ARM 性能、多主机运行及现场控制仍需目标环境验收，权限名称不会自动启用未实现的监视/控制业务。\n\n来源限流及未知账号同形计数使用进程内有界集合；已存在账号的连续失败/锁定由数据库持久化并跨实例一致。身份管理及自助变更每用户每进程每分钟最多 60 次，认证来源每 IP 每进程每分钟最多 30 次；密码派生最多两个并发，超出返回 429。审计保留天数由 Web 运行配置调整，定时任务有界清理，不增加业务表。","routePath":"/processes/web/user/backend","lang":"zh","toc":[{"id":"1-现状与实施边界","text":"1. 现状与实施边界","depth":2,"charIndex":253},{"id":"2-模块分层与目录","text":"2. 模块分层与目录","depth":2,"charIndex":713},{"id":"3-数据访问与服务契约","text":"3. 数据访问与服务契约","depth":2,"charIndex":2416},{"id":"31-一套运行连接两个业务库","text":"3.1 一套运行连接、两个业务库","depth":3,"charIndex":2430},{"id":"32-公共-repository","text":"3.2 公共 Repository","depth":3,"charIndex":2873},{"id":"33-主体与内部数据","text":"3.3 主体与内部数据","depth":3,"charIndex":3556},{"id":"4-http-接入与响应","text":"4. HTTP 接入与响应","depth":2,"charIndex":4081},{"id":"41-查询与-dto","text":"4.1 查询与 DTO","depth":3,"charIndex":4958},{"id":"5-核心用例","text":"5. 核心用例","depth":2,"charIndex":5714},{"id":"51-登录与会话恢复","text":"5.1 登录与会话恢复","depth":3,"charIndex":5723},{"id":"52-创建与维护用户","text":"5.2 创建与维护用户","depth":3,"charIndex":6179},{"id":"53-密码与敏感操作","text":"5.3 密码与敏感操作","depth":3,"charIndex":6716},{"id":"54-首管理员与离线恢复","text":"5.4 首管理员与离线恢复","depth":3,"charIndex":7177},{"id":"6-统一鉴权与事务边界","text":"6. 统一鉴权与事务边界","depth":2,"charIndex":7438},{"id":"61-每请求校验与写入复核","text":"6.1 每请求校验与写入复核","depth":3,"charIndex":7452},{"id":"62-接入现有设备写入","text":"6.2 接入现有设备写入","depth":3,"charIndex":8219},{"id":"63-edit_token-与审计","text":"6.3 edit_token 与审计","depth":3,"charIndex":8605},{"id":"7-工作池异常与就绪","text":"7. 工作池、异常与就绪","depth":2,"charIndex":8994},{"id":"8-实施结果与验收","text":"8. 实施结果与验收","depth":2,"charIndex":10383}],"frontmatter":{},"version":"","description":"日期：2026-10-31｜状态：C++ 持久身份服务、用户管理 API 及设备写入鉴权已实现；部署初始化与目标环境验收见运行说明。 关联：业务规则与权限矩阵 · 登录设计 · Web 数据库与表设计 · Web 进程设计。 本设计确定 ems-web 的 identity 模块如何落地：复用 Drogon HTTP 入口、现有工作池和公共数据库层，实现持久登录、用户管理、自助资料及密码维护、设备范围鉴权、会话撤销和审计。业务规则及字段以关联文档为准，本页不另建角色体系、数据库表或独立身份进程。"},{"title":"用户管理与角色权限设计","content":"日期：2026-10-31｜状态：持久账号、三角色权限、用户与自助 API 已实现；监视/控制业务按对应模块进度接入。\n关联：登录设计（用户名、密码与加密） · 后端实现设计 · Web 数据库与表设计 · Web 进程设计 · 设备模块 API。\n\n1. 范围与基本规则\n\n用户管理属于 Web 的 identity 业务模块，对外提供账号生命周期、角色分配、资源范围、密码维护、会话撤销和安全审计。认证与授权统一由该模块实现，设备、监视、历史和控制模块消费 Principal。\n\n本页定义业务规则及 HTTP 契约；C++ 服务分层、公共 Repository、事务接入和验收顺序见后端实现设计，数据库字段只在数据库专题维护。\n\n内置三种固定角色：管理员 admin、操作员 operator、观察员 observer。每个用户恰好一个角色，首期不支持自定义角色、多角色合并和逐用户权限补丁。\n\n默认拒绝；授权必须同时满足“操作权限”和“站/设备资源范围”。前端菜单或按钮隐藏不能代替后端授权。\n\n用户、角色和授权保存后直接生效；不建立配置版本、发布、快照或回滚机制，也不递增设备站根 config_revision。\n\n站、单元、设备、部件都引用 cfg_device.device_id 和实际父子关系，不能建立第二套资产或设备目录。\n\n生产账号存入独立的 ems_web 数据库，通过公共数据库层访问，不从 Web JSON 或环境变量读取账号清单；环境配置仅提供连接、密钥来源和预算。\n\n2. 三类角色与权限矩阵\n\n管理员承担系统管理和工程维护；操作员承担值班运行；观察员读取运行数据。管理员拥有全部已定义业务权限，但同样受到资源范围、业务校验和控制安全联锁约束。以下为目标权限，监视/历史/告警/控制能力随对应模块实现后开放。\n\n图例：✓ 允许；× 禁止。文档与设计图统一采用该标识，同时保留可访问文本。\n\n功能 / 后端权限\t管理员\t操作员\t观察员\n实时监视 monitor.read、历史/曲线 history.read\t✓\t✓\t✓\n告警列表与详情 alarm.read\t✓\t✓\t✓\n告警确认、处置备注 alarm.ack\t✓\t✓\t×\n遥控意图 command.yk、遥调意图 command.yt\t✓\t✓\t×\n设备树/档案/四遥定义 device.read\t✓\t✓\t✓\n通道与绑定只读 channel.read\t✓\t✓\t×\n设备增改删 device.write\t✓\t×\t×\n通道配置 channel.write、绑定配置 binding.write\t✓\t×\t×\n四遥配置 point.write、导入预览/应用 import.write\t✓\t×\t×\n用户列表/详情 user.read\t✓\t×\t×\n用户创建、编辑、启停、删除 user.write\t✓\t×\t×\n角色与资源范围分配 user.grant\t✓\t×\t×\n密码重置、解锁与登录保护 user.security\t✓\t×\t×\n查看及撤销他人会话 session.manage\t✓\t×\t×\n全局审计查询 audit.read、进程指标 system.read\t✓\t×\t×\n自己的资料、改密、会话查看/退出\t✓\t✓\t✓\n\n“自己的操作”由登录主体匹配校验，不授予上述全局管理权限。用户不能通过传入别人的 user_id 将自助接口变成管理接口。三类角色均无公开注册、直接修改密码哈希、读取密钥或跳过控制联锁的能力。\n\n角色在代码中集中映射为明确权限集合；数据库保存 role_code。生产主体不生成通配 permissions={\"*\"}，新增权限默认不自动授予任何角色，必须修改集中映射并验收。现有设备模块的 device.read/device.write/channel.read/channel.write/binding.write/point.write/import.write 名称保持一致。\n\n有效操作权限直接取当前角色的集中映射，资源范围另行校验，不再增加协议授权范围。自助资料、改密和自己的会话管理要求完整认证会话；首次改密受限会话只能访问专用改密与退出接口。\n\n2.1 读取与运行操作边界\n\n设备只读 DTO 必须按角色裁剪：观察员可见设备名称、位置、四遥描述等业务信息，不能读取通道连接详情；任何角色的普通响应均不返回协议密码、私钥或数据库凭据。导出、附件、缓存、推送、统计 total 与详情遵循同一授权范围。\n\n遥控/遥调权限只允许向控制模块提交人工意图；不能通过配置接口直接写现场设备。控制模块继续执行设备支持能力、点启用状态、运行模式、联锁、互斥、期限和幂等校验。YK、YT 在配置侧仍分别使用 cfg_point_yk / cfg_point_yt，实时记录均映射 Command，运行侧以 point_type 区分。\n\n3. 站与设备资源范围\n\n范围模式\t语义\nall\t当前 EMS 实例管理的全部站和设备，仅管理员可分配/持有；仍需操作权限\nselected\t显式授权列表；每条为“整个站”或“站内某设备子树”，可包含多个根\nselected 且列表为空\t无业务资源权限，可登录维护个人资料；用户管理能力仍由管理员角色决定\n\n管理员的账号管理权限是实例级权限，与设备范围独立；资源范围只约束设备相关操作。具有 user.grant 的管理员可管理全实例用户和授予 all，这属于该角色的管理权。若将来需要“只能转授自己的设备范围”，应引入单独的受限管理用例，不能默默改变本期语义。\n\n每条授权记录包含 station_id 与可空 device_root_id。根为空表示整个站；否则根必须通过实际父链属于该站，授权包含该根及其后代。多个范围取并集，操作权限再与该集合取交集；拒绝重复、跨站或失效 ID，整站授权存在时规范化掉同站冗余子树。\n\nflowchart TD\n    Request[用户发起请求] --> Identity[当前持久会话有效]\n    Identity --> Role{当前角色允许操作}\n    Role -->|否| Forbidden[403 权限不足]\n    Role -->|是| Locate[从数据库定位真实站和设备关系]\n    Locate --> Scope{目标属于当前授权范围}\n    Scope -->|否| Hidden[404 资源不可见]\n    Scope -->|是| Business[业务校验与执行]\n\n请求中的站 ID、设备路径和来源设备 ID 都不是授权证据；以数据库实际关系为准，不能用字符串前缀判断子树。\n\n设备树可返回通向授权根的祖先作为导航节点，但只包含最小名称/标识，并标记 navigation_only=true；不能据此读取祖先完整档案或修改祖先。\n\ncomponent 按自身在设备树中的位置授权；访问来源通信设备、通道或共享绑定信息时，还需对实际来源资源独立校验，不能通过 source_device_id 扩大范围。\n\n批量请求逐项校验，任一项越权则整批拒绝；列表先授权筛选再分页和计数，不能先分页再丢弃越权项。\n\n移动设备校验原位置、目标父节点及受影响子树；all 或同时覆盖两侧的范围才允许移动。删除授权根后对应范围不再命中，不自动提升到父设备。\n\n授权的是“设备子树”：管理员改变设备父链会改变其继承可见性，移动前须显示影响并审计。每次请求按新父链计算，不能缓存旧路径继续授权。\n\n跨设备绑定、整站导入、模板应用等复合用例必须覆盖所有受影响设备；不得以一个可见根替代整批授权。\n\n适配现有 Principal.station_ids/device_roots 时，由服务端从结构化范围计算，不能接受前端直接填充这些集合。若延用 * 作为内部资源哨兵，只允许由明确的 scope_mode=all 生成；长期以结构化范围契约承载，避免把不同站的根做错误笛卡尔组合。\n\n4. 账号生命周期与密码\n\n4.1 账号字段及状态\n\n字段\t规则\nuser_id\t稳定、服务端生成的字符串 ID，作为会话与审计主体，不能复用\nusername\t4～64 位 ASCII 字母/数字/下划线/点/连字符，首位字母；统一小写后唯一，创建后不可改\ndisplay_name\t1～64 个 Unicode 字符，去首尾空白；展示时转义\nrole_code\tadmin/operator/observer 三选一\nstatus\tenabled/disabled/deleted；创建默认 disabled，明确启用后才能登录\nscope_mode / scopes\tall 或 selected 及其站/设备子树授权\nmust_change_password\t首次创建、管理员重置后为 true\nlocked_until\tUTC 时间，可空；临时密码错误锁定与人工停用分开\ncreated_at/updated_at/last_login_at\tUTC 时间；登录失败不能刷新 last_login_at\n\nenabled 且未删除、临时锁定已到期才允许校验登录。管理员解锁仅清理失败计数/锁定期限，不把 disabled 自动改成 enabled。解锁不恢复任何已撤销会话。\n\n删除采用逻辑删除并撤销会话；保留 user_id/username 和最小审计关联，用户名不能重新注册，避免历史操作归属歧义。界面默认不显示已删除用户；全局审计仍能解析其原主体。其他资料可按保留策略脱敏，不物理级联删除审计记录。\n\n4.2 密码规则与重置\n\n密码长度为 12～32 个 Unicode 字符，最小长度由管理员在 12～32 之间配置；大写字母、小写字母、数字、特殊符号至少三类。允许粘贴和密码管理器，不静默截断、去空格或隐式归一化；拒绝弱密码和与用户名相同的密码。以登录设计为统一认证规则。\n\n默认使用成熟实现的 Argon2id，最低参数 m=19 MiB/t=2/p=1，每用户独立随机盐，编码存储算法及成本。上线前在目标 ARM/Windows 硬件压测有界并发及派生成本。\n\n当前测试骨架的 PBKDF2 不是目标新账号默认值；已有合法 PBKDF2 哈希可在成功登录后重哈希，不能直接“转换”摘要。没有生产账号时无需构造兼容数据。\n\n创建用户时管理员设置符合策略的临时密码，服务端只写哈希并置首次改密；请求/响应与审计均不回显密码。临时密码通过现场受控渠道告知，系统不自动发送邮件或消息。\n\n临时密码有效期 24 小时；过期需管理员再次重置。首次改密不会自动启用 disabled 账号。\n\n完整会话中用户修改自己的密码需提交旧密码；成功后清除首次改密标记、撤销全部会话并要求重新登录。禁止修改成当前密码，不要求周期性强制改密。\n\n管理员重置密码需最近 5 分钟重新认证，提交目标用户及新临时密码；重置同事务撤销目标全部会话。管理员不能读取原密码，也不能通过重置接口绕过自己的旧密码校验。\n\n首期不提供匿名短信/邮件找回入口。遗忘密码由管理员重置；所有管理员均无法登录时走受控主机离线恢复命令，并强制记录恢复事件、撤销目标会话和下次改密。\n\n4.3 首个管理员与最后管理员保护\n\n空库通过一次性主机初始化命令创建首个管理员；仅无任何用户记录时可执行，交互输入密码，不能放在命令行参数或仓库种子中。初始化创建 enabled、all 范围、必须改密的账号，同时写统一审计；并发执行只能成功一次。禁止默认 admin/admin、启动时自动补管理员或开放网络注册。\n\n始终保留至少一个未删除且 enabled 的管理员。自助页面禁止修改自己的角色/状态/范围、删除自己或用管理重置接口重置自己；可修改展示名、按旧密码改密和退出会话。其他管理员不能停用、删除或降级最后一名 enabled 管理员。\n\n管理员变更在公共事务中先锁定唯一登录策略行，再锁定涉及用户，检查变更后的管理员数量，写入账号/权限、撤销会话和审计后提交。策略行同时承担管理事务的串行锁，不单独建立安全守卫表。并发两名管理员互相停用/降级时不允许同时通过。临时密码锁定不计为人工停用，需结合管理员解锁/主机恢复处理，不能靠禁止锁定管理员绕过暴力破解防护。\n\n5. 持久化与事务设计\n\n账号与 Web 业务使用独立的 ems_web 数据库，与工程库 ems 位于同一个 MySQL 实例。共 5 张表，字段、类型、索引及初始化规则统一见 Web 数据库与表设计。独立 SQLAlchemy 模型与迁移入口已实现，两库共用 backend/python/database.yaml，通过 ems-db --database ems_web 选择；C++ 公共 Repository、身份服务和固定 HTTP 接口已接入。\n\n表\t职责\nauth_user\t账号、密码哈希、固定角色、状态和失败锁定\nauth_user_scope\t站或设备子树授权；只存稳定 ID，不复制设备目录\nauth_session\t完整/受限会话、Cookie 摘要、CSRF、活动期限与撤销状态\nauth_login_policy\t唯一登录策略行，同时串行首管理员初始化和管理员管理事务\naudit_log\tWeb 认证、安全管理和业务操作审计，复用公共审计契约\n\n会话 Cookie 为高熵随机值，服务端只保存其摘要；密码使用专用哈希。会话原值仅通过 Set-Cookie 交给浏览器，不进入 JSON。每会话的随机 csrf_token 保存在服务端会话记录中，以便页面刷新后由受保护的 session 接口恢复，多标签使用同一值；CSRF 单独不能充当登录凭证。ID 对外都是字符串，密码哈希不得进入公共用户 DTO。资源范围属于设备授权数据。\n\nAPI 的整站授权仍为 device_root_id=null；数据库以非空的空串表示，由 Repository 转换，唯一键 (user_id, station_id, device_root_id) 保证重复整站行无法写入。父子授权重叠仍在锁定用户的事务内规范化。详细索引只在数据库设计中维护。\n\n5.1 原子性和即时撤销\n\n账号写入、范围替换、会话撤销和成功审计使用同一个公共数据库事务；任一失败全部回滚，不能先返回成功再异步撤销。停用、删除、改密/重置和权限变更同时撤销完整及受限改密会话；登录完成前锁定用户，重新核验认证相关字段，不能使用撤权前的结果创建旧权限会话。统一审计不可写时拒绝安全管理变更；失败登录审计使用独立事务，写失败也不允许因此创建会话。\n\n锁顺序固定为“登录策略行（管理用例需要时）→ 涉及用户按内部 id 升序 → 会话 → 业务站根”。账号管理事务和业务写事务遵循相同顺序，不能先锁站根后补锁账号造成反向等待。工程写入与 Web 审计使用同实例、同连接的两库事务，不能分别提交。\n\n普通读取以鉴权时状态为准，已鉴权的在途只读请求可以完成。配置写入、用户管理和控制意图提交在同一事务持有当前用户共享锁，重新核验权限与范围；停用/降权事务需要独占锁，二者按提交先后排序。权限变更成功返回后，旧身份不能再提交新的关键写入。后续异步控制任务在最终执行前再次授权；已发到现场的命令不能通过撤销会话“收回”。\n\n管理界面读详情获取 edit_token：服务端对当前可编辑字段生成不可伪造摘要，用于检测并发编辑，既不存配置版本也不提供历史。更新/启停/删除/授权/重置提交 expected_edit_token；服务端锁行后核对，过期返回 409，要求重新读取。last_login_at、失败计数等运行字段不参与摘要，避免正常登录使管理编辑频繁冲突。\n\n过期或撤销会话至少保留到绝对期限后 24 小时用于诊断，再由有界任务分批删除；统一审计默认保留 180 天，具体部署可调整。账号逻辑删除不触发审计级联清理。清理任务分批运行，不持有全表长锁。\n\n6. 用户与自助 API\n\n业务接口遵循固定 URL、仅 GET/POST、有参 POST JSON、snake_case 和统一信封；所有 POST 校验 Origin + CSRF，响应 Cache-Control: no-store。用户 ID、会话 ID 等均放 JSON，不放路径或查询串。登录同样采用直接 POST JSON，不增加认证协议例外。\n\n6.1 管理员接口\n\n方法与路径\t请求关键字段\t权限 / 结果\nGET /api/users/capabilities\t无\tuser.read；三种角色、权限说明、密码规则、范围模式、登录通知与有界完整 scope_tree；超限不截断\nPOST /api/users/list\tkeyword/role_code/status/page/page_size，筛选可省略\tuser.read；脱敏列表、稳定排序和真实 total\nPOST /api/users/detail\tuser_id\tuser.read；用户、范围、edit_token，不含哈希/令牌\nPOST /api/users/create\tusername/display_name/role_code/status/scope_mode/scopes/temporary_password\tuser.write + user.grant；201 用户摘要；status 省略为 disabled\nPOST /api/users/update\tuser_id/display_name/expected_edit_token\tuser.write；仅修改他人展示名，未知字段拒绝\nPOST /api/users/set-status\tuser_id/status/expected_edit_token\tuser.write；status 仅 enabled/disabled，停用时撤销会话\nPOST /api/users/set-access\tuser_id/role_code/scope_mode/scopes/expected_edit_token\tuser.grant；一次替换角色和完整范围，撤销全部会话\nPOST /api/users/reset-password\tuser_id/temporary_password/expected_edit_token\tuser.security；临时密码、强制改密、撤销全部会话\nGET /api/users/security-settings\t无\tuser.security；登录失败阈值、锁定时长、空闲超时、密码长度、登录通知及 edit_token\nPOST /api/users/security-settings/update\t上述五项策略及 expected_edit_token\tuser.security + 最近重新认证；锁定唯一策略行及当前管理员，校验范围并同事务写审计\nPOST /api/users/unlock\tuser_id/expected_edit_token\tuser.security；清理锁定及失败窗口\nPOST /api/users/delete\tuser_id/expected_edit_token\tuser.write；逻辑删除，撤销全部会话，返回 removed_id\nPOST /api/users/sessions/list\tuser_id/page/page_size\tsession.manage；脱敏设备/IP、最近活动、期限、当前会话标识\nPOST /api/users/sessions/revoke\tuser_id/session_id 或 user_id/all=true\tsession.manage；校验会话归属，撤销幂等\n\n创建管理员或已启用用户、授予/扩大范围、角色变更、重置/解锁、删除/启停和撤销他人会话均要求最近 5 分钟重新认证。POST /api/auth/reauthenticate 接收当前密码，在已登录 Cookie、Origin 和 CSRF 下校验并仅更新当前会话 auth_time；不接受目标用户 ID，不产生业务新权限。\n\n创建流程返回的用户摘要含新 user_id；不返回临时密码。创建结果未知不能盲目重复提交，按唯一 username 查询确认；同名冲突返回 409，绝不能覆盖既有用户。管理接口修改当前本人受第 4 节限制，不能绕开自助规则。\n\n6.2 自助接口\n\n方法与路径\t请求 / 行为\nGET /api/profile/me\t返回自己的 user_id、username、display_name、role_code、脱敏范围、last_login_at\nPOST /api/profile/update\t{display_name}，仅修改自己展示名\nPOST /api/profile/change-password\t{old_password,new_password}，成功撤销全部会话并返回 reauthentication_required\nPOST /api/profile/sessions/list\t{page,page_size}，服务端固定当前主体，返回脱敏会话摘要\nPOST /api/profile/sessions/revoke\t{session_id}，只能撤销自己会话；撤销当前会话同时清 Cookie\n\n当前身份/权限由 /api/auth/session 返回；普通退出和退出全部走登录文档中的接口。自助入口不接受 role_code/status/scope_mode/user_id 等字段，采用字段白名单，避免批量赋值越权。\n\n6.3 请求示例与错误\n\n{\n  \"user_id\": \"usr-example-002\",\n  \"role_code\": \"operator\",\n  \"scope_mode\": \"selected\",\n  \"scopes\": [\n    {\"station_id\": \"station-example\", \"device_root_id\": \"unit-example\"}\n  ],\n  \"expected_edit_token\": \"opaque-edit-token\"\n}\n\n以上用于 /api/users/set-access。授予整个站时 device_root_id=null；all 模式要求 scopes 为空且角色为 admin。列表 page 默认 1，page_size 默认 20、最大 200；keyword 最大 64 字符，筛选及排序采用服务端白名单。\n\nHTTP / reason\t语义\n400 invalid_argument\t格式、未知字段、非法枚举或分页\n401 unauthenticated\t会话无效，回登录页\n403 permission_denied / reauthentication_required\t无权限或需要当前用户重新认证；不创建新角色权限\n404 user_not_found / session_not_found\t目标不存在、已删除或不属于自助用户\n409 username_conflict / edit_conflict / last_admin_required\t唯一名、并发编辑或最后管理员保护\n422 invalid_scope / password_policy_failed / self_management_forbidden / scope_tree_too_large\t资源关系、密码策略、本人管理限制或授权目录超过树预算\n429 rate_limited\t达到凭据或敏感管理操作限流\n503 identity_unavailable / audit_unavailable\t身份或审计依赖不可用，拒绝变更\n\n错误仍套现有 error.code/reason/message/effect 与 meta.request_id；reason 是本期目标稳定值，不能直接用 message 分支。写事务结果不确定时 effect=Unknown，先重新查询状态，禁止以新请求自动覆盖或重试重置密码。\n\n7. 页面和交互\n\n前端目标增加 /admin/users 用户管理页，普通用户从头像菜单进入 /profile。这些是页面路由，可使用前端路由状态；业务 API 仍使用固定路径和 JSON 参数。现有“管理区”名字不代表 admin 角色，不能仅以路径前缀决定所有读页面权限。\n\n界面\t主要内容与行为\n用户列表\t用户名/姓名搜索，角色/状态筛选，账号、姓名、角色、状态、范围摘要、最近登录；分页与空状态\n创建/编辑抽屉\t用户名、姓名、角色、状态；树形资源范围；临时密码仅创建时输入，既有用户不展示密码\n资源授权\t显示整站/子树及继承范围；切换为 all 必须是管理员；展示当前用户会话将失效的影响\n安全操作\t停用、删除、改角色、重置、踢人显示目标与影响并确认；有需要时先要求当前管理员重新认证\n登录保护\t管理员配置连续失败 3～6 次、锁定/空闲超时 10～30 分钟、密码最小长度 12～32 及纯文本登录通知\n在线会话\t展示当前/其他会话、脱敏来源、最近活动、绝对到期；支持单个或全部撤销\n个人中心\t只读用户名/角色/范围；可改展示名、按旧密码改密、退出其他会话\n登录/首次改密\t登录流程、密码可见切换、错误/锁定提示、首次改密与成功后重新登录\n\n创建默认选择 observer、disabled、selected 空范围，管理员明确分配后启用。按钮使用服务端 session 的 permissions 控制，路由守卫检查相应权限；服务端始终重做检查。收到 409 时保留本地输入、展示最新数据并让用户重新确认，不能无提示覆盖。\n\n8. 审计、实施与验收\n\n统一审计记录登录成功/失败、锁定/解锁、密码修改/重置、用户创建/启停/删除、角色与范围差异、单会话/全会话撤销、登录策略变更、首次初始化及主机恢复。只记录事件类型和脱敏差异，密码类事件仅记“已变更”，不记录密码、哈希、Cookie 或令牌。审计访问本身需 audit.read，用户管理日志不提供编辑/删除接口。\n\n实施顺序为公共账号/审计 Repository 与初始化 → 用户名密码登录、加密与持久会话 → 角色及资源授权 → 用户/自助 API → Vue 页面 → 各业务模块接入。未实现的运行权限不对应可用接口，不能用 mock 按钮声称设备命令已经执行。\n\n验收组\t必须验证\n角色隔离\t三角色逐项覆盖矩阵；operator 不能改配置/管理账号，observer 不能确认告警或发 YK/YT\n资源隔离\t跨站、子树、仅导航祖先、component 来源、共享通道、分页 total、批量混入越权对象\n生命周期\t默认停用、启用、临时锁定、解锁不启用、临时密码过期、逻辑删除、用户名不复用\n防提权\t自助篡改 user_id/role/status/scope、伪造 Principal、伪造资源范围、未知字段、已撤销会话越权全部拒绝\n管理员保护\t空库并发初始化、最后管理员删除/停用/降级、两管理员互相降级与并发撤权\n密码/会话\t不回显凭据，首次改密无完整业务会话，改密/重置/停用/权限变更撤销全部会话\n并发原子性\tedit_token 冲突、授权与关键业务写入竞态、审计失败整批回滚、登录与停用并发\n控制边界\t有 command 权限仍需安全联锁和范围；撤销后待执行任务重新授权，配置接口不直接控制\n前端与部署\t刷新恢复身份、路由/按钮权限、401/403/409/503 分流、无默认口令、离线恢复及密钥权限\n\n真实 MySQL 验证锁顺序、事务原子性和最后管理员保护；文档站构建只验证页面、链接和图表，不代表上述账号功能已实现。","routePath":"/processes/web/user/","lang":"zh","toc":[{"id":"1-范围与基本规则","text":"1. 范围与基本规则","depth":2,"charIndex":126},{"id":"2-三类角色与权限矩阵","text":"2. 三类角色与权限矩阵","depth":2,"charIndex":651},{"id":"21-读取与运行操作边界","text":"2.1 读取与运行操作边界","depth":3,"charIndex":1730},{"id":"3-站与设备资源范围","text":"3. 站与设备资源范围","depth":2,"charIndex":2017},{"id":"4-账号生命周期与密码","text":"4. 账号生命周期与密码","depth":2,"charIndex":3294},{"id":"41-账号字段及状态","text":"4.1 账号字段及状态","depth":3,"charIndex":3308},{"id":"42-密码规则与重置","text":"4.2 密码规则与重置","depth":3,"charIndex":3954},{"id":"43-首个管理员与最后管理员保护","text":"4.3 首个管理员与最后管理员保护","depth":3,"charIndex":4622},{"id":"5-持久化与事务设计","text":"5. 持久化与事务设计","depth":2,"charIndex":5061},{"id":"51-原子性和即时撤销","text":"5.1 原子性和即时撤销","depth":3,"charIndex":5846},{"id":"6-用户与自助-api","text":"6. 用户与自助 API","depth":2,"charIndex":6581},{"id":"61-管理员接口","text":"6.1 管理员接口","depth":3,"charIndex":6762},{"id":"62-自助接口","text":"6.2 自助接口","depth":3,"charIndex":8452},{"id":"63-请求示例与错误","text":"6.3 请求示例与错误","depth":3,"charIndex":8968},{"id":"7-页面和交互","text":"7. 页面和交互","depth":2,"charIndex":10011},{"id":"8-审计实施与验收","text":"8. 审计、实施与验收","depth":2,"charIndex":10681}],"frontmatter":{},"version":"","description":"日期：2026-10-31｜状态：持久账号、三角色权限、用户与自助 API 已实现；监视/控制业务按对应模块进度接入。 关联：登录设计（用户名、密码与加密） · 后端实现设计 · Web 数据库与表设计 · Web 进程设计 · 设备模块 API。"},{"title":"登录设计（用户名、密码与加密）","content":"日期：2026-10-31｜状态：用户名密码登录、Argon2id、持久 Cookie 会话及首次改密已实现。\n关联：用户管理与角色权限 · 后端实现设计 · Web 数据库与表设计 · Web 进程设计 · 当前运行边界。\n\n1. 登录方案\n\n采用 站内用户名 + 密码登录，HTTPS 加密传输，服务端密码哈希校验和持久会话 Cookie。浏览器直接向 EMS 提交账号凭据，登录成功进入工作台，无第三方登录跳转或授权服务器。\n\n账号分为管理员、操作员、观察员三种角色。登录流程包含本地账号校验、首次改密、失败锁定和空闲超时，具体加密、凭证保护与会话契约见下文。\n\n位置\t设计\n登录页\t用户名、密码、显示/隐藏密码、登录按钮、联系管理员提示与站内通知\nidentity 服务\t本地校验账号和密码，创建完整或受限改密会话\nems_web 数据库\t账号、密码哈希、会话、登录保护策略和 Web 审计；通过公共数据库层访问，保存即生效\n业务鉴权\t当前会话 + 当前角色权限 + 当前站/设备范围\n登录后导航\t默认进入有权限的运行监视页面；空范围账号可进入个人中心\n\n2. 加密与凭证保护\n\n2.1 传输加密\n\n生产全站使用 HTTPS，支持 TLS 1.2/1.3；登录、改密、重置以及登录后的所有页面和 API 均走加密连接。\n\n沿用 Nginx 终止 TLS，EMS 仅监听本机或受控内网；跨主机的代理到后端链路同样加密。\n\n前端以 HTTPS POST JSON 提交用户名、密码，不进入 URL、浏览器持久存储、日志或审计详情。\n\n不额外引入浏览器端可逆密码密文、固定 AES 密钥或自制挑战协议；Base64 和密码框圆点不属于加密。\n\n不把浏览器生成的 MD5/SHA256 摘要直接作为可反复提交的登录凭据，避免该摘要成为等价密码。\n\n客户端正常校验证书；仅显式本机开发配置允许 HTTP，远程部署必须 HTTPS。\n\n2.2 密码存储\n\n数据库只保存加盐密码哈希，不保存明文或可解密密码。首期使用 Argon2id，最低参数 m=19 MiB/t=2/p=1，每个密码独立随机盐，编码包含算法与成本。\n\n调用成熟库校验密码，不自写算法。当前测试骨架的合法 PBKDF2 哈希可在成功登录后重哈希，不能从旧摘要直接转换；目标 ARM/Windows 硬件先压测并限制并发派生，禁止阻塞 Drogon I/O 线程。\n\n2.3 会话凭证\n\n服务端生成至少 256 位熵的不透明随机会话凭证，以 HttpOnly Cookie 返回，数据库仅存摘要。浏览器携带 Cookie，后端读取当前会话与用户生成 Principal，不相信前端提供的角色或权限。CSRF Token 与会话绑定，前端仅在内存保存并通过安全头提交。具体期限见第 5 节。\n\n3. 登录流程\n\nsequenceDiagram\n    participant B as Vue 浏览器\n    participant W as Web 登录入口\n    participant I as identity 服务\n    participant D as 公共数据库\n    B->>W: GET /api/auth/login-options\n    W-->>B: 登录通知与密码规则\n    B->>W: HTTPS POST /api/auth/login（用户名、密码）\n    W->>W: Origin、JSON、体积与来源限流\n    W->>I: 有界工作池执行认证\n    I->>D: 读取账号、策略和密码哈希\n    I->>I: 校验密码，未知用户执行同成本假哈希\n    I->>D: 锁定用户并复核状态、密码未变化\n    alt 凭据错误、停用、锁定或临时密码过期\n        I->>D: 记录失败计数与脱敏审计\n        W-->>B: 统一认证失败提示\n    else 首次登录或管理员重置后\n        I->>D: 创建受限改密会话并审计\n        W-->>B: Cookie、CSRF、next_action=change_password\n        B->>B: 进入首次改密页\n    else 正常登录\n        I->>D: 创建完整会话、更新登录时间并审计\n        W-->>B: Cookie、CSRF、当前用户、权限与期限\n        B->>B: 进入有权限的站内页面\n    end\n\n密码派生可在用户锁外执行；创建会话前必须在事务内重读账号，确认哈希、角色、范围及首次改密等认证相关字段未变，账号仍 enabled。若管理员同时改密、停用或撤权，旧认证结果不能创建旧权限会话。成功审计与创建会话同事务提交。\n\n用户登录时不选择角色，不允许提交 role_code/permissions/scopes 决定身份。成功登录总是生成新随机会话值，不能沿用登录前的临时凭证。\n\n4. 改密、重置与退出\n\n4.1 首次或重置后改密\n\n初始化管理员和新用户的临时密码必须先修改。认证后只创建 kind=password_change 的 5 分钟受限会话，允许读取改密规则、提交改密和退出，其余业务接口由后端拒绝。临时密码 24 小时过期后由管理员再次重置。\n\n页面显示当前用户名、当前临时密码、新密码与确认密码。确认密码在前端检查一致，服务端独立校验旧密码与新密码规则；用户名从会话获取，不能由前端改成其他人。\n\n新密码 12～32 个字符，大写字母、小写字母、数字、特殊符号中至少三类；最小长度由管理员在 12～32 之间配置。拒绝与用户名、当前密码相同或命中弱密码名单的值。不截断、不自动去空格、不隐式归一化。公共规则见用户管理设计。\n\n成功后同事务更新哈希、清除首次改密标记、撤销该用户全部完整/受限会话并审计；清 Cookie，提示“密码已修改，请重新登录”。不自动启用停用账号。管理员重置后旧受限会话立即失效。\n\n4.2 正常改密与找回\n\n完整会话通过个人中心提交旧密码、新密码。管理员可设置目标用户的临时密码，但不能读取原密码；敏感管理操作需最近 5 分钟重新认证。修改、重置均撤销全部会话。\n\n遗忘密码联系管理员；不开放匿名短信/邮件或厂商云端找回。所有管理员无法登录时，通过受控主机恢复命令处理并审计，不提供公开通用动态口令或恢复后门。\n\n4.3 退出和撤销\n\n退出当前或全部会话，均先在数据库标记撤销，再返回成功并清 Cookie；重复退出幂等。停用、删除、改密/重置、角色或范围变更同事务撤销该用户全部会话，提交后新请求立即读取当前状态。\n\n已鉴权的在途读取可完成；关键写入和异步控制执行前重新鉴权。锁顺序及竞态见用户管理设计。撤销会话不能收回已下发现场的命令。\n\n5. 登录保护与会话策略\n\n管理员可配置登录失败阈值、锁定时间、会话空闲超时、密码最小长度和登录通知。完整会话绝对期限、受限改密会话期限及并发上限按下表执行。\n\n参数\t默认值 / 范围\t行为\n连续登录失败阈值\t6 次 / 3～6 次\t达到阈值锁定；成功登录或锁定到期后清零\n账号锁定时间\t10 分钟 / 10～30 分钟\t限制新密码认证，不踢出此前合法会话；人工停用另行撤销\n会话空闲超时\t10 分钟 / 10～30 分钟\t无交互超过期限重新登录\n密码最小长度\t12 / 12～32 个字符\t最大固定 32；新增/修改密码按当前规则校验\n登录通知\t空 / 最多 500 字符纯文本\t登录页展示，不接受 HTML/脚本\n完整会话绝对期限\t8 小时\t活动不能突破\n受限改密会话\t5 分钟\t固定到期，轮询不续期\n并发完整会话\t每用户最多 3 个\t新登录事务内撤销最早活动会话并审计\n来源限流\t每 IP 每分钟最多 30 次凭据尝试\t429 + Retry-After，有界维护来源计数\n\n连续失败计数归账号持久化、多实例一致；未知用户使用同成本假哈希及有界同形计数。未知账号、密码错误、停用和锁定统一返回“账号或密码错误，或账号暂不可用”，不返回账号是否存在、剩余次数和精确解锁时间。\n\n仅明确的用户交互续期，轮询、心跳和指标读取不续期；可使用 POST /api/auth/activity，服务端限频更新活动时间。每次请求读取当前策略，缩短空闲期限后下次请求即按新期限校验；改密码长度不会无故使现有合法密码失效，下一次改密执行新规则。\n\n生产 Cookie 为 __Host-ems_session; Path=/; Secure; HttpOnly; SameSite=Strict，不设 Domain，不提供“记住密码”。本机 HTTP 开发使用独立、无 __Host- 前缀的名称。会话持久化，重启/多实例均能验证；数据库故障返回 503，不能从前端缓存或内存旧权限放行。\n\n6. 接口契约\n\n统一固定 URL、GET 无参数、POST JSON、snake_case 与响应信封；ID 为字符串，时间为 UTC RFC 3339。认证响应 Cache-Control: no-store，无需查询串或表单协议例外。\n\n方法与路径\t输入\t响应 / 条件\nGET /api/auth/login-options\t无\t纯文本登录通知、密码长度及字符规则；无账号清单\nPOST /api/auth/login\t{username,password}\t完整或受限会话；匿名入口检查精确 Origin，拒绝非 JSON\nGET /api/auth/session\tCookie，无参数\tkind、用户、完整会话的 permissions/scopes、CSRF 与期限；受限会话仅改密信息\nPOST /api/auth/password/complete\t{old_password,new_password}\t仅受限改密会话；成功返回 reauthentication_required 并清 Cookie\nPOST /api/auth/reauthenticate\t{password}\t完整会话；验证当前用户，更新 auth_time，不改变权限\nPOST /api/auth/activity\t{}\t完整会话；按策略更新活动时间，不突破绝对期限\nPOST /api/auth/logout\t{}\t撤销当前会话；无会话仍返回 logged_out=true\nPOST /api/auth/logout-all\t{}\t撤销当前主体全部会话，返回 logged_out=true\n\n正常登录成功示例（权限为节选，实际返回当前角色的完整集合）：\n\n{\n  \"data\": {\n    \"kind\": \"full\",\n    \"next_action\": \"enter_app\",\n    \"user\": {\"user_id\": \"usr-example\", \"username\": \"chenxiao\", \"display_name\": \"陈晓\", \"role_code\": \"operator\"},\n    \"permissions\": [\"device.read\", \"monitor.read\", \"command.yk\"],\n    \"scopes\": [{\"station_id\": \"station-example\", \"device_root_id\": \"unit-example\"}],\n    \"csrf_token\": \"opaque-csrf-value\",\n    \"idle_expires_at\": \"2026-10-27T01:52:18Z\",\n    \"absolute_expires_at\": \"2026-10-27T09:42:18Z\"\n  },\n  \"meta\": {\"request_id\": \"req-example\"}\n}\n\nCookie 经 Set-Cookie 设置，不在 JSON 返回其值。首次改密响应 kind=password_change、next_action=change_password，只返回当前账号、密码规则、CSRF 和受限期限，不含业务权限。\n\n已登录 POST（包括查询）要求 Cookie + 精确 Origin + X-CSRF-Token；登录靠 Origin 与严格 JSON 入口保护。受限会话使用专属 CSRF，无会话退出仍检查 Origin。字段白名单拒绝 role 等多余身份参数。\n\nHTTP / reason\t行为\n400 invalid_argument\t格式、字段、类型错误\n401 invalid_credentials\t泛化凭据/账号不可用提示\n401 session_expired / unauthenticated\t清前端身份状态，返回登录页\n403 password_change_required / csrf_mismatch\t进入改密页或拒绝来源不合法请求\n403 permission_denied / reauthentication_required\t无权操作或重新验证当前密码\n422 password_policy_failed\t展示密码规则，不含密码值\n429 rate_limited\t来源限流，使用 Retry-After\n503 identity_unavailable / audit_unavailable\t依赖不可用，停止登录或安全变更\n\n7. 页面、持久化与部署\n\n登录页保留站点身份和账号输入，不展示角色选择、技术令牌或算法。提交后禁用按钮并显示“正在登录”；按 next_action 进入站内页面。return_to 仅允许站内白名单，禁止外域跳转。失败清密码、保留用户名；会话过期提示重登，不自动重放失败业务写请求。\n\n身份数据存入独立的 ems_web 数据库，5 张表的字段和索引见 Web 数据库与表设计。单行登录策略同时承担管理员管理事务的串行锁，不另建安全守卫表；Web 操作审计在该库集中保存并复用公共审计接口。密码修改与授权保存直接 UPDATE，不建立配置版本或账号文件。\n\nTLS 私钥由受限部署路径提供。密码、Cookie、CSRF、哈希和完整认证请求体禁止进入代理/应用日志和审计差异。数据库、密码派生及审计使用有界工作池。生产启用身份后，账号表/策略/审计依赖缺失使 ready 返回 503，存活接口无须登录。\n\n8. 实施与验收\n\n顺序：公共账号/会话/策略 Repository → 本地登录和首次改密 → 角色/资源鉴权 → 管理接口与前端 → 真机部署。持久身份已接入，初始化、密钥、TLS 代理及联调步骤见运行说明。\n\n登录：成功、错误/未知账号、停用、锁定、临时密码过期、首次改密；失败不枚举账号。\n\n加密：远程仅 HTTPS、正常证书校验，数据库/日志无明文或可逆密码，不用摘要作可重放凭据。\n\n会话：Cookie、CSRF、空闲/绝对期限、轮询不续期、重启/多实例、并发上限、退出幂等。\n\n变更：停用/改密/授权变更后旧会话失效；认证和撤权并发不能产生新有效会话。\n\n策略：范围校验、失败阈值与到期解锁、多实例计数、缩短超时生效、通知纯文本转义。\n\n权限展示：绿色 ✓ 为允许，红色 × 为禁止，同时保留图例及可访问文本；后端独立鉴权。\n\n原子性：会话创建/改密/撤销与审计同事务，故障拒绝放行，真实 MySQL 验证并发事务。","routePath":"/processes/web/user/login","lang":"zh","toc":[{"id":"1-登录方案","text":"1. 登录方案","depth":2,"charIndex":114},{"id":"2-加密与凭证保护","text":"2. 加密与凭证保护","depth":2,"charIndex":482},{"id":"21-传输加密","text":"2.1 传输加密","depth":3,"charIndex":494},{"id":"22-密码存储","text":"2.2 密码存储","depth":3,"charIndex":816},{"id":"23-会话凭证","text":"2.3 会话凭证","depth":3,"charIndex":1015},{"id":"3-登录流程","text":"3. 登录流程","depth":2,"charIndex":1177},{"id":"4-改密重置与退出","text":"4. 改密、重置与退出","depth":2,"charIndex":2079},{"id":"41-首次或重置后改密","text":"4.1 首次或重置后改密","depth":3,"charIndex":2092},{"id":"42-正常改密与找回","text":"4.2 正常改密与找回","depth":3,"charIndex":2501},{"id":"43-退出和撤销","text":"4.3 退出和撤销","depth":3,"charIndex":2667},{"id":"5-登录保护与会话策略","text":"5. 登录保护与会话策略","depth":2,"charIndex":2832},{"id":"6-接口契约","text":"6. 接口契约","depth":2,"charIndex":3672},{"id":"7-页面持久化与部署","text":"7. 页面、持久化与部署","depth":2,"charIndex":5571},{"id":"8-实施与验收","text":"8. 实施与验收","depth":2,"charIndex":5976}],"frontmatter":{},"version":"","description":"日期：2026-10-31｜状态：用户名密码登录、Argon2id、持久 Cookie 会话及首次改密已实现。 关联：用户管理与角色权限 · 后端实现设计 · Web 数据库与表设计 · Web 进程设计 · 当前运行边界。"},{"title":"代码格式化规范（clang-format）","content":"本文说明 backend/ 下 C/C++ 代码的格式化规则、工具链接入方式和已知边界。规则以仓库根目录 .clang-format 为准。全项目入口同时处理自有 CMake 和前端源码，用法以仓库根目录 README 的“代码格式化”为准。\n\n适用范围\n\n范围\t是否格式化\t说明\nbackend/include backend/src backend/tests backend/examples\t是\t项目自有代码\nbackend/third_party/**\t否\t第三方依赖，跟随上游版本更新\n\nthird_party/ 目录内另有 .clang-format（DisableFormat: true）作为兜底，防止 IDE 或编辑器自动格式化误改第三方代码。\n\n注意：third_party/iec104/depends/catch 与 lib60870 自带 .clang-format，就近配置会覆盖上面的兜底文件。执行脚本与 CMake 目标不会进入 third_party/，因此不受影响；但如果编辑器对这两个子目录开启「保存时格式化」，仍可能误改。不要对 backend/third_party/ 打开保存时格式化。\n\n工具版本\n\nclang-format 的对齐细节（尤其是中文行尾注释的列宽计算）在版本间存在差异，因此固定使用 22.1.8：\n\npython -m pip install clang-format==22.1.8\n\n该版本在 Windows(x64/arm64)、macOS、Linux(x86_64/aarch64/armv7) 均有 wheel，backend/ 与 ARM 开发机可保持同一版本。使用其他版本不会报错，但会提示，且 format-check 可能出现假告警。\n\n使用方式\n\n全项目入口（Windows / Linux / macOS）\n\n在仓库根目录执行：\n\npython -m pip install --target .cache/format-tools -r scripts/requirements-format.txt\nnpm --prefix frontend ci\npython scripts/format.py\npython scripts/format.py --check\npython scripts/format.py --diff\npython scripts/format.py --scope cpp backend/src/web\n\n入口只收集自有源码，跳过依赖、构建与缓存目录；CMake 使用 .cmake-format.yaml，Vue/TS/CSS 使用 .prettierrc.json。仅格式化前端可执行 npm --prefix frontend run format。\n\n既有 Bash 脚本（仅 C/C++）\n\n./scripts/format.sh                    # 就地格式化全部自有代码\n./scripts/format.sh --check            # 仅检查，不符合时以非 0 退出\n./scripts/format.sh --diff             # 打印 unified diff，不改动文件\n./scripts/format.sh --check backend/src/net     # 只处理指定目录或文件\n./scripts/format.sh -j 8               # 指定并行度\n\n脚本通过 CLANG_FORMAT 环境变量可指定可执行文件路径。\n\nCMake 目标\n\ncd backend && mkdir -p build && cd build\ncmake -DCLANG_FORMAT_EXECUTABLE=/path/to/clang-format ..\nmake format          # 就地格式化\nmake format-check    # 仅检查\n\n关闭方式：cmake -DEMS_ENABLE_FORMAT_TARGET=OFF ..。\n\n提交前检查\n\ngit diff --name-only --cached --diff-filter=ACM \\\n  | grep -E '\\.(h|hpp|c|cc|cpp)$' \\\n  | xargs -r ./scripts/format.sh --check\n\n规则说明\n\n基础为 Google C++ Style Guide，以下差异是有意为之：\n\n选项\tGoogle 默认\t本项目\t原因\nIndentWidth\t2\t4\t沿用既有代码缩进，避免全量重排\nColumnLimit\t80\t100\t既有代码绝大多数在 80 列内，放宽以减少无意义折行\nReflowComments\tAlways\tfalse\t项目内大量中文 Doxygen 注释，CJK 显示宽度计算在版本间不一致，重排结果不可控\n\n其余关键约定均与 Google 一致：大括号同行、访问修饰符左移一格、case 缩进一级、指针贴左（int* p）、命名空间内容不缩进并补全 }  // namespace xxx、头文件按「主头文件 → C 系统 → C++ 标准 → 其他」分组排序、行尾注释前保留 2 个空格。\n\n未显式开启的选项：InsertBraces（不自动为单语句分支补大括号）、InsertNewlineAtEOF（不为缺失末尾换行的文件补换行）。如需调整，改 .clang-format 后重新全量格式化即可。\n\n行尾约定\n\n.clang-format 中 LineEnding: LF，同时根目录 .gitattributes 声明 * text=auto eol=lf。\n\n这两项必须成对存在：Windows 上 git 常配置 core.autocrlf=true，会把 checkout 出的文件转成 CRLF；若不固定 eol=lf，每次 checkout 后 format-check 都会误报，且每次提交都会产生整文件的行尾 diff。\n\n格式化是有损的吗\n\nclang-format 会调整空白、头文件顺序、命名空间行尾注释，以及在必要时为跨行宏补续行反斜杠。格式化后仍应执行对应构建和检查，尤其注意依赖包含顺序的旧代码。\n\n可以接受的少数非空白改动：\n\n宏定义折行：超过列宽的 #define 会被拆成多行并补 \\，展开结果不变。\n\n长字符串字面量拆分：仅 backend/src/net/protocol/modbus/modbus_mapping_map.hpp 受影响（8 处），相邻字面量在编译期拼接，运行结果不变；但按完整 message 文本 grep 时会失效，如不接受可将 BreakStringLiterals 设为 false。\n\n常见问题\n\n为什么 make format-check 报的文件我本地看起来没问题？\n先确认 clang-format 版本为 22.1.8，再确认工作区文件行尾为 LF（file <name> 或 git ls-files --eol -- <name>）。CRLF 会被判定为不合规。\n\n改动别人的文件造成大 diff 怎么办？\n先只格式化自己改动的文件：./scripts/format.sh <改动的文件列表>。全量格式化只在需要时做一次，并单独提交。\n\nbackend/include/util/ 下的文件看起来是旧代码，也要格式化吗？\n该目录只保留项目自研通用工具头；第三方 rapidcsv.h 位于 backend/third_party/rapidcsv/，日志包装头位于 backend/src/common/log/。date.hpp、time.hpp、date_time.hpp、timer.hpp、task.hpp、map.hpp、crc_check.h 等旧风格文件仍在格式化范围内。Modbus 专用工具位于 backend/src/net/protocol/modbus/。其中 crc_check.h 依赖未定义的 hUChar、modbus_mapping_map.hpp 依赖未定义的 ushort，本身已无法编译，属于遗留代码，如需排除请加入 .clang-format-ignore。","routePath":"/reference/code-format","lang":"zh","toc":[{"id":"适用范围","text":"适用范围","depth":2,"charIndex":123},{"id":"工具版本","text":"工具版本","depth":2,"charIndex":518},{"id":"使用方式","text":"使用方式","depth":2,"charIndex":761},{"id":"全项目入口windows--linux--macos","text":"全项目入口（Windows / Linux / macOS）","depth":3,"charIndex":767},{"id":"既有-bash-脚本仅-cc","text":"既有 Bash 脚本（仅 C/C++）","depth":3,"charIndex":1192},{"id":"cmake-目标","text":"CMake 目标","depth":3,"charIndex":1530},{"id":"提交前检查","text":"提交前检查","depth":3,"charIndex":1742},{"id":"规则说明","text":"规则说明","depth":2,"charIndex":1877},{"id":"行尾约定","text":"行尾约定","depth":2,"charIndex":2343},{"id":"格式化是有损的吗","text":"格式化是有损的吗","depth":2,"charIndex":2563},{"id":"常见问题","text":"常见问题","depth":2,"charIndex":2871}],"frontmatter":{},"version":"","description":"本文说明 backend/ 下 C/C++ 代码的格式化规则、工具链接入方式和已知边界。规则以仓库根目录 .clang-format 为准。全项目入口同时处理自有 CMake 和前端源码，用法以仓库根目录 README 的“代码格式化”为准。"},{"title":"开发参考","content":"开发参考用于理解第三方库和编写原型，不是 EMS 架构的另一份定义。API、构建与平台能力需在选定依赖版本上验证。\n\n协议库参考：客户端/服务端的第三方 API 使用示例。\n\n代码格式化规范：clang-format 规则、固定版本、脚本与 CMake 目标用法，以及不参与格式化的范围。\n\n先遵循 设备、通道与协议 的模型、权限和控制闭环，再选择库调用；不能因为 SDK 提供写操作就绕过仲裁。","routePath":"/reference/","lang":"zh","toc":[],"frontmatter":{},"version":"","description":"开发参考用于理解第三方库和编写原型，不是 EMS 架构的另一份定义。API、构建与平台能力需在选定依赖版本上验证。 协议库参考：客户端/服务端的第三方 API 使用示例。代码格式化规范：clang-format 规则、固定版本、脚本与 CMake 目标用法，以及不参与格式化的范围。 先遵循 设备、通道与协议 的模型、权限和控制闭环，再选择库调用；不能因为 SDK 提供写操作就绕过仲裁。"},{"title":"DL/T 645 动态库接入","content":"插件包 dlt645/1.0.0 使用现有 ABI v1 的 10 个 C 导出，内部由\nDlt645Protocol PIMPL 封装仓库内 DL/T 645-2007 C++ 协议栈。\nPluginManager 已有 DLT645 默认映射，Windows 加载 proto_dlt645.dll，\nLinux 加载 libproto_dlt645.so。主程序通过函数表调用，不直接链接 MODULE。\n\n参考 ems_simulate/src/device/protocol/dlt645_handler.py 和 dlt645_compat.py：\n支持 TCP / RTU、12 位 BCD 表地址、00–04 类读取、需量及发生时间、复合字段，\n以及带密码的 04 类数值参数写入。服务端作为只读上送出口，本地 write 更新映像，\n远端写入和管理命令返回错误，广播请求不改变映像。\n\n配置\n\n{\n  \"role\": \"client\",\n  \"transport\": \"tcp\",\n  \"ip\": \"127.0.0.1\",\n  \"port\": 8899,\n  \"meter_address\": \"123456789012\",\n  \"timeout_ms\": 3000,\n  \"bcd_endian\": \"little\",\n  \"allow_writes\": false,\n  \"password\": \"00000000\",\n  \"points\": [\n    {\"code\": \"YC_voltage\", \"di\": \"0x02010100\"},\n    {\"code\": \"YC_energy\", \"di\": \"0x00010000\"},\n    {\"code\": \"YC_demand\", \"di\": \"0x01010000\"}\n  ]\n}\n\n配置项\t约定\nrole\t默认 client；server_readonly 或 server 为只读服务端\ntransport / mode\ttcp 或 rtu；默认 TCP，显式串口配置自动选择 RTU\nip / port\t客户端默认 127.0.0.1，服务端默认 0.0.0.0；默认端口 8899，范围 1–65535\nmeter_address / rtu_addr\t1–12 位十进制数字，左补零至 12 位；默认全零\nbcd_endian\t默认 little，表地址和密码低字节在前；big 兼容当前模拟器的 Python 库\ntimeout_ms\t1–60000 毫秒，默认 3000；旧 timeout 使用整数秒 1–60，显式毫秒优先\nserial_port\tRTU 必填，如 COM3 或 /dev/ttyUSB0\nbaud_rate / baudrate\t300–115200，默认 9600\ndata_bits / databits\t5–8，默认 8\nstop_bits / stopbits\t1 或 2，默认 1\nparity\teven/odd/none 或 E/O/N，默认偶校验\nallow_writes\t默认 false；客户端写参需显式 true\npassword\t8 位十进制 BCD 文本，默认全零；对端按密码及权限级别验证\npoints\t测点别名及服务端映像，每项含 di，可加 code/meter_address/field\n\n通道传入的 settings 支持对象或 JSON 对象字符串；顶层配置优先。\n旧 connection=127.0.0.1:8899 或串口名也可使用。初始化仅校验配置，连接时才打开资源；\n已连接时禁止重配置。初始化失败保留之前的有效配置。\n\n与当前 ems_simulate 对接时，设置 bcd_endian=big。\n其 Python 库的 set_address / 密码转换直接使用大端 BCD；此选项仅改变地址和密码，\n不改变 DI、数值或时间的报文字节序。标准设备使用默认 little。\n\n测点与结果\n\n0x02010100                    # 默认表的 A 相电压\n33620224                      # 同一 DI 的十进制表示\n123456789012:0x02010100        # 指定 12 位表地址\n0x04000105:0                  # 选择第 0 个复合字段\nYC_voltage                    # points 中配置的别名\n\nDI 接收 uint32 整数或十进制 / 显式 0x 字符串；最高字节必须是 00–04。\nfield 从 0 开始。一个实例可以访问同一端点上的多个表地址，调用按实例串行执行。\n业务编码如 YC_voltage 需在 points 中建立 DI 映射；插件返回协议物理值，系数换算由点映射层完成。\n\nDI 类别\t读取结果\n00 电能\t数值，保留单位\n01 需量\t数值及 occur_time；发生时间按设备本地日历转换为 UTC 毫秒\n02 变量\t数值，保留单位\n03 事件 / 04 参数\t保留所有 fields 的 name、format、unit、原始 value；可按字段索引读取数值\n\n结果保持输入顺序，包含 code/value/quality/timestamp，以及可用的 di/unit/fields/occur_time。\n数值有效时 quality=0；缺失、未知 DI、字段越界或日期/成对字段不能表示为单个数值时，\n返回 value=null, quality=1，并保留复合字段供调用方读取。X/N 数字格式可以转为数值，\n日期、时间、成对事件保留原始字符串。无设备采样时标时，timestamp 使用本次读取时刻。\n协议栈的 00–02 数值使用 float，调用方应按 DI 小数位比较结果。\n\nread_batch 返回有效数值点数；连接或调用错误返回 -1。\n输出缓冲不足返回 EMS_PLUGIN_BUFFER_TOO_SMALL（-2）；使用相同点列表扩容重试会取回本次结果，\n不重复网络读取。实例之间的连接、结果缓存、表地址和错误信息互相隔离。\n\n客户端 write 只支持 04 类单字段数值参数，并校验有限值、无符号范围及小数位。\n日期、时间、复合字段和管理命令不通过 ABI v1 的 double 写接口表达。\n\n只读上送\n\n{\n  \"role\": \"server_readonly\",\n  \"transport\": \"tcp\",\n  \"ip\": \"127.0.0.1\",\n  \"port\": 8899,\n  \"meter_address\": \"123456789012\",\n  \"points\": [\n    {\"code\": \"voltage\", \"di\": \"0x02010100\", \"value\": 220.1},\n    {\"code\": \"energy\", \"di\": \"0x00010000\", \"value\": 123.45},\n    {\"code\": \"demand\", \"di\": \"0x01010000\", \"value\": 2.1234, \"occur_time\": 1767323040000},\n    {\"di\": \"0x04000105\", \"value\": 1234},\n    {\"di\": \"0x03030000\", \"fields\": [\"000001,000002\", \"000003,000004\", \"000005,000006\"]},\n    {\"di\": \"0x02010100\", \"meter_address\": \"000000000002\", \"value\": 230.2}\n  ]\n}\n\n服务端只暴露 points 中初始化成功的 DI；按表地址维护独立映像。\n00–02 使用 value，03–04 的复合值使用按定义顺序排列的 fields 字符串。\n成对事件用 first,second，其他字段使用去掉小数点的定宽十进制数字。\n本地 write(\"voltage\", 230.2) 更新已有映像；不添加未配置 DI，不支持局部复合写。\n需量本地数值更新同时更新发生时间。停止监听后等待通信线程退出，随后才释放库租约。\n\n构建与验证\n\n需要 C++17、CMake、Boost 1.83+ 头文件。以下仅构建 DLT645，不依赖 hiredis/libmodbus。\n\n# MSVC：在开发者终端执行；MinGW 可改用 -G \"MinGW Makefiles\"。\ncmake -S backend/src/net/protocol -B build/dlt645 -G \"Ninja Multi-Config\" -DEMS_BUILD_MODBUS=OFF -DEMS_BUILD_IEC104=OFF -DBOOST_ROOT=C:/deps/boost\ncmake --build build/dlt645 --config Release\nctest --test-dir build/dlt645 -C Release --output-on-failure\ncmake --install build/dlt645 --config Release --prefix build/dlt645-install\n\nLinux 使用同一源码入口和可用的生成器，单配置生成器加 -DCMAKE_BUILD_TYPE=Release。\nWindows 多配置产物位于 lib/<配置>/proto_dlt645.dll；Linux 位于 lib/libproto_dlt645.so。\n安装包位于 plugins/dlt645/1.0.0/，包含动态库和 manifest.json；协议栈静态编入插件，\n无需独立 DLT645 或 Boost DLL。编译器运行库仍应与部署环境匹配。\n\n安装包加载可设置插件根目录并注册相对路径：\n\nmanager.set_plugin_dir(\"<安装目录>/plugins\");\nmanager.register_mapping(\"DLT645\", \"dlt645/1.0.0/proto_dlt645.dll\");\nauto* instance = manager.load(\"DLT645\");\n\n新增 10 项集成测试覆盖动态加载、配置、00–04、多个表、写参、只读出口、缓冲重试、\n重连、串口打开失败和并发实例。可使用模拟器虚拟环境执行双向 TCP 互通检查：\n\n<ems_simulate>/.venv/Scripts/python.exe backend/tests/net/protocol/dlt645_simulate_interop.py --simulate-root <ems_simulate> --plugin build/dlt645/lib/Release/proto_dlt645.dll\n\n该脚本直接使用模拟器的兼容封装和已安装 Python 库，只监听回环地址，日志写入本仓库 .cache/。\nMinGW DLL 若未随插件部署，可传 --runtime-dir <MinGW>/bin 提供编译器运行库目录。\nWindows MSVC / MinGW 已验证；Linux/macOS 尚未执行平台构建，真实 RTU 收发仍需串口或现场设备验收。","routePath":"/reference/protocol/dlt645","lang":"zh","toc":[{"id":"配置","text":"配置","depth":2,"charIndex":402},{"id":"测点与结果","text":"测点与结果","depth":2,"charIndex":1675},{"id":"只读上送","text":"只读上送","depth":2,"charIndex":2689},{"id":"构建与验证","text":"构建与验证","depth":2,"charIndex":3478}],"frontmatter":{},"version":"","description":"插件包 dlt645/1.0.0 使用现有 ABI v1 的 10 个 C 导出，内部由 Dlt645Protocol PIMPL 封装仓库内 DL/T 645-2007 C++ 协议栈。 PluginManager 已有 DLT645 默认映射，Windows 加载 proto_dlt645.dll， Linux 加载 libproto_dlt645.so。主程序通过函数表调用，不直接链接 MODULE。 参考 ems_simulate/src/device/protocol/dlt645_handler.py 和 dlt645_compat.py： 支持 TCP / RTU、12 位 BCD 表地址、00–04 类读取、需量及发生时间、复合字段， 以及带密码的 04 类数值参数写入。服务端作为只读上送出口，本地 write 更新映像， 远端写入和管理命令返回错误，广播请求不改变映像。"},{"title":"DLT698 动态库接入","content":"DL/T 698.45 复用现有 ABI v1（10 个 C 导出）、PluginManager 懒加载、统一 Handler\n和 ChannelThread。协议名为 DLT698，运行时 model::ProtocolType::DLT698=8，保留已有编号。\n默认加载 proto_dlt698.dll / libproto_dlt698.so；安装包为 plugins/dlt698/1.0.0/。\n\n客户端配置\n\n{\n  \"protocol\": \"DLT698\",\n  \"role\": \"client\",\n  \"transport\": \"tcp\",\n  \"connection\": \"127.0.0.1:6980\",\n  \"meter_address\": \"123456789012\",\n  \"logical_address\": 0,\n  \"client_address\": 0,\n  \"timeout_ms\": 5000,\n  \"connection_profile\": \"remote_public\",\n  \"points\": [\n    {\"code\": \"voltage_a\", \"oad\": \"2000/2/1\"},\n    {\"code\": \"threshold\", \"oad\": \"F001/2/0\", \"type\": \"int16\"}\n  ],\n  \"allow_writes\": false\n}\n\n顶层参数优先于 settings；settings 支持对象或 JSON 对象字符串。ip（或 host）和 port\n也可指定端点。connection 存在时使用其主机，显式 port 优先于 connection 内端口。\n默认客户端 127.0.0.1:6980、服务端 0.0.0.0:6980；IPv6 使用 [::1]:6980。\ntimeout_ms 为 1..600000 毫秒，优先于旧 timeout（1..600 秒），覆盖建连、登录及请求。\n\nremote_public 先由协议服务器发送 LINK 登录，再 CONNECT；local_public 直接公共\nCONNECT，适用于本地电表。两端须采用相同场景。服务端 heartbeat_seconds 默认 5，\n零关闭；max_connections 默认 16。自动重连沿用采集通道现有逻辑。\n\n表地址兼容 rtu_addr，1..12 位十进制左补零到 12 位，更长须为偶数位，最多 32 位。\n按 BCD 低字节在前编码，例如 123456789012 在线序为 12 90 78 56 34 12。\n逻辑地址范围 0..3，客户端地址范围 0..255，两端须一致。\n\n串口使用 transport=rtu（或 serial）、serial_port=COM3（或 connection），\n默认 9600/8E1 和 local_public。支持 baud_rate/baudrate、data_bits/databits、\nstop_bits/stopbits，parity 为 even/odd/none 或 E/O/N，启用 FE 前导及帧间隔适配。\n\n测点与读写\n\n编码支持 2000/2/1（OI 为十六进制，属性与索引为十进制）、20000201 /\n0x20000201（完整四字节 OAD 十六进制文本），以及配置的 code 别名。\n配置的数值型 oad 按 uint32 解释。索引零读取完整属性，非零索引从 1 开始。\n点位系数、偏移和工程单位由上层点映射处理，不在插件中重复换算。\n\n批量读取按最多 32 个属性拆分 GET NormalList，保留输入顺序。有限标量返回 quality=0，\n坏地址、DAR、非数值及通信错误逐点返回 value=null、quality=1，函数返回有效点数。\n附带 oad、data_type、含类型标签的 A-XDR data_hex、毫秒时间戳；拒绝读取时保留 dar。\n数组/结构可用 OAD 元素索引读取标量。int64/uint64 超出 ±(2^53−1) 的值只保留原始编码。\n\n客户端 SET 须显式开启 allow_writes，并为目标 OAD 配置 type。支持 bool/boolean、\nint8/16/32/64、uint8/16/32/64、enum、float32/64。整数无小数且不越界，布尔限 0/1，\n所有值须有限。SET 不重试；DAR 非零失败并保留诊断。实际可写权限由电表决定。\n\n只读上送\n\n{\n  \"protocol\": \"DLT698\",\n  \"role\": \"server_readonly\",\n  \"ip\": \"127.0.0.1\",\n  \"port\": 6980,\n  \"points\": [\n    {\"code\": \"power\", \"oad\": \"F001/2/0\", \"type\": \"float64\", \"value\": 12.5},\n    {\"oad\": \"F002/2/0\", \"data_hex\": \"01021208981208FC\"},\n    {\"code\": \"phase_a\", \"oad\": \"F002/2/1\", \"type\": \"uint16\"}\n  ]\n}\n\nrole=server 和通道 local_role=server 同样表示只读上送。标准 OI 遵守库的精确类型及\n数组布局，自定义 OI 声明只读 schema。data_hex 可初始化完整复合值，上例为两个\nuint16（2200、2300）。带初值条目须为特征零、索引零的完整属性，且不能重复。\n无初值条目定义别名及本地更新类型，可指向已发布元素。本地 write 更新映像，远端\nSET/ACTION 拒绝。disconnect/connect 保留映像；成功重新 initialize 替换映像。\n\n构建与验证\n\ncmake -S backend/src/net/handler -B build/dlt698 -G Ninja `\n  -DEMS_BUILD_MODBUS=OFF -DEMS_BUILD_IEC104=OFF -DEMS_BUILD_DLT645=OFF\ncmake --build build/dlt698 --parallel 3\nctest --test-dir build/dlt698 --output-on-failure\ncmake --install build/dlt698 --prefix build/dlt698-package\n\n需要 C++17、CMake 3.15+；协议栈及 Asio 静态编入插件。第三方源码保持原样，构建目录\n的托管层副本使用集成层回收器，在最后一个协议实例销毁时先结束线程，避免 Windows\nDLL 卸载期间的 loader lock 死锁。\n\n测试覆盖动态加载/卸载、配置校验、独立第三方服务端 GET/SET、复合值/大整数/坏点、\n跨块批次、只读上送、本地更新、重连、ABI 缓冲区重试及 Handler。串口硬件、RS-485\n方向时序和真实电表仍需现场联调。记录选择器、ACTION、PROXY 和 ESAM 认证暂未映射到\n当前统一数值点接口。","routePath":"/reference/protocol/dlt698","lang":"zh","toc":[{"id":"客户端配置","text":"客户端配置","depth":2,"charIndex":206},{"id":"测点与读写","text":"测点与读写","depth":2,"charIndex":1344},{"id":"只读上送","text":"只读上送","depth":2,"charIndex":1912},{"id":"构建与验证","text":"构建与验证","depth":2,"charIndex":2482}],"frontmatter":{},"version":"","description":"DL/T 698.45 复用现有 ABI v1（10 个 C 导出）、PluginManager 懒加载、统一 Handler 和 ChannelThread。协议名为 DLT698，运行时 model::ProtocolType::DLT698=8，保留已有编号。 默认加载 proto_dlt698.dll / libproto_dlt698.so；安装包为 plugins/dlt698/1.0.0/。"},{"title":"协议处理器接入","content":"处理器位于 backend/src/net/handler/，与 protocol/ 平级。protocol/ 负责协议栈、协议对象和动态库 C ABI；handler/ 负责应用配置、实例管理和采集结果转换。\n\nbackend/src/net/\n├── handler/\n│   ├── protocol_handler.h       # 协议无关接口和 PointValue\n│   ├── plugin_handler.h/.cpp    # 公共 ABI 适配器\n│   ├── handler_factory.cpp     # 按协议创建处理器\n│   ├── modbus/\n│   │   ├── modbus_proto_handler.h/.cpp\n│   │   └── modbus_handler.h/.cpp  # 存量 libmodbuspp 设备接口\n│   ├── iec104/iec104_handler.h/.cpp\n│   ├── dlt645/dlt645_handler.h/.cpp\n│   └── base_handler.h/.cpp      # 存量 Modbus 基类\n├── protocol/                    # 协议栈、插件和平台加载器\n└── collect/                     # 采集引擎、通道线程、数据分发\n\n统一接口为 ems::net::handler::ProtocolHandler，提供初始化、连接、断开、连接状态、批量读取、写值及错误查询。ModbusProtoHandler 支持 ModbusTCP / ModbusRTU；Iec104Handler 和 Dlt645Handler 分别调用对应动态库。三者都支持客户端和只读上送服务端，服务端 write_value 仅更新本地映像。\n\n调用方式\n\n#include \"net/handler/protocol_handler.h\"\n#include \"net/protocol/plugin_manager.h\"\n\nems::net::collect::PluginManager manager; // 必须比处理器活得更久。\nmanager.set_plugin_dir(\"./plugins\");\nauto handler = ems::net::handler::create_handler(manager, \"DLT645\");\nif (!handler->initialize({{\"connection\", \"127.0.0.1:6450\"},\n                          {\"meter_address\", \"123456789012\"},\n                          {\"timeout_ms\", 1000}}) || !handler->connect()) {\n    // 通过 handler->last_error() 获取诊断。\n    return;\n}\nstd::vector<ems::net::handler::PointValue> values;\nconst int valid = handler->read_batch({\"0x02010100\"}, values);\n// valid 是有效点数，-1 表示调用失败；成功时每个输入都有对应的样本。\nhandler->disconnect();\n\n调用方链接 net_handler，动态库按需加载，主程序不链接任一协议插件或第三方协议栈。扩展协议可先通过 PluginManager::register_mapping 注册，再使用同一工厂创建通用 PluginHandler。\n\n配置接受顶层参数及 settings 对象 / JSON 字符串，顶层参数优先；role=client/server/server_readonly 与旧 local_role 兼容。已连接实例禁止重配置；断开后若新配置校验失败，原实例仍可重连。读取保持编码顺序，将数值和布尔值转换成统一样本，并在 PointValue::details 保留协议原始字段，例如 IEC 品质、DLT645 需量时间和复合字段。具体地址与参数见对应协议文档。\n\n处理器在主进程内使用 C++ 接口，不属于动态库 ABI；跨动态库调用继续使用现有 C ABI。每个处理器内部串行执行操作；销毁前调用方须结束在途调用，最后释放实例及库租约。停止失败的资源由插件管理器保留，避免提前卸载。\n\n采集与构建\n\nChannelThread::start(PluginManager&) 根据通道协议创建处理器，初始化失败同步返回 false；连接重试、采集及命令下发均经过处理器。通道退出释放实例，即使外部仍持有已停止的通道对象也不会延迟正常库卸载。管理器须在通道 stop() / join() 完成后销毁。\n\n主工程按 protocol → handler → collect 顺序构建。独立验证 handler 时可只启用某个插件，例如仅 IEC104：\n\ncmake -S backend/src/net/handler -B build/handlers \\\n  -DEMS_BUILD_MODBUS=OFF -DEMS_BUILD_DLT645=OFF\ncmake --build build/handlers\nctest --test-dir build/handlers --output-on-failure\n\n启用 Modbus 或 DLT645 时，分别提供同工具链 libmodbus 或 Boost 1.83+ 头文件；依赖参数见 Windows 构建 和 DLT645 文档。多配置生成器编译、测试需指定相同配置，例如 --config Release / -C Release。\n\n存量 ems::net::device Modbus 接口也已移到 handler 目录，保持原调用语义，由 EMS_BUILD_LEGACY_MODBUS 控制。其基类带有 Modbus 地址字段，新协议使用上述协议无关接口。","routePath":"/reference/protocol/handlers","lang":"zh","toc":[{"id":"调用方式","text":"调用方式","depth":2,"charIndex":812},{"id":"采集与构建","text":"采集与构建","depth":2,"charIndex":1945}],"frontmatter":{},"version":"","description":"处理器位于 backend/src/net/handler/，与 protocol/ 平级。protocol/ 负责协议栈、协议对象和动态库 C ABI；handler/ 负责应用配置、实例管理和采集结果转换。 统一接口为 ems::net::handler::ProtocolHandler，提供初始化、连接、断开、连接状态、批量读取、写值及错误查询。ModbusProtoHandler 支持 ModbusTCP / ModbusRTU；Iec104Handler 和 Dlt645Handler 分别调用对应动态库。三者都支持客户端和只读上送服务端，服务端 write_value 仅更新本地映像。"},{"title":"IEC 104 动态库接入","content":"包 iec104/1.0.0 · ABI v1 · C++17 PIMPL · 2026-10-04\n\n1. 运行结构\n\nflowchart LR\n    Engine[采集通道 / 上送调用方] --> Manager[PluginManager PIMPL]\n    Manager --> Lease[运行时加载 / 实例库租约]\n    Lease --> Bridge[proto_iec104 / 10 个 C 导出]\n    Bridge --> Impl[Iec104Protocol::Impl]\n    Impl --> Stack[lib60870 2.3.5 C 栈]\n    Stack --> TCP[TCP / STARTDT / APCI]\n    Stack --> Callback[接收回调]\n    Callback --> Cache[CA + IOA + ASDU 缓存]\n    Bridge --> Read[read_batch]\n    Read --> Cache\n\n项目\t实现\n公开头\tbackend/include/net/protocol/iec104_protocol.h、plugin_manager.h、protocol_plugin_api.h\n动态入口\t通过 PluginManager 获取 C 函数表；不直接链接协议 MODULE 或跨库传递 C++ 对象\nPIMPL\tIec104Protocol 仅持有 unique_ptr；协议栈、回调、锁、缓存和连接完全隐藏\n客户端\t一个实例一个 TCP 连接，支持多个 CA；等待 STARTDT 确认后才标记就绪\n服务端\t多 CA、多独立客户端，本地监视点映像、总召、读命令、自发上送\n停止\tAPI 线程销毁连接/服务端并等待全部回调退出，随后释放库租约\n平台\tWindows DLL、Linux SO、macOS MODULE；Windows HAL 使用独占端口绑定\n依赖\t静态链接仓库内 lib60870 C 栈，不依赖 Python/c104 或 IEC 61850 栈\n\n参考 ems_simulate/src/proto/iec104/iec104client.py、iec104server.py 的多 Station、APCI 参数、接收缓存与总召行为，以及 src/enums/points/iec104_type.py 的显式 ASDU 类型。C 栈调用遵循 lib60870 官方指南；构建使用本仓库固定源码版本。\n\n2. 点地址与数据类型\n\nCA:IOA:ASDU\n1:16385:M_ME_NC_1    # 与 1:16385:13 等价\n2:100:M_SP_TB_1\n1:5000:C_SC_NA_1\n\nCA 为 1..65534，IOA 为 0..16777215。编码顺序固定，不套用 Modbus 功能码/解码码格式。\n\n方向 / 值\t已支持 ASDU 编号\n单点监视\t1、2、30\n双点监视\t3、4、31；0/3 中间态输出无效品质\n归一化监视\t9、10、21、34\n标度化监视\t11、12、35\n短浮点监视\t13、14、36\n单点 / 双点 / 步调节控制\t45、46、47、58、59、60\n归一化 / 标度化 / 短浮点设定值\t48、49、50、61、62、63\n\n归一化值范围 [-1,32767/32768]；标度化值为 [-32768,32767] 的整数；单点控制为 0/1，双点/步调节控制为 1/2；短浮点须有限且可用 float 表示。\n\nsequenceDiagram\n    participant C as 客户端 API\n    participant S as 对端服务端\n    participant R as 接收回调\n    participant M as 内部缓存\n    C->>S: TCP + STARTDT_ACT\n    S-->>R: STARTDT_CON\n    R-->>C: 数据传输就绪\n    loop 每个配置 CA\n        C->>S: 总召 / QOI=20\n        S-->>R: ACT_CON + 监视 ASDU + ACT_TERM\n        R->>M: 按 CA/IOA/ASDU 保存最新样本\n    end\n    S-->>R: 自发 / 周期 / 背景监视数据\n    R->>M: 更新值、品质、时标与接收时刻\n    C->>M: read_batch / 有序快照\n    M-->>C: JSON 结果 / 无逐点网络读取\n\n结果规则\t行为\n有效样本\tquality=0、数值、UTC 毫秒时标\n缺值 / 类型不符 / 非有限值 / 双点中间态\tvalue=null、quality=1\nIEC 品质\tiec_quality 保留原始位；任一位置位时公共结果无效\n过期\t用单调接收时刻计算 stale_ms，过期输出 null，保留原始时标\nCP56\t校验日期/时间字段，按固定时区偏移转换 UTC；timestamp_source=device_cp56\nCP24 / 无时标\tCP24 无完整日期/小时，使用接收时刻；timestamp_source=received；无效时标仍使品质无效\n服务端映像\ttimestamp_source=local_image；本地写使用当前 UTC 时刻\n断线 / 重连\t清空客户端缓存；新 STARTDT 就绪不等于已收到全部站点初值\n缓冲不足\t返回 -2，同编码扩容重取本次快照，不重发总召或逐点读取\n\n3. 遥控 / 遥调确认\n\nflowchart TD\n    Begin[客户端 write] --> Check[检查 CA / ASDU / 值范围]\n    Check --> Mode{select_execute}\n    Mode -->|true| Select[发送选择 / S 位为 1]\n    Select --> SC{匹配 ACT_CON}\n    SC -->|正确认| Execute\n    SC -->|负确认| Reject[返回拒绝 / 不发送执行]\n    Mode -->|false| Execute[发送执行 / S 位为 0]\n    Execute --> EC{匹配 ACT_CON}\n    EC -->|负确认| Reject\n    EC -->|正确认| Term{要求 ACT_TERM}\n    Term -->|true| Wait[等待匹配 ACT_TERM]\n    Term -->|false| Done[返回协议确认成功]\n    Wait -->|收到| Done\n    Select -->|超时 / 断线| Unknown\n    Execute -->|超时 / 断线| Unknown\n    Wait -->|超时 / 断线| Unknown[结果未知 / 销毁会话 / 不自动重发]\n\n确认须匹配 CA、IOA、ASDU、OA、编码后的值、选择位和限定词。测试帧或其他点的确认不能完成本次请求。选择与执行共用一个命令截止时间；成功只表示协议确认，物理执行结果由上层回读/核验。\n\nABI v1 将拒绝、错误和结果未知统一返回 -1，原因通过 last_error 获取；结构化命令状态及控制仲裁接入留待 ABI v2。服务端始终负确认外部控制，本地 write 只更新已配置监视点并自发上送。\n\n4. 配置\n\n客户端配置可放入旧通道 settings JSON 对象或 JSON 字符串：\n\n{\n  \"local_role\": \"client\",\n  \"host\": \"127.0.0.1\",\n  \"port\": 2404,\n  \"common_addresses\": [1, 2],\n  \"originator_address\": 0,\n  \"timeout_ms\": 3000,\n  \"command_timeout_ms\": 3000,\n  \"stale_ms\": 30000,\n  \"general_interrogation_on_connect\": true,\n  \"select_execute\": true,\n  \"command_require_termination\": true,\n  \"cp56_timezone_offset_minutes\": 480\n}\n\n服务端配置：\n\n{\n  \"local_role\": \"server\",\n  \"host\": \"0.0.0.0\",\n  \"port\": 2404,\n  \"common_addresses\": [1, 2],\n  \"max_connections\": 8,\n  \"queue_size\": 1024,\n  \"points\": [\n    {\"code\": \"1:16385:M_ME_NC_1\", \"value\": 220.5, \"quality\": 0},\n    {\"code\": \"2:100:M_SP_NA_1\", \"value\": 1, \"quality\": 0}\n  ]\n}\n\n配置项\t默认 / 约束\nhost/ip、port\tIPv4/主机名，2404；兼容 connection=host:port，显式 host/port 优先\ncommon_addresses\t[1]；兼容 slaves 或单一 common_address；1～256 个不重复 CA\ntimeout_ms / command_timeout_ms\t3000；1～60000 毫秒；握手、总召窗口与命令等待预算，底层 DNS/线程回收不承诺硬截止时间\nstale_ms\t30000；0 禁用过期判断，最大 86400000 毫秒\nsend_window_size / receive_window_size\tk=12、w=8；1≤w≤k≤32767\nconnection_timeout / message_timeout / confirm_interval / keep_alive_interval\tt0/t1/t2/t3 = 10/15/10/20 秒；t2<t1\noriginator_address\t0；0～255\nselect_execute / command_require_termination\tfalse / true\ncommand_qualifier\t0；0～3；选择与执行使用相同限定词\ncp56_timezone_offset_minutes\t0；-840～840；UTC+8 用 480；固定偏移，不自动切换夏令时\nmax_points\t65536；缓存/映像有界，接收缓存满时拒收新键并保存诊断\nmax_connections / queue_size\t8 / 1024；1～100 个会话、16～65536 个 ASDU 队列槽\npoints[].timestamp\t当前 UTC 毫秒；加时区偏移后须在 2000～2099 年内\n\n总召从冻结的站级映像应答，一点一个 ASDU；queue_size 应覆盖该站点数及确认余量。高优先级队列满时不发送成功 ACT_TERM，记录错误。自发遥测使用栈的有界队列，拥塞时可能覆盖旧条目；本地最新映像仍保留，可通过总召恢复。首期不承诺 SOE 保序、可靠历史补送或逐消息送达确认。\n\n5. 构建与部署\n\ncmake -S backend/src/net/protocol -B build/iec104 -DEMS_BUILD_MODBUS=OFF -DEMS_BUILD_DLT645=OFF\ncmake --build build/iec104\nctest --test-dir build/iec104 --output-on-failure\ncmake --install build/iec104 --prefix build/iec104-package\n\niec104-package/\n  include/net/protocol/       # PIMPL/API 公共头\n  lib/                       # ems_protocol_runtime 静态库\n  plugins/iec104/1.0.0/\n    proto_iec104.dll          # Linux/macOS: libproto_iec104.so\n    manifest.json\n    LICENSE.lib60870\n    <编译器运行依赖>\n\nems::net::collect::PluginManager manager;\nmanager.set_plugin_dir(\"./plugins\");\n#ifdef _WIN32\nmanager.register_mapping(\"IEC104\", \"iec104/1.0.0/proto_iec104.dll\");\n#else\nmanager.register_mapping(\"IEC104\", \"iec104/1.0.0/libproto_iec104.so\");\n#endif\n// load 创建实例；get_instance_functions 获取其所属库的函数表。\n// init/connect/read_batch/write 通过函数表调用；退出时 release(instance)。\n\nWindows 使用 EMS_PROTOCOL_RUNTIME_DEPENDENCIES 指定编译器 DLL 列表，与模块同目录部署。只构建 IEC104 不需要 libmodbus；默认一起构建全部协议，运行时仍按需加载。\n\n验证\t本次内容\nWindows x64 MinGW / MSVC\t各 11 项 IEC104 报文集成测试通过，覆盖 16 种监视类型、12 种命令类型\n回归\t各 13 项既有 Modbus / runtime 测试通过，总计各 24 项\n安装包\t单独 IEC104 构建/安装、C11/C++17 公开头检查、中文路径加载、跨工具链双向加载与报文收发通过\n生命周期\t多实例共享库、部分释放、断线清缓存、重连、重复停止、端口冲突\n边界\t配置、品质/时标、时区、小窗口、缓存满、确认错站/测试帧/缺终止、缓冲重试\n待验收\tLinux/macOS 实机、现场设备、完整后端数据库/Redis 联调\n\nTLS、IPv6、计数器/文件服务、服务器远程控制接入、冗余组配置和 ABI v2 事件 API 尚未实现；启用 TLS 配置会明确失败。","routePath":"/reference/protocol/iec104","lang":"zh","toc":[{"id":"1-运行结构","text":"1. 运行结构","depth":2,"charIndex":52},{"id":"2-点地址与数据类型","text":"2. 点地址与数据类型","depth":2,"charIndex":1080},{"id":"3-遥控--遥调确认","text":"3. 遥控 / 遥调确认","depth":2,"charIndex":2365},{"id":"4-配置","text":"4. 配置","depth":2,"charIndex":3159},{"id":"5-构建与部署","text":"5. 构建与部署","depth":2,"charIndex":4780}],"frontmatter":{},"version":"","description":"包 iec104/1.0.0 · ABI v1 · C++17 PIMPL · 2026-10-04"},{"title":"IEC 61850 动态库接入","content":"本文定义 IEC 61850 接入现有协议动态库体系的实现契约，以仓库内\nbackend/third_party/libiec61850 为 C 协议栈，参考\nems_simulate 的模型、DataSet、报告和控制实现。\n当前状态：MMS 轮询/报告客户端、持久 DataSet 批读、固定模型只读服务端与 RTDB 自动上送已实现。\n客户端支持 read_mode=poll/report/hybrid；服务端支持本地更新、远端读取和 URCB/BRCB。\n客户端写入/控制仍拒绝。Web 配置 API 的协议白名单与界面接入尚未扩展：\n采集与上送入口使用已有数据库配置；启用 can_forward 的 MMS 服务端由采集进程独立线程维护。\n\n1. 现状与接入范围\n\n项目\t仓库现状 / 本文约定\n依赖\t已有 backend/third_party/libiec61850/；其 CMake 声明库版本为 1.6.2，最终以入库源码为准\n加载器\tPluginManager::default_lib_map() 已预留 IEC61850 → proto_iec61850.dll / libproto_iec61850.so\n插件\t已有 PIMPL 协议对象、ABI v1 桥、manifest、独立 CMake 目标和真实 C 栈回环测试\nHandler\t复用通用 PluginHandler，通过工厂按 IEC61850 名称创建，无需专用处理器\n采集入口\tCfgLoader 已支持 MMS 名称与 YC/YX 路由，按物理引用生成初始化点目录；YK/YT 当前拒绝\nABI\t保留 ABI v1 的 10 个必需导出；新增可选 ems_plugin_update_image，旧插件仍可加载\n已实现\tMMS client：模型校验、标量/DataSet 读取、URCB/BRCB、缓存与周期完整性轮询；server：固定模型、读取、报告和本地映像更新\n后续验收批次\t客户端受控写入、现场 IED 互通与 Web 配置入口\n独立扩展\tGOOSE、Files、Logs、Setting Groups、TLS/ACSE 认证不计入首批\n\n接入范围不包含 SV 和图形化建模，也不将其列为后续扩展或验收项。\nSCL 仅用于 ICD/CID/SCD 文件导入、校验与协议模型解析。\n\n协议语义使用 iec61850_mms，现有运行时插件名保留 IEC61850。\n配置编译器须显式将 iec61850_mms 和旧名 iec61850 映射到现有运行时类型，\n保留已有枚举编号；旧名仅表示 MMS。iec61850_goose 不映射到此插件。\n协议插件支持 acquisition + client + connect 和 forwarding + server + listen。\nCfgLoader/ems-collector 仍仅接受 MMS client，不能把采集线程当作上送进程；\n服务端由独立 Handler 调用方更新本地映像，详见通道协议契约。\n\n2. 动态库与资源边界\n\nflowchart LR\n    Config[CfgLoader / 四遥点路由] --> Channel[ChannelThread]\n    Channel --> Handler[ProtocolHandler / PluginHandler]\n    Handler --> Manager[PluginManager / 库租约]\n    Manager --> ABI[proto_iec61850 / ABI v1]\n    ABI --> Impl[Iec61850Protocol::Impl]\n    Impl --> Stack[仓库内 libiec61850 C 栈]\n    Stack --> IED[IED / MMS association]\n    Stack --> Callback[报告 / 连接 / 命令回调]\n    Callback --> Queue[有界队列 / 复制数据]\n    Queue --> Cache[按对象引用和 FC 保存最新样本]\n    Impl --> Cache\n\n一个采集通道对应一个 MMS association 和一个插件实例。相同 IP/端口的独立通道不自动\n共享会话；同通道绑定可映射同一 IED 的多个 LD。LD 是协议模型节点，不要求为每个 LD\n新增通信设备。站、单元、设备、部件仍统一使用 cfg_device，部件通过\nsource_device_id 指向通信设备，点归属与采集路由分别维护。\n\n首批实现文件：\n\nbackend/include/net/protocol/iec61850_protocol.h      # C++17 PIMPL 接口\nbackend/src/net/protocol/iec61850/\n  CMakeLists.txt                                   # MODULE 与打包\n  iec61850_protocol.cpp                             # 会话、模型、缓存、读写\n  iec61850_plugin.cpp                               # ABI v1 桥与异常转换\n  iec61850_plugin.def                               # Windows 导出列表\n  mms_server_runtime.h / mms_server.cpp              # 固定模型只读服务端\nbackend/tests/net/protocol/iec61850_runtime_test.cpp\n\n协议对象仅在 DLL/SO 内创建、调用和销毁。第三方头文件、IedConnection、\nMmsValue、控制对象、锁和线程只存在于 Impl，不暴露给主程序。\n主程序链接 ems_protocol_runtime / net_handler，不链接 proto_iec61850\n或第三方栈。C 边界不传 STL、异常、虚表或第三方指针。\n\n导出符号\tIEC 61850 实现要求\nems_plugin_info\t静态元信息，api_version=EMS_PLUGIN_API_VERSION、protocol_name=IEC61850\nems_plugin_create / ems_plugin_destroy\t库内分配与释放；失败不泄漏，异常不跨 ABI\nems_plugin_init\t解析配置，校验点、引用、角色和资源上限；不连接 IED、不遍历远端模型\nems_plugin_connect\t建立 MMS association，校验模型；启用报告时完成订阅准备，失败清理部分资源\nems_plugin_disconnect\t停止任务和回调、释放会话；重复调用成功；不能安全停止时返回失败并保留库租约\nems_plugin_is_connected\t1 表示 association 可用，0 表示未连接；不代表所有点都有有效初值\nems_plugin_read_batch\t按请求顺序返回 JSON；返回 quality=0 的点数，部分点失败不丢弃成功点\nems_plugin_write\t客户端拒绝；服务端仅更新已配置值点或 quality_code，不发送远端控制\nems_plugin_last_error\t返回实例持有的诊断文本，调用方在下次操作前复制\n\n所有公开操作按实例串行。回调只复制必要数据并投递队列或唤醒等待者，不发起同步 MMS\n请求、不访问数据库、不重入 Handler、不执行停止/卸载。队列锁与请求锁分离；等待\nCommandTermination 时不能持有回调需要的锁。禁止在库静态初始化或 DllMain 中建连、\n起线程或执行网络清理。\n\n3. 点地址、模型与四遥映射\n\n3.1 引用规范\n\n值点使用完整对象引用和独立 FC；不能套用 Modbus 寄存器或 IEC104 IOA 编码。\n\n类别\t示例\t说明\n数据叶子\tSIMLD0/MMXU1.TotW.mag.f + MX\tLD/LN.DO.DA，可有多级 DO/BDA\n状态叶子\tSIMLD0/XCBR1.Pos.stVal + ST\tstVal 的类型由模型决定\n控制对象\tSIMLD0/CSWI1.Pos + CO\t指向 DO，由 ControlObjectClient 执行控制服务\nDataSet\tSIMLD0/LLN0$dsMeasurements\t插件内部统一为 libIEC61850 DataSet 引用形式\nBRCB / URCB\tSIMLD0/LLN0.BR.brcbMeasurements01 / SIMLD0/LLN0.RP.urcbMeasurements01\t显式区分 BR/RP 与实际实例名\n\nSIMLD0 是示例中的线上 LD 名称，不能盲目用 IED 名称加 ldInst 拼接；\n应以 SCL 的有效 LD 名或远端目录结果为准。点值引用不插入 .MX. / .ST.，\n底层 MMS $ 变量名只在适配层转换；报告 DataReference 中的 FC 段应单独解析。\nDataSet 的 LD/LN.dsName 可在输入边界规范化为 LD/LN$dsName，不能对所有引用做\n同一种字符串替换。RCB 必须包含 BR/RP；不根据名称前缀猜测控制块类型。\n\n插件 point_code 使用配置中唯一的 points[].code。配置编译器可生成\n<FC>:<完整对象引用> 作为内部读路由编码，例如 MX:SIMLD0/MMXU1.TotW.mag.f，\n但该编码仍必须出现在初始化点目录中，不能作为绕过白名单的任意读写入口。\n写路由用稳定点 ID 派生的独立别名，避免值叶子与控制 DO 混淆。缓存键为\n(实例, object_ref, fc)，不能仅按业务短名、DO 名或 RptId 建索引。\n\n3.2 模型校验与值类型\n\n连接时只校验配置用到的对象、FC、MMS 类型及 DataSet/RCB，不要求每次启动全量发现\n所有 LD/LN/DO/DA。完整模型浏览作为独立管理任务，设总截止时间、节点数和深度限制，\n按需读取描述，不逐叶反复探测全部类型。SCL 可提供离线元数据，但不代替线上校验。\n.stVal / .ctlVal 的类型和 FC 必须来自模型及配置，不能只按名称推断。\n\nEMS 点类\t协议含义\t映射要求\nYcPoint / cfg_point_yc\tMX 下的数值叶子\t如 mag.f / mag.i，比例与偏移由上层统一换算\nYxPoint / cfg_point_yx\tST 下的布尔、枚举或状态值\t保留原始状态；DPC 位置中间态/坏态按配置标为无效\nYkPoint / cfg_point_yk\tCO 控制对象\t通过控制模型选择/执行，不直接写状态值\nYtPoint / cfg_point_yt\tSP 数值设定，或 CO 模拟量控制对象\t必须声明 write_mode=attribute/control，不能把两者混用\n\n四遥继续使用四张表和四类对象，共享 PointBase。YK/YT 在实时侧都属于 Command，\n靠运行记录的 point_type 区分，不新增配置单表或配置 point_type 列。\n\nABI v1 的输入写值和通用 PointValue 都以 double 为数值载体。首批读取支持 BOOLEAN、\n有符号/无符号整数、有限 FLOAT/DOUBLE、模型声明的枚举；布尔返回数值 0/1。\n整数仅在模型范围内且绝对值不超过 2^53-1 时进入公共数值；大整数保留十进制原文\n作为诊断并返回无效值，不能静默截断。字符串、时间、品质位串、结构和数组不强制转\ndouble；结构/数组中的标量需按已校验的模型路径投影。诊断可保留原始 MMS 类型和值，\n大小必须有界。APC 的 ctlVal 可能是 AnalogueValue 结构，须按实际类型构造；未实现\n该结构时明确拒绝，不能直接传一个 float 冒充已支持。\n\n数组标量引用使用零起始的 (index)，如 SIMLD0/MMXU1.Samples.values(1)；\n首批支持每条引用一个数组索引，不支持嵌套数组索引。点 code 最长 256 字节，\n线上 LD 与含 FC 的 MMS item 名各不超过底层接口允许的 64 字节。\n\n4. 插件配置与数据库接入\n\n以下为已支持的轮询客户端配置，用于 Handler/插件初始化，不是 Web API 请求体。\n示例引用必须替换为被测模型中实际存在的对象。纯轮询模式可作为第一批实现的配置：\n\n{\n  \"protocol\": \"IEC61850\",\n  \"local_role\": \"client\",\n  \"transport\": \"tcp\",\n  \"connection\": \"127.0.0.1:10102\",\n  \"timeout_ms\": 3000,\n  \"iec61850\": {\n    \"connect_timeout_ms\": 3000,\n    \"discovery_timeout_ms\": 60000,\n    \"read_mode\": \"poll\",\n    \"stale_ms\": 30000,\n    \"allow_writes\": false,\n    \"max_points\": 65536,\n    \"max_model_nodes\": 100000,\n    \"max_model_depth\": 32,\n    \"report_queue_size\": 1024,\n    \"datasets\": [\"SIMLD0/LLN0$dsMeasurements\"],\n    \"reports\": [],\n    \"points\": [\n      {\n        \"code\": \"active_power\",\n        \"object_ref\": \"SIMLD0/MMXU1.TotW.mag.f\",\n        \"fc\": \"MX\",\n        \"mms_type\": \"float32\",\n        \"quality_ref\": \"SIMLD0/MMXU1.TotW.q\",\n        \"timestamp_ref\": \"SIMLD0/MMXU1.TotW.t\"\n      },\n      {\n        \"code\": \"breaker_position\",\n        \"object_ref\": \"SIMLD0/XCBR1.Pos.stVal\",\n        \"fc\": \"ST\",\n        \"mms_type\": \"integer\",\n        \"invalid_values\": [0, 3]\n      }\n    ]\n  }\n}\n\n配置\t默认 / 校验要求\nprotocol / local_role / transport\tIEC61850 / client 或 server / tcp；role=server_readonly 同样表示只读服务端\nconnection\t必填 host:port；MMS 默认端口为 102，联调用 10102 需两端一致；不提供端点时不得悄悄连接本机\ntimeout_ms\t默认 3000，1～60000 ms；单次 MMS 服务预算\nconnect_timeout_ms\t默认 3000，1～60000 ms；与请求超时分别设置\ndiscovery_timeout_ms\t默认 60000，1～600000 ms；整次模型校验/发现总预算，不是每个节点的超时\nread_mode\tpoll；report 初读后只读报告缓存，hybrid 另按顶层 poll_interval_ms（默认 1000）执行完整性轮询\nstale_ms\t默认 30000，0 关闭超期检查，最大 86400000 ms；使用单调接收时间\nallow_writes\tfalse；开启仍须逐点声明写模式，并通过绑定控制权限校验\nmax_points / max_model_nodes / max_model_depth\t默认 65536 / 100000 / 32；正整数，上限分别为 65536 / 1000000 / 64\nreport_queue_size\t默认 1024，16～65536；队列同时受 8 MiB 估算字节上限约束；满时标记无效并重同步\npoints\tcode 非空且唯一；对象引用/FC/类型合法，同一物理点可有多个业务别名，网络读取合并\ndatasets / reports\t显式列表；不自动创建/删除远端 DataSet，不占用所有发现的 RCB\n\n通用 Handler 已支持顶层参数优先于 settings，settings 可为对象或 JSON 对象字符串。\niec61850 必须作为完整对象提供；顶层存在时整体优先，不对两份嵌套配置做隐式深合并。\n插件校验 iec61850 内的未知字段；未实现的认证、TLS、GOOSE 等配置应报不支持，\n不能忽略后按无认证/其他协议运行。ISO selector、AP-title、AE qualifier 等需要扩展时\n再定义显式配置，首批使用栈默认参数并记录兼容性限制。\n\n4.1 数据库存储与运行目录\n\n接入使用现有行结构，不新增表、不引入配置版本：\n\n位置\t存储 / 编译规则\ncfg_channel\tprotocol=iec61850_mms、conn_mode=tcp_client、endpoint、周期和请求超时；角色来自连接模式\ncfg_channel.serial_json\t现有通用 JSON 承载字段中放 iec61850 对象及通道级 DataSet/RCB 参数；虽名为 serial_json，当前编译器会把它作为通用 settings 来源\ncfg_binding\t关联通信设备与通道；can_collect/can_control/can_forward 限制路由；device_address 不解释为从站整数，也不替代完整对象引用\n四遥表 protocol_address_json\t保存 object_ref/fc/quality_ref/timestamp_ref 等点参数，控制点增加 write_mode 和控制属性；类型结合既有 wire_type 校验\nCfgLoader\t增加 MMS 名称映射和地址编译，聚合绑定的四遥路由生成初始化 points，不能直接把数据库业务 code 当成唯一物理地址\n配置热加载\t保存即生效，站根 cfg_device.config_revision 单调递增，消费者轮询后重建受影响运行目录与会话\n\nCfgLoader 已接受该协议并检查通道角色、点类型、重复物理引用的配置冲突和绑定权限。\n通道 serial_json.iec61850 不得手工配置 points，该目录从 YC/YX 表生成；\n相同物理引用的业务点可复用一致的协议定义。wire_type 通过 bool、i8/i16/i32/i64、\nu8/u16/u32/u64、f32/f64 映射到 MMS 类型类别，实际位宽与有效范围由线上模型校验。\n对象路径、DataSet 或模型发生变化时先停旧回调/会话，再替换目录，不在接收回调中改模型。\nSCL 文件导入直接更新既有配置，由配置导入层完成校验与协议模型解析。\n\n5. MMS 读取与 DataSet 批量读取\n\n创建 IedConnection，分别设置连接和请求超时，建立 association。\n\n用模型服务校验配置对象的 FC、MMS 类型与结构，缓存模型规格；失败给出具体引用。\n\n对配置的持久 DataSet 读取有序目录，建立成员索引、FC 与模型叶子的映射。\n\n每批只读覆盖请求的 DataSet；未覆盖的点使用 IedConnection_readObject 读取。\n\n投影标量并组合品质/时标，再按原请求顺序输出，包括重复请求和失败条目。\n\nDataSet 使用 IedConnection_readDataSetValues 等 C API；必要的厂商兼容通过\n底层 NamedVariableList 访问封装，不能依赖 Python/SWIG 包装函数。一个 DataSet 可以\n包含不同 FC；按其实际成员目录读取，不能因按 FC 分组而修改成员顺序或假定整个\nDataSet 只有一种 FC。相同 DataSet 每批最多读取一次，多个业务点复用结果。\n当前每次 DataSet 读值后会再次读取目录，确认成员与建连时一致后才提交映射结果；\n因此每个使用的 DataSet 通常有一次读值和一次目录请求。发现目录变化时关联点失效，\n需断开后重新连接以重建投影。模型结构在 association 内保持固定，远端模型变更后应重连。\n\nFCDA 可能是整个 FCD/结构、数组或标量。必须按目录序号和模型规格投影：结构中的\nmag.f/q/t 不可按“第一个数值”猜测；成员数量或运行类型不匹配时该成员失败。\nDataSet 目录变化时废弃旧投影，重新校验后才恢复使用。部分成员 DataAccessError\n只影响对应点，整次服务失败影响该 DataSet 覆盖的点；单点回退只读未覆盖的点，\n不对失败 DataSet 的全部成员无界重试。\n\n每次批读有总预算，剩余时间不足时停止新增请求，剩余点输出超时无效。\n单次请求预算取 min(timeout_ms, 批次剩余时间)；初期批次总预算使用\ntimeout_ms，大点表由上层拆批。不得把每点完整超时相加后长期阻塞调度。\nDNS 解析、系统线程退出不承诺硬截止时间；停止需等底层调用安全结束。\n一次 DataSet 响应只保证该响应的成员关联，不宣称跨 DataSet、跨点或全站同时采样。\n\n5.1 返回值、品质与时间\n\n[\n  {\n    \"code\": \"active_power\",\n    \"value\": 125.5,\n    \"quality\": 0,\n    \"timestamp\": 1793577600123,\n    \"object_ref\": \"SIMLD0/MMXU1.TotW.mag.f\",\n    \"fc\": \"MX\",\n    \"mms_type\": \"float32\",\n    \"iec_quality\": 0,\n    \"timestamp_source\": \"device\",\n    \"source\": \"dataset\"\n  },\n  {\n    \"code\": \"breaker_position\",\n    \"value\": null,\n    \"quality\": 1,\n    \"timestamp\": 1793577600123,\n    \"error\": \"not_initialized\"\n  }\n]\n\nquality=0 仅表示满足本地有效性策略；缺值、断线、过期、类型不符、非有限值、\n坏状态或读取错误返回 value=null/quality=1。保留 IEC 原始 q 和服务错误。\nq 的 validity 非 good，以及 overflow、outOfRange、badReference、oscillatory、failure、\noldData、inconsistent、inaccurate、test、operatorBlocked、替代源等按首期保守策略\n判为无效，不能拿 IEC q 位串直接替代公共 quality 整数。\n\n配置 quality_ref/timestamp_ref 时，其读取失败会使该样本无效；未配置时记录\nquality_source=unavailable，仅依据读取结果判断，不伪造设备 q=good。示例的\niec_quality=0 仅用于确实读到了 q 的场景。优先在同一 FCD/DataSet 中取得值、q、t；\n分开读取时标记 metadata_coherent=false，不宣称来自同次设备采样。\n\n时间统一为 UTC Unix 毫秒。配置并成功读取的设备 t 优先；检查时间品质并保留原始\n时间品质，时钟失败/未同步按保守策略使样本无效。没有设备时标时使用接收时刻，\ntimestamp_source=received。报告 TimeOfEntry 仅作报告诊断，不冒充各成员采样时刻。\n过期判断使用单调接收时间，不能用可能跳变的系统时钟或设备时标。report 模式需配置\n完整性报告或周期刷新：相同值的重新读取/报告也更新接收时间，避免静态点永久过期。\n\n结果 JSON 由插件序列化到调用方缓冲区并以 NUL 结尾。缓冲不足返回 -2，缓存本次\n序列化结果；同一有序编码列表扩容重取不重复网络读取、不混入新报告。新请求、写入、\n重初始化或断开连接使待取结果失效。通用 Handler 当前从 64 KiB 扩容至 8 MiB，\n每批上限 65536 点；实现需在分配前检查结果尺寸和资源上限，错误可诊断。\n额外字段进入 PointValue.details，不据此声称已写入 RTDB 或形成可靠事件历史。\n\n6. Reports 报告采集\n\n在第 4 节客户端配置中设置 read_mode=report 或 hybrid，并添加：\n\n{\n  \"reports\": [\n    {\n      \"rcb_ref\": \"SIMLD0/LLN0.BR.brcbMeasurements01\",\n      \"dataset_ref\": \"SIMLD0/LLN0$dsMeasurements\",\n      \"required\": true,\n      \"gi_on_connect\": true,\n      \"integrity_period_ms\": 10000,\n      \"trigger_options\": [\"dchg\", \"qchg\", \"dupd\", \"integrity\", \"gi\"]\n    }\n  ]\n}\n\n该片段是 iec61850 内的增量字段，不是完整初始化配置。\nrequired 默认 true，gi_on_connect 默认 true，integrity_period_ms 默认 10000，\n范围 1000～86400000 ms；请求触发项须获 IED 支持，否则报告配置失败。\npoll 模式必须使用空 reports；report/hybrid 至少配置一个报告。订阅总数最多 128。\nreport 模式要求所有值点及其 q/t 均被成功启用的报告覆盖；未覆盖点应改用 hybrid。\n报告引用的 DataSet 会自动加入校验目录，无需重复放入 datasets。\n\nsequenceDiagram\n    participant P as 插件 API 线程\n    participant S as IED\n    participant R as 接收回调\n    participant C as 队列与缓存\n    P->>S: 建连 / 读取 DataSet 目录与 RCB\n    P->>R: 安装 handler / 绑定实例与 RCB\n    P->>S: 保留可用 RCB / 配置触发与完整性周期\n    P->>S: RptEna=true / GI\n    S-->>R: 报告 / 成员 inclusion 与 reason\n    R->>C: 复制成员及诊断 / 不同步读写\n    P->>S: 初始 DataSet 读取 / 补齐未初始化点\n    P->>C: 合并样本 / 标记初始同步状态\n    P->>C: read_batch / 有序缓存结果\n\n启用前读取 RCB 的 DataSet、ConfRev、RptEna、所有权/保留状态和能力。仅申请配置的\n可用实例，不抢占其他客户端；不默认改写 DatSet/RptId，不执行 PurgeBuf。\n先安装回调再启用报告/GI；required 报告失败则连接阶段清理并报错。\nrequired=false 仅允许 hybrid 模式明确降为轮询并输出告警；report 模式不得假成功。\n可选 RCB 或其专用 DataSet 不存在时，hybrid 返回有效轮询结果并附 report_warning；\n显式 datasets 列表和 required 报告的 DataSet 仍必须校验通过。警告文本限制为 2 KiB。\n订阅不改写远端 RptId/DatSet，并核验 TrgOps/OptFlds/IntgPd 回读。URCB 使用 Resv，\n支持 ResvTms 的 BRCB 使用 1 秒保留；正常停止主动禁用并释放本实例拥有的控制块。\n\n底层 C 栈按 RptId 匹配接收 handler，因此同一 association 的重复 RptId 明确拒绝，\n不假装能按 RCB 区分相同 wire ID。不同 association 可使用同一 RptId，缓存和队列完全隔离。\n\n接收规则：\n\n以 association 与规范化 RCB 引用隔离订阅，RptId 只是诊断属性；同 RptId、多客户端、\n同名 RCB 不得串数据。可选字段必须先检查是否存在，再调用相应 getter。\n\n按 inclusion 与原 DataSet 索引更新包含的成员；若 libIEC61850 已提供全长成员数组，\n仍只采纳本报告包含的项。未包含项保留旧样本，不能置零或误移到前一个索引。\n\n初读期间也可能到达报告；每次初读开始前记录各点接收状态，提交时不覆盖期间已到达\n的较新报告。GI 只更新包含成员，不能仅凭 GI 请求成功把全部点标为已初始化。\n\nqchg 即使值未变也更新品质；dupd / integrity / GI 更新接收时间；保留 reason、\nSqNum、ConfRev、EntryID、BufOvfl 与接收时间。ConfRev 是 IEC 报告协议属性，\n与 EMS 的 cfg_device.config_revision 独立，不形成数据库配置版本。\n\n分段报告按连接/RCB、SqNum、SubSqNum 和结束标记有界组装，设请求超时作为组装预算；\n缺段、越界、目录不符时废弃未完成组并重同步，不能误当完整 DataSet。\n\nBufOvfl、序号缺口、队列满或 ConfRev 变化均表示数据可能不完整；标记关联点无效，\n重读目录或完整数据并诊断。不能只留旧 good 值。无变化的普通报告静默期不等于断线。\n\n回调只复制本报告包含成员的已校验标量；实例工作线程在请求锁内处理事件、刷新缓存和\n执行 hybrid 轮询，回调不等待该锁。分段组装的总估算字节也限制为 8 MiB，重复成员、\n乱序、缺段和组装超时均触发重同步。URCB 序号按 8 位、BRCB 按 16 位处理回绕。\n初读/重读后再合并期间到达的报告，避免初读覆盖报告；ConfRev 或目录不符使会话关闭，\n由重连重建模型。结果 report 中保留 reason、sequence、conf_rev、EntryID、TimeOfEntry、\nresync_count 与 last_resync_reason，重同步完成的样本保留 recovered 标识。\n\nBRCB 初次启用或溢出后，历史补送不能覆盖当前值初读。此时等待覆盖全部 DataSet 成员\n的 GI/完整性报告后再提交缓冲报告；BRCB 必须启用连接 GI 或完整性触发。\n重同步会再次请求已配置的 GI；纯 report 模式的正常静默期不发起周期网络读取。\n\n断线后清空当前值的有效状态；重连重新校验模型并申请报告，旧连接的迟到回调不能更新\n新缓存。BRCB 只有在 IED 保留缓冲且恢复条件满足时才可能补送；首期不持久化 EntryID，\n不承诺跨进程恢复或 SOE 不丢失。URCB 不具备断线历史恢复能力。\n最新值缓存可服务周期采集，可靠事件流须另按公共事件接口设计。\n\n7. 遥控、遥调与写入结果\n\n写入功能须单独验收。除 allow_writes=true，还要有绑定 can_control、有效命令路由、\n明确的写模式、范围和实际模型类型。以下为 points 中的控制点例子：\n\n{\n  \"code\": \"breaker_command\",\n  \"object_ref\": \"SIMLD0/CSWI1.Pos\",\n  \"fc\": \"CO\",\n  \"write_mode\": \"control\",\n  \"control\": {\n    \"timeout_ms\": 3000,\n    \"origin_category\": 2,\n    \"origin_identifier\": \"EMS\",\n    \"test\": false,\n    \"interlock_check\": true,\n    \"synchro_check\": true\n  }\n}\n\n以下仍为客户端控制的待实现契约。write_mode=attribute 计划仅开放显式配置的 SP 数值叶子，通过类型化 MMS Write；\nCF/SG/SE 等配置与定值组服务不由通用数值 write 隐式开放。write_mode=control\n通过 ControlObjectClient 执行，不直接写 .stVal 或 .Oper.ctlVal。\ncontrol.timeout_ms 默认采用通道请求超时，范围 1～60000 ms；origin 必填并与 IED\n允许的类别匹配；检查位由工程配置明确给出，不通过失败后降低检查来重试。\n\n实际 ctlModel\t流程\n0 status-only\t拒绝，不发送命令\n1 direct / normal\tOperate，检查返回值及 LastError\n2 SBO / normal\tSelect 成功后 Operate\n3 direct / enhanced\tOperate 后等待对应 CommandTermination，并检查 LastApplError/addCause\n4 SBO / enhanced\tSelectWithValue 后 Operate，再等待对应 CommandTermination\n\n实际 ctlModel 和 ctlVal 类型以在线模型为准，不用离线 ICD 强制覆盖。\n同一 association 内复用每个控制对象，以保持库管理的 ctlNum；重连后重建。\nDPC 的状态是枚举，但其控制值可为 BOOLEAN，不能照搬 IEC104 的 1/2 双命令编码。\n布尔只接受 0/1，整数不接受小数或越界，浮点须有限并检查转换范围。\n控制对象按引用关联在途命令，同一对象只允许一个序列；选择、执行和终止等待共用总预算。\n首期不支持时间激活控制，Operate 的执行时间设为 0。\n\nMMS 请求成功、正常安全模型的协议确认、增强模型的终止成功和设备物理到位是不同阶段。\nABI v1 只能返回 0/-1：0 表示完成该模型要求的协议确认；物理到位由状态回读另行核验。\n失败诊断应区分 rejected、not_sent、result_unknown，保留 IedClientError 与\nLastApplError/addCause；这些状态目前不属于统一 ABI 的结构化返回值。\n\n命令发出后遇到超时/断线可能已经执行，结果按未知处理；普通属性写入同样不自动重发。\n关闭该 association 并使旧在途控制失效，避免迟到终止完成新命令；由上层读取状态并决定\n下一步。retry_times 只用于连接/幂等读取，不适用于控制执行。\n选择成功但尚未执行时可尝试取消，取消失败仍需保留诊断。\n模拟器的自动重连后重写逻辑只作参考，本插件不照搬到生产命令链路。\n命令仲裁、持久化和可靠结果事件仍遵守采集/公共命令设计，插件不自行扩大控制权限。\n\n控制状态机参考官方控制指南，\n终止回调和错误查询遵循官方控制 API。\n\n8. MMS 只读上送与 SCL 边界\n\nlocal_role=server（或 role=server_readonly）已支持固定模型监听。\n模型由显式 points、datasets、reports 生成，不在连接中改变结构；不直接读取 SCL XML，\n也不把 ICD/CID/SCD 交给 ConfigFileParser。SCL 解析属于配置导入层的后续能力，\n需要选择具体 IED/AccessPoint 并输出本节支持的点与模型定义。\n\n{\n  \"protocol\": \"IEC61850\",\n  \"local_role\": \"server\",\n  \"connection\": \"127.0.0.1:10102\",\n  \"iec61850\": {\n    \"ied_name\": \"EMS\",\n    \"max_connections\": 8,\n    \"report_buffer_bytes\": 65536,\n    \"points\": [\n      {\n        \"code\": \"power\",\n        \"object_ref\": \"SIMLD0/MMXU1.TotW.mag.f\",\n        \"fc\": \"MX\",\n        \"mms_type\": \"float32\",\n        \"quality_ref\": \"SIMLD0/MMXU1.TotW.q\",\n        \"timestamp_ref\": \"SIMLD0/MMXU1.TotW.t\",\n        \"quality_code\": \"power_quality\",\n        \"value\": 125.5\n      },\n      {\n        \"code\": \"status\",\n        \"object_ref\": \"SIMLD0/MMXU1.Status.stVal\",\n        \"fc\": \"ST\",\n        \"mms_type\": \"boolean\",\n        \"value\": true\n      }\n    ],\n    \"datasets\": [\n      {\n        \"dataset_ref\": \"SIMLD0/LLN0$measurements\",\n        \"members\": [\n          {\"object_ref\": \"SIMLD0/MMXU1.Status.stVal\", \"fc\": \"ST\"},\n          {\"object_ref\": \"SIMLD0/MMXU1.TotW\", \"fc\": \"MX\"}\n        ]\n      }\n    ],\n    \"reports\": [\n      {\"rcb_ref\": \"SIMLD0/LLN0.RP.urcb01\", \"dataset_ref\": \"SIMLD0/LLN0$measurements\"},\n      {\"rcb_ref\": \"SIMLD0/LLN0.BR.brcb01\", \"dataset_ref\": \"SIMLD0/LLN0$measurements\"}\n    ]\n  }\n}\n\n服务端每个值点须显式指定 mms_type；boolean、integer、unsigned、float32、float64\n分别生成布尔、INT32、UINT32、FLOAT32、FLOAT64。支持标量和复合 DA 路径，暂不生成\n数组或由 SCL 描述的任意复杂 CDC。LD 使用显式功能命名，不按 ied_name 猜测前缀。\n缺少 value 时必须配置 quality_ref，初值为 0 且质量无效。iec_quality 为 0～8191；\ntimestamp 可指定精确 UTC 毫秒，未指定使用当前时间。不同值点不能共享 q/t 属性，\n同一物理点的别名需使用一致定义。quality_code 必须唯一且不能与值点 code 冲突。\n\n服务端 datasets 是带 members 的对象数组，客户端 datasets 是引用字符串数组。\nRCB 与对应 DataSet 须位于同一 LD/LN。每客户端分配独立 RCB 实例，例如 urcb01/urcb02，\n不共享一个已占用实例；RptId 默认使用完整 RCB 引用，在服务器内必须唯一。\n可配置 rpt_id、conf_rev、buffer_time_ms、integrity_period_ms、trigger_options：\n默认分别为 RCB 引用、1、0 ms、10000 ms 和五种常见触发。conf_rev 是报告协议属性，\n不增加 EMS 配置版本。max_connections 为 1～100；每 RCB 缓冲默认 64 KiB，范围\n4 KiB～8 MiB，所有 RCB 的配置缓冲合计不超过 64 MiB。\n\nHandler/ABI 的本地 write(power, value) 在同一模型锁内更新值、good q（invalid_values\n命中时为 invalid）和当前 t；write(power_quality, mask) 只改变 q/t，用于标记输入失效，\n不会覆盖保存的数值。该别名也可通过本地 read_batch 查询。未知点、NaN、越界或错误\n类型均拒绝；服务端 disconnect/connect 保留映像，成功重新 initialize 才替换模型。\n\n只发布配置白名单的监视对象、DataSet 和 RCB；本地 write 更新映像，远端数据写入、\n控制、定值切换及模型修改均拒绝。报告所需的 RCB 保留、使能与 GI 是协议服务操作，\n可在各客户端权限及所有权规则内开放，不能因“只读”一律禁止而使报告不可用。\n更新使用服务器模型锁及类型化 update API，值、q、t 在同一临界区提交。\n输入失效必须体现在 q，不能持续对外呈现 good 的旧值。\n未配置 q 的点必须提供初值，调用方无法通过此类点表达来源失效，应为需要质量传播的\n上送点配置 quality_ref/quality_code。RTDB 自动上送使用下面的批量映像接口，保留来源时标。\n每客户端报告状态隔离；模型结构变更先停止服务器及全部回调，再重建模型。\n不在本方案中引入模型草稿/发布/回滚或文件代际编号。\n\n8.1 采集进程自动从 RTDB 上送\n\nems-collector 将启用的 IEC61850 tcp_server 通道交给独立 ForwardingChannel，\n不会执行采集读取或把出口数据回写 RTDB。该通道至少有一个启用设备绑定，且绑定须\n设置 can_forward=1、can_collect=0、can_control=0；父设备和通道也须启用。\n源点仍保留自己的采集 binding，不创建新的四遥点副本，也不增加配置表。\n\n在 cfg_channel.serial_json 中设置固定服务端模型与 forwarding 数组，例如：\n\n{\n  \"iec61850\": {\n    \"ied_name\": \"EMS\",\n    \"points\": [\n      {\n        \"code\": \"power\",\n        \"object_ref\": \"EMSLD0/MMXU1.TotW.mag.f\",\n        \"fc\": \"MX\",\n        \"mms_type\": \"float32\",\n        \"quality_ref\": \"EMSLD0/MMXU1.TotW.q\",\n        \"timestamp_ref\": \"EMSLD0/MMXU1.TotW.t\"\n      }\n    ],\n    \"datasets\": [\n      {\n        \"dataset_ref\": \"EMSLD0/LLN0$measurements\",\n        \"members\": [{\"object_ref\": \"EMSLD0/MMXU1.TotW\", \"fc\": \"MX\"}]\n      }\n    ],\n    \"reports\": [\n      {\"rcb_ref\": \"EMSLD0/LLN0.RP.urcb01\", \"dataset_ref\": \"EMSLD0/LLN0$measurements\"}\n    ]\n  },\n  \"forwarding\": [\n    {\"code\": \"power\", \"source_point_id\": \"已有遥测点的point_id\", \"stale_after_ms\": 60000}\n  ]\n}\n\n通道 protocol=iec61850_mms、conn_mode=tcp_server，endpoint 为监听地址，\n如 0.0.0.0:102；poll_interval_ms 是 RTDB 到出口映像的同步周期，\ntimeout_ms 是每轮所有 RTDB 读取共用预算。网络读和报告只访问本地映像。\n客户端按前述方式分配独立 URCB/BRCB，更新触发 dchg/qchg，完整性周期由 RCB 决定。\n\n每个服务端值点必须恰好映射一次，并配置 q/t；不允许两个出口别名竞争同一物理属性。\nsource_point_id 必须来自当前四遥配置中的 YC 或 YX，不能用业务 code 猜测身份，\n也不能指向 YK/YT。出口直接使用 RTDB 中已完成缩放/取反的工程值，不重复做采集换算。\n多个出口可引用同一源点。类型越界、非有限数、损坏记录、缺失点和停用来源均不会成为 good。\n\n有效记录的 timestamp 按 UTC 毫秒原样发布；它是来源数据时标，不是上送线程时间。\nstale_after_ms 默认 60000，允许 1～86400000，按该时标计算陈旧；应结合设备时标是否\n表示最后变位时间设置阈值。零时标或明显超前本机超过 5 秒的时标也按无效处理。\n正常质量映射为 IEC good，非正常映射为 invalid，陈旧额外置 oldData。\n无可用值时保留旧数值、将 q 置 invalid，并保留最后已发布时标；首次无值采用初始化\n时刻且 q 无效。恢复后自动更新；未变化的映像不重复提交。\n\n服务端在监听前先建立无效映像并读取 RTDB。后台同步失败时停止监听，避免冻结 good 旧值。\n停止时唤醒并等待上送线程、结束全部 MMS 会话、释放插件，再关闭 RTDB。站根\ncfg_device.config_revision 变化时沿用进程现有轮询重建机制，停用映射或修改模型会关闭\n旧会话并重建；不引入配置版本。非法映射在目录编译阶段拒绝，保留上次有效目录。\n\n可选 C 扩展 ems_plugin_update_image(instance, samples_json) 接收有界 JSON 数组，\n每项包含 code、value、iec_quality、timestamp，在整批校验和原生值分配完成后，\n用同一模型锁提交。value=null 仅更新 q/t 且不得声明 good。此扩展仅供本地装配使用，\n不开放任何远端写入或控制。旧插件无需实现该扩展；用于自动上送的插件必须提供它。\n\n9. 停止、重连与内存所有权\n\n停止顺序：拒绝新请求 → 结束轮询和报告任务 → 处理在途调用/命令 → 尽力禁用本实例\n拥有的 RCB 并释放保留 → 注销 handler → 等待回调退出 → 销毁控制、DataSet、RCB\n及模型规格对象 → close/destroy association → 清空缓存 → 销毁插件实例 → 释放库租约。\n接收侧只记录断线，不在连接丢失回调内直接重连或销毁自身。\n\n原生对象\t所有权要求\nIedConnection\t实例独占；其依赖的控制对象先销毁，再 close/destroy\nIedConnection_readObject 返回的 MmsValue\t调用方拥有，处理后 MmsValue_delete，失败分支同样释放\nClientDataSet\t按 API 创建/复用和销毁；其成员值只借用，不逐元素重复释放\nClientReportControlBlock / ControlObjectClient\t库内 RAII 包装，分别调用对应 destroy；控制对象不能在终止回调内销毁\n目录链表 / 类型规格\t按具体 API 的所有权说明销毁列表元素及规格对象，不能仅释放链表头\nClientReport 及其成员/引用字符串\t回调期间借用，不自行释放；回调返回前深复制需要保留的数据\n\n不能持有队列/注册表锁调用会等待回调的 uninstall/destroy，也不能把借用的 MmsValue\n指针放入主程序队列。等待回调超时不意味着可以强制销毁；停止失败返回错误，利用现有\nPluginManager 保留实例和库，避免代码仍执行时卸载。管理器须晚于通道工作线程析构。\n重初始化失败清理候选实例，不破坏已经校验的原实例配置。\n\n10. 第三方构建与插件工程接线\n\n10.1 当前依赖可独立构建\n\n从仓库根目录执行，以下命令仅检查已有 C 栈，不生成 EMS 插件。\n示例使用 Windows 已配置好的 MinGW 工具链；其他平台改用相应生成器。\n\ncmake -S backend/third_party/libiec61850 -B build/libiec61850-check `\n  -G \"MinGW Makefiles\" -DCMAKE_C_COMPILER=gcc -DCMAKE_CXX_COMPILER=g++ `\n  -DBUILD_EXAMPLES=OFF -DBUILD_TESTS=OFF `\n  -DBUILD_PYTHON_BINDINGS=OFF -DCMAKE_POSITION_INDEPENDENT_CODE=ON `\n  -DCONFIG_IEC61850_L2_GOOSE=OFF -DCONFIG_IEC61850_L2_SMV=OFF `\n  -DCONFIG_IEC61850_R_GOOSE=OFF -DCONFIG_IEC61850_R_SMV=OFF\ncmake --build build/libiec61850-check --target iec61850 --parallel 3\n\n该依赖提供 iec61850 静态目标、iec61850-shared 共享目标和 hal / hal-shared。\n示例显式指定 GCC，避免同时安装 MSVC 时继承环境中的 CC/CXX；已有构建目录若使用\n其他工具链，需换用空目录，不能混用编译器缓存。\nEMS 插件优先静态链接 iec61850 及其 HAL，所有第三方类型留在插件内部；Linux 下\n静态依赖也要开启 PIC。构建纯 MMS 不需要安装抓包 SDK；示例关闭未接入的二层及\n路由组播能力，避免附带引入 WinPcap/mbedTLS。采样值相关编译选项保持 OFF。\nTLS 是否编入仍须检查依赖\n检测结果，不能仅凭运行时 JSON 开关宣称支持。\n\n10.2 已实现的工程接线\n\n文件 / 目标\t必须完成的内容\nbackend/src/net/protocol/CMakeLists.txt\tEMS_BUILD_IEC61850 默认 ON；关闭时不配置/链接 IEC 栈\niec61850/CMakeLists.txt\t构建 MODULE proto_iec61850，C++17；栈和 HAL 为 PRIVATE，安装公开头、清单、许可证及必要运行依赖\n第三方适配层\t函数作用域与 CMP0077 隔离通用选项，关闭上游示例、测试和 Python；不修改 EMS 的 BUILD_TESTS 缓存\n头文件路径\t私有加入 src/iec61850/inc、src/mms/inc、src/common/inc、hal/inc 及生成的 config；不依赖第三方目录级 include 传播到父目录\nHandler / loader\t复用通用 Handler，已接入协议名映射、YC/YX 点目录、路由与绑定权限；控制路由待实现\nWindows\t保留 10 个必需 C 符号并增加可选映像扩展，明确 __cdecl；使用同一 CRT/架构构建静态依赖，核对 ws2_32/iphlpapi/bcrypt 链接\n安装包\tplugins/iec61850/<包目录>/ 中放 DLL/SO、manifest、许可证及运行依赖；通过相对 register_mapping 选择安装路径\n\n第三方工程会同时定义静态/共享目标，并生成 stack_config.h。自有适配层隔离其变量，\n使用 EXCLUDE_FROM_ALL 排除上游共享目标及安装规则，静态产物改名为\nems_iec61850_stack，避免 Windows 集中输出时与共享导入库重名。\n保持第三方源码原样，不对其做格式或注释整改。\n集成层仅生成两个构建副本：Windows socket HAL 使用 SO_EXCLUSIVEADDRUSE 保证监听独占；\nclient_report.c 修正入库栈分段分支误置 hasSequenceNumber 的问题，使 hasSubSeqNum 正确。\n真实 MMS 故障帧测试覆盖该兼容修正，不修改第三方原文件。\n新增自有头文件声明遵守仓库 Doxygen 规则。\n\n独立协议子工程和 Handler 子工程均支持只启用 IEC61850 构建。以下命令从仓库根目录\n执行，使用已配置的 MinGW 工具链：\n\ncmake -S backend/src/net/handler -B build/iec61850-mingw `\n  -G \"MinGW Makefiles\" -DCMAKE_C_COMPILER=gcc -DCMAKE_CXX_COMPILER=g++ `\n  -DEMS_BUILD_MODBUS=OFF -DEMS_BUILD_IEC104=OFF -DEMS_BUILD_DLT645=OFF `\n  -DEMS_BUILD_DLT698=OFF -DEMS_BUILD_IEC61850=ON\ncmake --build build/iec61850-mingw --parallel 3\nctest --test-dir build/iec61850-mingw --output-on-failure\ncmake --install build/iec61850-mingw --prefix build/iec61850-package\n\n安装库位于 plugins/iec61850/1.0.0/proto_iec61850.dll，Linux/macOS 对应\nlibproto_iec61850.so；PluginManager 插件根目录指向安装包的 plugins 后，\n通过 register_mapping(\"IEC61850\", \"iec61850/1.0.0/<平台库文件>\") 选择。\n回环测试需要允许本机 TCP 连接；不能把沙箱网络拒绝当作协议实现失败。\n\nWindows 部署编译器运行 DLL；Linux 使用相对 $ORIGIN RUNPATH；macOS 按实际 MODULE\n后缀与 @loader_path 打包。加载使用插件根目录内的路径，不能依赖当前工作目录。\n依赖许可证随包保留；具体授权信息参见仓库第三方 README 与 LICENSE。\n\n11. 与 ems_simulate 联调\n\n模拟器的使用步骤见其\nIEC 61850 操作指南。\n以下为模拟器与现场联调清单。已执行独立 C 栈服务端、报告故障帧与插件服务端回环测试；\n客户端控制测试须待实现后执行，尚未完成 ems_simulate 界面或现场 IED 验收。\n\n在模拟器新建 IEC 61850 服务端设备，导入 ICD/CID/SCD，选择具体 IED/访问点；\n导入后显式启动 MMS。将服务端端口设为 10102，两端一致，避免默认 102 端口冲突。\n\n从模型树记录实际 LD 名、对象引用、FC、MMS 类型和 q/t 路径，准备至少一个浮点 YC、\n一个布尔 YX、一个双点状态；不要直接复制本文示例 LD 名。\n\n创建包含标量和完整 FCD 的持久 DataSet，记录成员顺序；配置实际 URCB/BRCB 实例。\n初次先用 poll 模式，确认读取值和无效点结果，再启用报告。\n\n模拟器设置固定值后改值，检查 EMS 点值、q、UTC 时标、类型和上层系数换算；\n同批加入一个不存在的引用，成功点必须仍返回，输入顺序不变。\n\n启用报告，先验证 GI/初始同步，再测试 dchg、qchg、完整性报告、仅包含后部成员的\n报告以及两个连接使用相同 RptId；EMS 不得串点或把未包含成员置零。\n\n停止/重启模拟器 MMS，验证断线后样本失效、重新连接与订阅；修改 DataSet 成员后\n确认旧投影被废弃。大模型下验证总预算和停止响应，不每轮全量发现。\n\n单独开放测试控制点，依次验证 ctlModel 0～4、类型和检查拒绝、选择失败、终止负确认、\n命令发出后断线。未知结果不自动重发；确认日志与状态回读证据。\n\n交换角色验证只读服务端：EMS 发布固定模型，模拟器客户端读取与订阅；本地更新\n可见，远端属性写入/控制被拒绝，多客户端报告各自独立。\n\n抓包核对 TCP/COTP/ACSE/MMS、对象域/变量、DataSet 成员、RCB 使能/GI、Report 的\ninclusion/reason 和控制响应。模拟器与插件可能使用同一底层栈，互通通过仍须补充\n独立 IED/第三方客户端测试，不能代替标准一致性或现场验收。\n\n12. 验收与排障\n\n首批验证记录（Windows x64）：\n\n已执行检查\t结果\nMinGW GCC 15.1 / MSVC 19.39 Release 独立 Handler 子工程\t各 29 项通过，覆盖轮询、URCB/BRCB、真实故障帧、固定模型、原子映像更新和连接上限，另含通用工厂检查\n配置加载器\t两工具链各 12 项通过，覆盖采集路由、上送映射、停用来源、非法映射及旧目录保留\nRTDB 自动上送\t两工具链均通过真实共享内存链路：模拟 MMS 设备 → 采集线程 → RTDB → MMS 服务端 → 客户端读取/URCB；验证工程值只换算一次、遥信取反/非法状态、时标、失效恢复和重建\n安装包\tMinGW 安装目录 DLL 的加载、DataSet、缓冲区重取、BRCB、故障恢复、服务端读取/报告和映像扩展共 8 项通过\n采集进程 / 文档\t两工具链 ems-collector 构建及入口检查通过；MinGW 既有协议通道 5 项回归通过；文档站构建通过\n\n回环服务端由测试直接构造 libIEC61850 动态模型，与插件通过真实 TCP/COTP/MMS 交互；\n覆盖混合 FC、FCD 与数组投影、品质、大整数、部分拒绝、预算、并发实例和重连。\nLinux/macOS、现场 IED、Web 配置入口与客户端控制仍需独立交付与验收。\n\n验收组\t必测内容 / 通过条件\n依赖和隔离\t单独构建静态栈；关闭协议不链接栈；插件不依赖 Python；主程序不链接协议 MODULE\nABI / 生命周期\t缺库、缺符号、ABI 不匹配、中文路径、多实例共享库、部分释放、重复启停、初始化失败、卸载后重载\n配置 / 模型\t未实现能力拒绝、坏 FC、类型冲突、重复 code、不同 LD 同名点、SCL 与线上模型不一致、发现总预算\n读取 / 缓冲\t单点、DataSet、混合 FC、结构投影、数组、成员数不符、部分拒绝、重复请求、超 2^53 整数、NaN/Inf、缓冲扩容不重读\n品质 / 时标\tqchg、不变值刷新、缺失 q/t、无效时钟、接收时标、过期、断线清有效性、元数据非同批标识\n报告\t初读竞态、GI 部分成员、多连接同 RptId、保留冲突、ConfRev 变化、分段/缺段、BufOvfl、队列满与重同步\n命令\tctlModel 0～4、布尔/枚举/结构类型、选择与终止关联、拒绝/未知区分、迟到终止、写入不自动重试\n数据库采集\t四表点路由、部件归属和来源、绑定权限、站根 config_revision 变化后重建、停用通道释放资源\n上送\t固定模型、远端只读、本地更新、q/t 原子提交、多客户端报告和模型重建\n平台\tWindows MSVC/MinGW 分别构建运行；Linux/macOS 实测；记录源码标识、工具链、架构、命令与结果\n\n现象\t优先检查\ncollector does not support configured protocol\t检查是否使用已接入 MMS 的构建及 iec61850_mms/iec61850 名称\n找不到 proto_iec61850\t插件是否已实现并构建，根目录、相对映射、架构和依赖是否匹配\nTCP 可达但 association 失败\tMMS 服务是否开启、端口、ISO selector/AP-title/AE qualifier、对端认证要求；首批不支持的参数须扩展后验收\n对象不存在 / 类型不符\t实际 LD 名、完整对象引用、FC、类型规格；不要用 DO 名猜叶子或 ctlVal 类型\nDataSet 值错位\t目录成员序号、FCD 结构、数组索引、FC、模型是否变化，不只比较返回长度\n读取正常但无报告\tBR/RP 与实例名、RptEna、RCB 保留、DatSet、TrgOps、GI、完整性周期、回调是否先安装\n遥控失败\t实际 ctlModel、origin、检查位、选择超时、LastError/addCause；不能靠直接写 stVal 绕过\n停止挂起 / 卸载崩溃\t注销时的锁顺序、在途同步调用、借用指针、未退出回调和库租约释放顺序\n\n13. 参考实现与依据\n\nems_simulate 作为行为参考，C++ 插件直接调用仓库内 C API，不嵌入 Python。\n重点对照以下模块，采用其协议处理设计；SCL 部分仅参考文件解析与数据映射：\n\n参考源码\t本插件采用的设计要点\ncore/connection.py\t连接/请求独立超时，原生操作与重连互斥，连接销毁前清理依赖对象\nplugins/datasets/models.py 与 transport.py\t持久 DataSet、有序成员、模型叶子投影、逐成员错误与原生资源回收\nplugins/reports/brcb.py 与 callback.py\tBR/RP 引用、订阅按连接隔离、回调载荷复制、注销等待与锁顺序\ncore/writer.py\t按真实 ctlModel 选择控制服务，复用控制对象及 ctlNum，模型类型化写入\nplugins/scl\tSCL 类型解析、点与 DataSet/报告映射；工程导入与通信运行分离\n\n底层接口及所有权以本仓库 backend/third_party/libiec61850/src/iec61850/inc/\n与 MMS 头文件为实施依据；官方客户端教程\n和官方仓库 用于补充说明。\n公共加载、ABI 和部署约束见通讯协议动态库设计，\n设备与点的物理结构见设备管理数据库设计。","routePath":"/reference/protocol/iec61850","lang":"zh","toc":[{"id":"1-现状与接入范围","text":"1. 现状与接入范围","depth":2,"charIndex":328},{"id":"2-动态库与资源边界","text":"2. 动态库与资源边界","depth":2,"charIndex":1289},{"id":"3-点地址模型与四遥映射","text":"3. 点地址、模型与四遥映射","depth":2,"charIndex":3351},{"id":"31-引用规范","text":"3.1 引用规范","depth":3,"charIndex":3367},{"id":"32-模型校验与值类型","text":"3.2 模型校验与值类型","depth":3,"charIndex":4237},{"id":"4-插件配置与数据库接入","text":"4. 插件配置与数据库接入","depth":2,"charIndex":5277},{"id":"41-数据库存储与运行目录","text":"4.1 数据库存储与运行目录","depth":3,"charIndex":7330},{"id":"5-mms-读取与-dataset-批量读取","text":"5. MMS 读取与 DataSet 批量读取","depth":2,"charIndex":8228},{"id":"51-返回值品质与时间","text":"5.1 返回值、品质与时间","depth":3,"charIndex":9239},{"id":"6-reports-报告采集","text":"6. Reports 报告采集","depth":2,"charIndex":10614},{"id":"7-遥控遥调与写入结果","text":"7. 遥控、遥调与写入结果","depth":2,"charIndex":13473},{"id":"8-mms-只读上送与-scl-边界","text":"8. MMS 只读上送与 SCL 边界","depth":2,"charIndex":15137},{"id":"81-采集进程自动从-rtdb-上送","text":"8.1 采集进程自动从 RTDB 上送","depth":3,"charIndex":17814},{"id":"9-停止重连与内存所有权","text":"9. 停止、重连与内存所有权","depth":2,"charIndex":19854},{"id":"10-第三方构建与插件工程接线","text":"10. 第三方构建与插件工程接线","depth":2,"charIndex":20600},{"id":"101-当前依赖可独立构建","text":"10.1 当前依赖可独立构建","depth":3,"charIndex":20618},{"id":"102-已实现的工程接线","text":"10.2 已实现的工程接线","depth":3,"charIndex":21478},{"id":"11-与-ems_simulate-联调","text":"11. 与 ems_simulate 联调","depth":2,"charIndex":23320},{"id":"12-验收与排障","text":"12. 验收与排障","depth":2,"charIndex":24258},{"id":"13-参考实现与依据","text":"13. 参考实现与依据","depth":2,"charIndex":25974}],"frontmatter":{},"version":"","description":"本文定义 IEC 61850 接入现有协议动态库体系的实现契约，以仓库内 backend/third_party/libiec61850 为 C 协议栈，参考 ems_simulate 的模型、DataSet、报告和控制实现。 当前状态：MMS 轮询/报告客户端、持久 DataSet 批读、固定模型只读服务端与 RTDB 自动上送已实现。 客户端支持 read_mode=poll/report/hybrid；服务端支持本地更新、远端读取和 URCB/BRCB。 客户端写入/控制仍拒绝。Web 配置 API 的协议白名单与界面接入尚未扩展： 采集与上送入口使用已有数据库配置；启用 can_forward 的 MMS 服务端由采集进程独立线程维护。"},{"title":"协议库参考","content":"通讯协议设计：PIMPL API、按需动态加载与跨平台契约。\n\n协议处理器接入：独立 handler 目录、三个协议处理器、统一工厂及采集线程生命周期。\n\nIEC 104 动态库接入：客户端缓存、控制确认、只读上送、配置和独立构建。\n\nIEC 61850 动态库接入：MMS 轮询/报告客户端、DataSet 批读、固定模型只读服务端与联调说明；客户端控制待实现。\n\nDLT645 动态库接入：TCP/RTU、00–04 类 DI、复合字段、只读上送和模拟器互通。\n\nDLT698 动态库接入：TCP/串口采集、OAD 测点编码与只读上送。\n\nlibmodbuspp 使用指南：客户端、服务端、数据类型、地址和字序示例。\n\n已合并原先位于两个目录的相同副本。指南不声明 EMS 已完成相应能力，不替代 通道协议契约。","routePath":"/reference/protocol/","lang":"zh","toc":[],"frontmatter":{},"version":"","description":"通讯协议设计：PIMPL API、按需动态加载与跨平台契约。协议处理器接入：独立 handler 目录、三个协议处理器、统一工厂及采集线程生命周期。IEC 104 动态库接入：客户端缓存、控制确认、只读上送、配置和独立构建。IEC 61850 动态库接入：MMS 轮询/报告客户端、DataSet 批读、固定模型只读服务端与联调说明；客户端控制待实现。DLT645 动态库接入：TCP/RTU、00–04 类 DI、复合字段、只读上送和模拟器互通。DLT698 动态库接入：TCP/串口采集、OAD 测点编码与只读上送。libmodbuspp 使用指南：客户端、服务端、数据类型、地址和字序示例。 已合并原先位于两个目录的相同副本。指南不声明 EMS 已完成相应能力，不替代 通道协议契约。"},{"title":"libmodbuspp 使用指南","content":"类型：第三方库开发参考。API 和构建示例需要在选定依赖版本上验证，不代表 EMS 已实现全部能力。业务角色、设备绑定和控制闭环以 设备、通道与协议 为准。\n\n目录\n\n概述\n\n核心概念\n\n客户端（Master）开发指南\n串口（RTU）客户端\n\n网口（TCP）客户端\n\n多从机通信\n\n\n服务端（Server）开发指南\nTCP服务端\n\nRTU服务端\n\n多从机服务端\n\n\n寄存器操作详解\n保持寄存器（Holding Registers）\n\n输入寄存器（Input Registers）\n\n线圈（Coils）\n\n离散输入（Discrete Inputs）\n\n\n数据类型处理详解\n支持的数据类型一览\n\n字节序与字序详解\n\nData 模板类详解\n\n各数据类型完整示例\n\n手动字节序转换\n\n字节序检测与自动适配\n\n常见问题与解决方案\n\n\n通信方式详解\nRTU串口通信\n\nTCP网口通信\n\n\nJSON配置文件\n\n最佳实践与常见问题\n\n概述\n\nlibmodbuspp 是一个基于 libmodbus 的 C++ 封装库，提供了简洁易用的 Modbus 通信接口。该库完全采用 C++ 实现，仅依赖 libmodbus 和 libstdc++，支持跨平台运行。\n\n主要特性\n\n支持两种通信模式：RTU（串口）和 TCP（网口）\n\n支持客户端和服务端：可作为 Master 客户端请求数据，或作为 Server 端响应请求\n\n支持多从机：单个服务端可实现多个从机（地址1-247）\n\n丰富的数据类型支持：支持 int、float、double 等多字节数据的透明转换\n\n灵活的字节序配置：支持 Big Endian 和 Little Endian 配置\n\nJSON 配置支持：可通过 JSON 文件简化配置管理\n\n核心概念\n\nModbus 数据模型\n\nModbus 协议定义了四种数据对象：\n\n类型\t说明\t访问方式\t功能码\n线圈 (Coil)\t单位布尔值\t读写\t0x01, 0x05, 0x0F\n离散输入 (Discrete Input)\t单位布尔值\t只读\t0x02\n保持寄存器 (Holding Register)\t16位无符号整数\t读写\t0x03, 0x06, 0x10\n输入寄存器 (Input Register)\t16位无符号整数\t只读\t0x04\n\n地址模型\n\nlibmodbuspp 支持两种地址模式：\n\n数据模型地址（默认）：寄存器从 1 开始编号\n\nPDU 地址：寄存器从 0 开始编号（符合 Modbus 协议规范）\n\nslave.setPduAddressing(true);  // 启用PDU地址模式（从0开始）\nslave.setPduAddressing(false); // 使用数据模型地址（从1开始，默认）\n\n关键类\n\n类名\t说明\nModbus::Master\tModbus 客户端（主站），用于请求从机数据\nModbus::Slave\t从机对象，由 Master 管理\nModbus::Server\tModbus 服务端（从站），用于响应主站请求\nModbus::BufferedSlave\t带缓冲的从机，由 Server 管理\nModbus::Router\t路由器，用于连接多个网络\nModbus::Data<T, E>\t模板类，支持多字节数据类型转换\n\n客户端（Master）开发指南\n\n基础框架\n\n#include <modbuspp.h>\n\nusing namespace Modbus;\n\nMaster mb(Net网络类型, \"连接参数\", \"设置参数\");  // 创建主站\nSlave & slave = mb.addSlave(从机地址);           // 添加从机\nmb.open();                                        // 打开连接\n// 执行读写操作...\nmb.close();                                       // 关闭连接\n\n串口（RTU）客户端\n\n基础示例\n\n#include <iostream>\n#include <modbuspp.h>\n\nusing namespace std;\nusing namespace Modbus;\n\nint main() {\n    // 创建RTU主站，连接到 /dev/ttyUSB0，波特率38400，偶校验，8位数据，1位停止\n    Master mb(Rtu, \"/dev/ttyUSB0\", \"38400E1\");\n    \n    // 添加从机（地址33）\n    Slave &slave = mb.addSlave(33);\n    \n    // 打开连接\n    if (!mb.open()) {\n        cerr << \"无法打开串口连接\" << endl;\n        return -1;\n    }\n    \n    // 读取保持寄存器\n    uint16_t values[4];\n    int count = slave.readRegisters(0, values, 4);\n    \n    if (count > 0) {\n        cout << \"成功读取 \" << count << \" 个寄存器\" << endl;\n        for (int i = 0; i < count; i++) {\n            cout << \"R\" << i << \" = \" << values[i] << endl;\n        }\n    }\n    \n    mb.close();\n    return 0;\n}\n\n编译与运行\n\ng++ -o rtu_client main.cpp $(pkg-config --cflags --libs modbuspp)\n./rtu_client\n\n网口（TCP）客户端\n\n基础示例\n\n#include <iostream>\n#include <modbuspp.h>\n\nusing namespace std;\nusing namespace Modbus;\n\nint main() {\n    // 创建TCP主站，连接到 192.168.1.100:502\n    Master mb(Tcp, \"192.168.1.100\", \"502\");\n    \n    Slave &slave = mb.addSlave(1);  // 从机地址（TCP模式下通常为1）\n    \n    if (!mb.open()) {\n        cerr << \"无法建立TCP连接\" << endl;\n        return -1;\n    }\n    \n    // 读取输入寄存器\n    uint16_t input[2];\n    if (slave.readInputRegisters(0, input, 2) == 2) {\n        cout << \"温度: \" << input[0] << endl;\n        cout << \"湿度: \" << input[1] << endl;\n    }\n    \n    mb.close();\n    return 0;\n}\n\n设置超时参数\n\nMaster mb(Tcp, \"192.168.1.100\", \"502\");\n\n// 设置响应超时（毫秒）\nmb.setResponseTimeout(1000);\n\n// 设置字节间超时（毫秒）\nmb.setByteTimeout(500);\n\n// 设置调试模式\nmb.setDebug(true);\n\n多从机通信\n\n管理多个从机\n\n#include <iostream>\n#include <modbuspp.h>\n\nusing namespace Modbus;\n\nint main() {\n    Master mb(Rtu, \"/dev/ttyUSB0\", \"38400E1\");\n    \n    // 添加多个从机（地址1, 2, 3）\n    Slave &slave1 = mb.addSlave(1);\n    Slave &slave2 = mb.addSlave(2);\n    Slave &slave3 = mb.addSlave(3);\n    \n    if (mb.open()) {\n        uint16_t value;\n        \n        // 轮询读取各从机数据\n        if (slave1.readInputRegisters(0, &value, 1) == 1) {\n            cout << \"从机1 - 寄存器0: \" << value << endl;\n        }\n        \n        if (slave2.readInputRegisters(0, &value, 1) == 1) {\n            cout << \"从机2 - 寄存器0: \" << value << endl;\n        }\n        \n        if (slave3.readInputRegisters(0, &value, 1) == 1) {\n            cout << \"从机3 - 寄存器0: \" << value << endl;\n        }\n        \n        mb.close();\n    }\n    \n    return 0;\n}\n\n动态从机管理\n\n// 检查从机是否存在\nif (mb.hasSlave(10)) {\n    Slave &slave = mb.slave(10);\n    // 操作从机...\n}\n\n// 获取已添加的所有从机\nconst map<int, shared_ptr<Slave>>& allSlaves = mb.slaves();\nfor (const auto& pair : allSlaves) {\n    cout << \"从机地址: \" << pair.first << endl;\n}\n\n服务端（Server）开发指南\n\nTCP服务端\n\n基础示例\n\n#include <iostream>\n#include <thread>\n#include <chrono>\n#include <modbuspp.h>\n\nusing namespace std;\nusing namespace Modbus;\n\nint main() {\n    // 创建TCP服务端，监听 127.0.0.1:1502\n    Server srv(Tcp, \"127.0.0.1\", \"1502\");\n    \n    // 添加从机（地址10）\n    BufferedSlave &slave = srv.addSlave(10);\n    \n    // 配置数据块\n    slave.setBlock(InputRegister, 8);      // 8个输入寄存器\n    slave.setBlock(HoldingRegister, 2);     // 2个保持寄存器\n    slave.setBlock(Coil, 1);                // 1个线圈\n    \n    if (!srv.open()) {\n        cerr << \"无法打开服务端\" << endl;\n        return -1;\n    }\n    \n    // 启动服务线程\n    srv.run();\n    \n    cout << \"Modbus TCP 服务端已启动，监听端口 1502\" << endl;\n    cout << \"按 Ctrl+C 停止服务\" << endl;\n    \n    // 模拟数据更新\n    int counter = 0;\n    while (srv.isRunning()) {\n        this_thread::sleep_for(chrono::seconds(1));\n        \n        // 更新输入寄存器（模拟传感器数据）\n        uint16_t time_data[8];\n        time_data[0] = counter++;           // 秒\n        time_data[1] = 25;                  // 温度\n        time_data[2] = 60;                  // 湿度\n        slave.writeInputRegisters(1, time_data, 3);\n        \n        // 更新保持寄存器\n        slave.writeRegister(1, counter % 100);\n    }\n    \n    srv.terminate();\n    return 0;\n}\n\nRTU服务端\n\n基础示例\n\n#include <iostream>\n#include <modbuspp.h>\n\nusing namespace Modbus;\n\nint main() {\n    // 创建RTU服务端，在 /dev/ttyUSB1 上\n    Server srv(Rtu, \"/dev/ttyUSB1\", \"9600E1\");\n    \n    // 添加从机\n    BufferedSlave &slave = srv.addSlave(1);\n    \n    // 配置数据块\n    slave.setBlock(HoldingRegister, 10);    // 10个保持寄存器\n    slave.setBlock(Coil, 16);               // 16个线圈\n    \n    if (!srv.open()) {\n        cerr << \"无法打开RTU服务端\" << endl;\n        return -1;\n    }\n    \n    cout << \"Modbus RTU 服务端已启动\" << endl;\n    \n    // 主循环处理请求\n    while (true) {\n        // 轮询等待请求，超时100ms\n        int ret = srv.poll(100);\n        \n        if (ret > 0) {\n            cout << \"处理了一个请求\" << endl;\n        }\n    }\n    \n    srv.close();\n    return 0;\n}\n\n多从机服务端\n\n#include <iostream>\n#include <modbuspp.h>\n\nusing namespace Modbus;\n\nint main() {\n    Server srv(Tcp, \"0.0.0.0\", \"1502\");\n    \n    // 添加从机1（温度传感器）\n    BufferedSlave &tempSensor = srv.addSlave(1);\n    tempSensor.setBlock(InputRegister, 2);   // 温度值\n    tempSensor.setBlock(HoldingRegister, 1); // 配置参数\n    \n    // 添加从机2（湿度传感器）\n    BufferedSlave &humidSensor = srv.addSlave(2);\n    humidSensor.setBlock(InputRegister, 2); // 湿度值\n    humidSensor.setBlock(HoldingRegister, 1);\n    \n    // 添加从机3（开关控制器）\n    BufferedSlave &switchCtrl = srv.addSlave(3);\n    switchCtrl.setBlock(Coil, 8);           // 8个继电器\n    switchCtrl.setBlock(HoldingRegister, 8); // 控制参数\n    \n    if (!srv.open()) {\n        cerr << \"无法打开服务端\" << endl;\n        return -1;\n    }\n    \n    srv.run();\n    \n    // 使用下标访问从机\n    srv[1]->writeInputRegister(1, 2500);  // 温度25.00°C\n    srv[2]->writeInputRegister(1, 6500);  // 湿度65.00%\n    \n    while (srv.isRunning()) {\n        std::this_thread::sleep_for(std::chrono::seconds(1));\n    }\n    \n    return 0;\n}\n\n寄存器操作详解\n\n保持寄存器（Holding Registers）\n\n保持寄存器是最常用的寄存器类型，支持读写操作。\n\n读取保持寄存器\n\n// 读取单个寄存器\nuint16_t value;\nslave.readRegister(0, &value);\n\n// 读取多个寄存器\nuint16_t values[10];\nint count = slave.readRegisters(0, values, 10);\n\n// 使用Data模板类读取32位浮点数\nData<float> temperature;\nslave.readRegisters(0, temperature.registers().data(), 2);\ncout << \"温度: \" << temperature.value() << \"°C\" << endl;\n\n写入保持寄存器\n\n// 写入单个寄存器\nslave.writeRegister(0, 12345);\n\n// 写入多个寄存器\nuint16_t values[4] = {100, 200, 300, 400};\nslave.writeRegisters(0, values, 4);\n\n// 使用Data模板类写入32位浮点数\nData<float> voltage(220.5);\nslave.writeRegisters(10, voltage.registers().data(), 2);\n\n读写组合操作\n\n// 写入后读取（原子操作）\nuint16_t writeData[2] = {10, 20};\nuint16_t readData[4];\nslave.writeReadRegisters(\n    0, writeData, 2,    // 从地址0写入2个寄存器\n    10, readData, 4     // 从地址10读取4个寄存器\n);\n\n输入寄存器（Input Registers）\n\n输入寄存器为只读寄存器，通常用于上传传感器数据。\n\n// 读取输入寄存器\nuint16_t sensorData[3];\nint count = slave.readInputRegisters(0, sensorData, 3);\n\n// 在服务端写入输入寄存器（模拟外部设备）\nslave.writeInputRegisters(0, sensorData, 3);\n\n// 使用Data模板类\nData<int32_t> rawValue;\nslave.readInputRegisters(0, rawValue.registers().data(), 2);\n\n线圈（Coils）\n\n线圈是布尔类型数据，支持读写操作。\n\n// 读取单个线圈\nbool state;\nslave.readCoil(0, state);\n\n// 读取多个线圈\nbool states[8];\nslave.readCoils(0, states, 8);\n\n// 写入单个线圈\nslave.writeCoil(0, true);\n\n// 写入多个线圈\nbool newStates[4] = {true, false, true, false};\nslave.writeCoils(0, newStates, 4);\n\n离散输入（Discrete Inputs）\n\n离散输入为只读布尔类型数据。\n\n// 读取单个离散输入\nbool input;\nslave.readDiscreteInput(0, input);\n\n// 读取多个离散输入\nbool inputs[16];\nint count = slave.readDiscreteInputs(0, inputs, 16);\n\n数据类型处理详解\n\nlibmodbuspp 提供了 Data<T, E> 模板类，可以方便地处理多字节数据类型。本节详细介绍各种数据类型的处理方法以及大小端序的转换问题。\n\n支持的数据类型一览\n\nC++ 类型\t别名\t寄存器数量\t说明\t取值范围\nint16_t\tshort\t1\t16位有符号整数\t-32,768 ~ 32,767\nuint16_t\tunsigned short\t1\t16位无符号整数\t0 ~ 65,535\nint32_t\tint (32位)\t2\t32位有符号整数\t-2,147,483,648 ~ 2,147,483,647\nuint32_t\tunsigned int\t2\t32位无符号整数\t0 ~ 4,294,967,295\nint64_t\tlong long\t4\t64位有符号整数\t±9.22×10¹⁸\nuint64_t\tunsigned long long\t4\t64位无符号整数\t0 ~ 1.84×10¹⁹\nfloat\t-\t2\t32位浮点数\t±3.4×10³⁸ (7位精度)\ndouble\t-\t4\t64位浮点数\t±1.8×10³⁰⁸ (15位精度)\n\n字节序与字序详解\n\n核心概念\n\n在 Modbus 通信中，由于每个寄存器只有 16 位（2字节），对于大于 16 位的数据类型，需要跨越多个寄存器存储。这就涉及到一个重要问题：字节序（Byte Order）和字序（Word Order）。\n\n字节序（Byte Order）\n\n字节序描述了多字节数据中字节的排列顺序：\n\nBig Endian（大端序）：高字节在前，低字节在后\n例如：32位整数 0x12345678 存储为 [12][34][56][78]\n\n\nLittle Endian（小端序）：低字节在前，高字节在后\n例如：32位整数 0x12345678 存储为 [78][56][34][12]\n\n字序（Word Order）\n\n字序描述了 16 位字（寄存器）在内存中的排列顺序。在 Modbus 协议中：\n\nBig Word（大字序）：高字在前，低字在后\n例如：64位数据 [0x1234][0x5678][0x9ABC][0xDEF0] 的高字 0x1234 在低地址\n\n\nLittle Word（小字序）：低字在前，高字在后\n例如：64位数据 [0xDEF0][0x9ABC][0x5678][0x1234] 的低字 0x1234 在低地址\n\n四种组合模式\n\nlibmodbuspp 定义了四种字节序和字序的组合模式：\n\n枚举值\t字节序\t字序\t寄存器存储格式\t典型应用\nEndianBig / EndianBigBig\tBig\tBig\t[高字节][低字节][高字节][低字节]\t标准 Modbus（默认）\nEndianBigLittle\tBig\tLittle\t[低字节][高字节][低字节][高字节]\tPLC兼容模式\nEndianLittleBig\tLittle\tBig\t[高字节][低字节][高字节][低字节]\t部分西门子设备\nEndianLittle / EndianLittleLittle\tLittle\tLittle\t[低字节][高字节][低字节][高字节]\tx86架构\n\n32位数据存储示意图\n\n假设要存储浮点数 25.5f（十六进制表示为 0x41CC0000）：\n\n寄存器0                    寄存器1\n┌──────────┬──────────┐   ┌──────────┬──────────┐\n│  高字节   │  低字节   │   │  高字节   │  低字节   │\n│ 0x41     │ 0xCC     │   │ 0x00     │ 0x00     │\n└──────────┴──────────┘   └──────────┴──────────┘\n\nEndianBig (ABCD):     寄存器0=[41][CC]  寄存器1=[00][00]\nEndianBigLittle (CDAB): 寄存器0=[CC][41]  寄存器1=[00][00]\nEndianLittleBig (BADC): 寄存器0=[CC][41]  寄存器1=[00][00]\nEndianLittle (DCBA):  寄存器0=[00][00]  寄存器1=[CC][41]\n\n64位数据存储示意图\n\n假设要存储 int64_t 值 0x0123456789ABCDEF：\n\n寄存器0       寄存器1       寄存器2       寄存器3\n┌─────────┐  ┌─────────┐  ┌─────────┐  ┌─────────┐\n│ 高字节01│  │    23   │  │    45   │  │    67   │  ← 字节序（Big Endian时）\n│ 低字节EF│  │    CD   │  │    AB   │  │    89   │  ← 字节序（Little Endian时）\n└─────────┘  └─────────┘  └─────────┘  └─────────┘\n\nEndianBig (ABCD):        [01][23][45][67][89][AB][CD][EF]\nEndianBigLittle (CDAB):  [67][45][23][01][EF][CD][AB][89]\nEndianLittleBig (BADC):  [23][01][67][45][AB][89][EF][CD]\nEndianLittle (DCBA):     [EF][CD][AB][89][67][45][23][01]\n\n常见设备的字节序配置\n\n设备类型/厂商\t推荐字节序\t说明\n标准 Modbus\tEndianBig\t符合 Modbus 协议规范\n西门子 S7\tEndianLittleBig\tS7-200/300/400 系列\n施耐德/Modicon\tEndianBig 或 EndianBigLittle\t取决于配置\n三菱 FX\tEndianBigLittle\tFX 系列 PLC\n欧姆龙 CP1H\tEndianBig\t标准配置\nABB ACS880\tEndianBig\t变频器\n禾望 PV\tEndianBig\t光伏逆变器\nx86 PC\tEndianLittle\t内存直接存储\n\nData 模板类详解\n\n类定义\n\ntemplate <typename T, Endian e = EndianBig>\nclass Data;\n\nT: 要存储/传输的数据类型（必须是算术类型，且大小为2的倍数）\n\ne: 字节序和字序配置，默认为 EndianBig\n\n常用构造方式\n\n// 默认构造，值为0\nData<int32_t> value1;\n\n// 从给定值构造\nData<int32_t> value2(12345);\nData<float> temp(25.5f);\nData<double> voltage(220.75);\n\n// 复制构造\nData<int32_t> value3(value2);\n\n核心方法\n\nData<int32_t> data(1000);\n\n// 获取/设置数据值\ndata.value();           // 获取值\ndata = 2000;            // 设置值\n\n// 获取寄存器数组引用\ndata.registers();       // 返回 std::array<uint16_t, N>&\ndata.registers().data(); // 返回 uint16_t* 指针\n\n// 获取/设置字节序\ndata.endianness();              // 获取当前字节序\ndata.setEndianness(EndianLittle); // 设置字节序\n\n// 其他方法\ndata.size();            // 返回类型T的字节数\ndata.print();           // 打印十六进制格式\n\n各数据类型完整示例\n\n1. int16_t / short（16位有符号整数）\n\n单个寄存器即可存储，无需关心字节序。\n\n// 读取\nuint16_t raw[1];\nslave.readRegisters(0, raw, 1);\nint16_t value = static_cast<int16_t>(raw[0]);\n\n// 使用Data模板类\nData<int16_t> temp;\nslave.readRegisters(0, temp.registers().data(), 1);\ncout << \"温度: \" << temp.value() << \"°C\" << endl;\n\n// 写入\nData<int16_t> setpoint(-100);\nslave.writeRegisters(10, setpoint.registers().data(), 1);\n\n// 典型应用：带符号的温度值（-55°C ~ +125°C）\nData<int16_t> dht11_temp(-25);  // DS18B20温度传感器\nslave.writeRegister(0, dht11_temp);\n\n2. uint16_t / unsigned short（16位无符号整数）\n\n单个寄存器，直接读写即可。\n\n// 读取模拟量（0-65535 对应 0-10V）\nuint16_t rawADC;\nslave.readRegister(0, &rawADC);\nfloat voltage = rawADC * 10.0f / 65535.0f;\n\n// 使用Data模板类\nData<uint16_t> counter;\nslave.readRegisters(0, counter.registers().data(), 1);\ncout << \"计数器: \" << counter.value() << endl;\n\n// 写入\nData<uint16_t> setpoint(5000);\nslave.writeRegisters(10, setpoint.registers().data(), 1);\n\n3. int32_t / int（32位有符号整数）\n\n占用2个寄存器，需要配置字节序。\n\n// ============================================\n// 假设从机使用标准 Modbus 大端序 (ABCD)\n// ============================================\nData<int32_t, EndianBig> power(1234567);\nslave.writeRegisters(0, power.registers().data(), 2);\n\n// 读取\nData<int32_t, EndianBig> energy;\nslave.readRegisters(100, energy.registers().data(), 2);\ncout << \"累计电量: \" << energy.value() << \" kWh\" << endl;\n\n// ============================================\n// 假设从机使用小端序 (DCBA) - x86架构\n// ============================================\nData<int32_t, EndianLittle> encoder;\nslave.readRegisters(200, encoder.registers().data(), 2);\ncout << \"编码器位置: \" << encoder.value() << endl;\n\n// ============================================\n// 假设从机使用 CDAB 格式 - 部分 PLC\n// ============================================\nData<int32_t, EndianBigLittle> flow_rate;\nslave.readRegisters(300, flow_rate.registers().data(), 2);\ncout << \"流量: \" << flow_rate.value() << \" m³/h\" << endl;\n\n// 手动字节序转换示例\nuint16_t raw[2];\nslave.readRegisters(0, raw, 2);\n\n// 大端序转换为本地值\nint32_t value_big = (static_cast<int32_t>(raw[0]) << 16) | raw[1];\n\n// 小端序转换为本地值\nint32_t value_little = (static_cast<int32_t>(raw[1]) << 16) | raw[0];\n\n4. uint32_t / unsigned int（32位无符号整数）\n\n与 int32_t 类似，但取值范围更大。\n\n// 读取设备序列号\nData<uint32_t, EndianBig> serial;\nslave.readRegisters(0, serial.registers().data(), 2);\ncout << \"序列号: \" << serial.value() << endl;\n\n// 写入时间戳（Unix时间秒）\nData<uint32_t, EndianBig> timestamp(static_cast<uint32_t>(time(nullptr)));\nslave.writeRegisters(10, timestamp.registers().data(), 2);\n\n// 读取IP地址（每个字节对应一个寄存器）\nData<uint32_t, EndianBig> ip;\nslave.readRegisters(20, ip.registers().data(), 2);\n// 假设 raw = [192, 168] [1, 100]\n// ip.value() = 0xC0A80164 = 3232235876\n// 解析: 192<<24 | 168<<16 | 1<<8 | 100 = \"192.168.1.100\"\n\n5. int64_t / long long（64位有符号整数）\n\n占用4个寄存器，常用于高精度计数器或时间戳（毫秒）。\n\n// 写入64位计数器\nData<int64_t, EndianBig> big_counter(1234567890123456LL);\nslave.writeRegisters(0, big_counter.registers().data(), 4);\n\n// 读取64位时间戳（毫秒）\nData<int64_t, EndianBig> timestamp_ms;\nslave.readRegisters(100, timestamp_ms.registers().data(), 4);\ncout << \"时间戳: \" << timestamp_ms.value() << \" ms\" << endl;\n\n// 时间戳转换为标准格式\nint64_t ms = timestamp_ms.value();\ntime_t seconds = ms / 1000;\nlong milliseconds = ms % 1000;\nstruct tm *tm_info = localtime(&seconds);\nchar buffer[64];\nstrftime(buffer, sizeof(buffer), \"%Y-%m-%d %H:%M:%S\", tm_info);\nprintf(\"时间: %s.%03ld\\n\", buffer, milliseconds);\n\n6. uint64_t / unsigned long long（64位无符号整数）\n\n常用于大容量的计数或能量统计。\n\n// 读取累计能耗（高分辨率）\nData<uint64_t, EndianBig> total_energy;\nslave.readRegisters(0, total_energy.registers().data(), 4);\ncout << \"总能耗: \" << total_energy.value() << \" Wh\" << endl;\n\n// 写入\nData<uint64_t, EndianBig> set_value(0xFFFFFFFFFFFFFFFFULL);\nslave.writeRegisters(200, set_value.registers().data(), 4);\n\n// 注意事项：64位数据需要8字节，可能超出浮点数精度\n// 建议使用整数运算，避免浮点数转换误差\n\n7. float（32位浮点数）\n\n占用2个寄存器，是最常用的数据类型之一。\n\n// ============================================\n// 读取浮点数据 - 标准大端序 (ABCD)\n// ============================================\nData<float, EndianBig> temperature;\nslave.readRegisters(0, temperature.registers().data(), 2);\ncout << \"温度: \" << temperature.value() << \" °C\" << endl;\n\n// ============================================\n// 常见工业传感器配置\n// ============================================\n\n// 西门子 PLC (CDAB)\nData<float, EndianBigLittle> siemens_temp;\nslave.readRegisters(0, siemens_temp.registers().data(), 2);\n\n// 三菱 PLC (CDAB)\nData<float, EndianBigLittle> mitsubishi_current;\nslave.readRegisters(10, mitsubishi_current.registers().data(), 2);\n\n// 欧姆龙 (ABCD)\nData<float, EndianBig> omron_voltage;\nslave.readRegisters(20, omron_voltage.registers().data(), 2);\n\n// ============================================\n// 写入浮点设置值\n// ============================================\nData<float, EndianBig> set_temp(25.5f);\nslave.writeRegisters(50, set_temp.registers().data(), 2);\n\nData<float, EndianBig> set_pressure(1.013f);  // 大气压\nslave.writeRegisters(52, set_pressure.registers().data(), 2);\n\n// ============================================\n// 浮点数注意事项\n// ============================================\n\n// 1. 浮点数精度有限（7位有效数字）\n//    1234567.0 和 1234568.0 可能表示为相同值\n\n// 2. 浮点数不能准确表示所有十进制数\nfloat a = 0.1f;\nfloat b = 0.2f;\nfloat c = a + b;\ncout << \"0.1 + 0.2 = \" << c << endl;  // 可能输出 0.300000012\n\n// 3. 某些特殊值会被限幅\nData<float> nan_value(std::nan(\"\"));      // NaN\nData<float> inf_value(std::numeric_limits<float>::infinity());  // 无穷大\n\n8. double（64位浮点数）\n\n占用4个寄存器，提供更高的精度（15位有效数字）。\n\n// 读取高精度数据\nData<double, EndianBig> high_precision;\nslave.readRegisters(0, high_precision.registers().data(), 4);\ncout << \"高精度值: \" << high_precision.value() << endl;\n\n// 写入\nData<double, EndianBig> set_value(3.14159265358979);\nslave.writeRegisters(100, set_value.registers().data(), 4);\n\n// ============================================\n// 64位浮点存储格式（大端序 ABCD ABCD）\n// ============================================\n// 寄存器0: 高16位\n// 寄存器1: 中16位  \n// 寄存器2: 中16位\n// 寄存器3: 低16位\n\nData<double, EndianBig> pi(3.141592653589793);\n// 内存布局: [40][09][21][FB][54][3F][EE][D6]\n\n综合示例：读取多种数据类型\n\n#include <iostream>\n#include <iomanip>\n#include <modbuspp.h>\n\nusing namespace Modbus;\n\nstruct SensorData {\n    Data<int16_t, EndianBig> temperature;    // 寄存器0    -55~125°C\n    Data<int16_t, EndianBig> humidity;       // 寄存器1    0~100%\n    Data<int32_t, EndianBig> pressure;       // 寄存器2-3  Pa\n    Data<uint32_t, EndianBig> timestamp;     // 寄存器4-5  秒\n    Data<float, EndianBig> wind_speed;       // 寄存器6-7  m/s\n    Data<double, EndianBig> latitude;        // 寄存器8-11 度\n    Data<double, EndianBig> longitude;       // 寄存器12-15度\n};\n\nint main() {\n    Master mb(Tcp, \"192.168.1.100\", \"502\");\n    Slave &slave = mb.addSlave(1);\n    \n    if (mb.open()) {\n        SensorData data;\n        \n        // 批量读取所有数据（16个寄存器）\n        uint16_t raw[16];\n        if (slave.readRegisters(0, raw, 16) == 16) {\n            // 解析各字段\n            data.temperature.registers()[0] = raw[0];\n            data.humidity.registers()[0] = raw[1];\n            data.pressure.registers()[0] = raw[2];\n            data.pressure.registers()[1] = raw[3];\n            data.timestamp.registers()[0] = raw[4];\n            data.timestamp.registers()[1] = raw[5];\n            data.wind_speed.registers()[0] = raw[6];\n            data.wind_speed.registers()[1] = raw[7];\n            data.latitude.registers()[0] = raw[8];\n            data.latitude.registers()[1] = raw[9];\n            data.latitude.registers()[2] = raw[10];\n            data.latitude.registers()[3] = raw[11];\n            data.longitude.registers()[0] = raw[12];\n            data.longitude.registers()[1] = raw[13];\n            data.longitude.registers()[2] = raw[14];\n            data.longitude.registers()[3] = raw[15];\n            \n            // 打印数据\n            cout << fixed << setprecision(2);\n            cout << \"=== 气象站数据 ===\" << endl;\n            cout << \"温度:    \" << data.temperature.value() << \" °C\" << endl;\n            cout << \"湿度:    \" << data.humidity.value() << \" %\" << endl;\n            cout << \"气压:    \" << data.pressure.value() << \" Pa\" << endl;\n            cout << \"风速:    \" << data.wind_speed.value() << \" m/s\" << endl;\n            cout << \"位置:    \" << data.latitude.value() << \", \" \n                 << data.longitude.value() << endl;\n            cout << \"时间戳:  \" << data.timestamp.value() << \" s\" << endl;\n        }\n        \n        mb.close();\n    }\n    \n    return 0;\n}\n\n手动字节序转换\n\n当不能使用 Data 模板类时，可以手动进行字节序转换。\n\n16位值（无需转换）\n\n// uint16_t 和 int16_t 直接存储，无需转换\nuint16_t value = raw[0];\n\n32位值转换\n\n// 大端序 (Big Endian) → 本地值\nuint32_t fromBigEndian(uint16_t *raw) {\n    return (static_cast<uint32_t>(raw[0]) << 16) | raw[1];\n}\n\n// 小端序 (Little Endian) → 本地值\nuint32_t fromLittleEndian(uint16_t *raw) {\n    return (static_cast<uint32_t>(raw[1]) << 16) | raw[0];\n}\n\n// 本地值 → 大端序\nvoid toBigEndian(uint32_t value, uint16_t *raw) {\n    raw[0] = static_cast<uint16_t>(value >> 16);\n    raw[1] = static_cast<uint16_t>(value & 0xFFFF);\n}\n\n// 本地值 → 小端序\nvoid toLittleEndian(uint32_t value, uint16_t *raw) {\n    raw[0] = static_cast<uint16_t>(value & 0xFFFF);\n    raw[1] = static_cast<uint16_t>(value >> 16);\n}\n\n浮点数转换\n\n// 大端序浮点数 → 本地浮点数\nfloat fromBigEndianFloat(uint16_t *raw) {\n    uint32_t bits = fromBigEndian(raw);\n    float value;\n    std::memcpy(&value, &bits, sizeof(float));\n    return value;\n}\n\n// 本地浮点数 → 大端序\nvoid toBigEndianFloat(float value, uint16_t *raw) {\n    uint32_t bits;\n    std::memcpy(&bits, &value, sizeof(float));\n    toBigEndian(bits, raw);\n}\n\n// CDAB 格式浮点数（大端字节序，小端字序）\nfloat fromCDABFloat(uint16_t *raw) {\n    uint32_t bits = (static_cast<uint32_t>(raw[1]) << 16) | raw[0];\n    float value;\n    std::memcpy(&value, &bits, sizeof(float));\n    return value;\n}\n\n64位值转换\n\n// 大端序64位 → 本地值\nuint64_t fromBigEndian64(uint16_t *raw) {\n    return (static_cast<uint64_t>(raw[0]) << 48) |\n           (static_cast<uint64_t>(raw[1]) << 32) |\n           (static_cast<uint64_t>(raw[2]) << 16) |\n           raw[3];\n}\n\n// 小端序64位 → 本地值\nuint64_t fromLittleEndian64(uint16_t *raw) {\n    return (static_cast<uint64_t>(raw[3]) << 48) |\n           (static_cast<uint64_t>(raw[2]) << 32) |\n           (static_cast<uint64_t>(raw[1]) << 16) |\n           raw[0];\n}\n\n// 大端序64位浮点数 → 本地浮点数\ndouble fromBigEndianDouble(uint16_t *raw) {\n    uint64_t bits = fromBigEndian64(raw);\n    double value;\n    std::memcpy(&value, &bits, sizeof(double));\n    return value;\n}\n\n字节序检测与自动适配\n\n#include <cstring>\n\nclass EndianHelper {\npublic:\n    static bool isLittleEndian() {\n        uint16_t test = 0x0001;\n        uint8_t *p = reinterpret_cast<uint8_t*>(&test);\n        return p[0] == 0x01;\n    }\n    \n    static bool isBigEndian() {\n        return !isLittleEndian();\n    }\n    \n    // 检测远程设备的字节序（通过已知的测试值）\n    static Modbus::Endian detectEndian(const uint16_t *raw, float knownValue) {\n        // 假设大端序\n        uint32_t bigBits = (static_cast<uint32_t>(raw[0]) << 16) | raw[1];\n        float bigValue;\n        std::memcpy(&bigValue, &bigBits, sizeof(float));\n        \n        // 假设小端序\n        uint32_t littleBits = (static_cast<uint32_t>(raw[1]) << 16) | raw[0];\n        float littleValue;\n        std::memcpy(&littleValue, &littleBits, sizeof(float));\n        \n        // 比较哪个更接近已知值\n        if (std::abs(bigValue - knownValue) < std::abs(littleValue - knownValue)) {\n            return Modbus::EndianBig;\n        }\n        return Modbus::EndianLittle;\n    }\n};\n\n常见问题与解决方案\n\nQ1: 读取的浮点数完全错误\n\n问题：读取的 float 值如 1.07374e-08 或 -nan\n\n原因：字节序配置错误\n\n解决：\n\n// 尝试不同的字节序配置\nData<float, EndianBig> v1;\nData<float, EndianBigLittle> v2;\nData<float, EndianLittleBig> v3;\nData<float, EndianLittle> v4;\n\n// 逐个测试，找到正确的配置\nslave.readRegisters(0, v1.registers().data(), 2);\nif (isValidFloat(v1.value())) {\n    // 使用 v1\n}\n\nQ2: 32位整数高16位正确，低16位全是0\n\n问题：只读取了1个寄存器\n\n解决：\n\n// 错误：只读1个寄存器\nData<int32_t> wrong(0);\nslave.readRegisters(0, wrong.registers().data(), 1);  // 错误！\n\n// 正确：读取2个寄存器\nData<int32_t> correct(0);\nslave.readRegisters(0, correct.registers().data(), 2);  // 正确！\n\nQ3: 负数显示为很大的正数\n\n问题：将 int16_t 读取为 uint16_t\n\n解决：\n\nuint16_t raw;\nslave.readRegister(0, &raw);\n\n// 错误\nuint16_t temp = raw;\n\n// 正确\nint16_t temp = static_cast<int16_t>(raw);\n\nQ4: 64位浮点数精度丢失\n\n问题：64位浮点需要4个寄存器，但只读取了2个\n\n解决：\n\n// 错误\nData<double, EndianBig> wrong;\nslave.readRegisters(0, wrong.registers().data(), 2);  // 错误！\n\n// 正确\nData<double, EndianBig> correct;\nslave.readRegisters(0, correct.registers().data(), 4);  // 正确！\n\nQ5: 部分设备要求特定的数据格式\n\n场景：某些设备使用自定义的浮点格式\n\n示例：IEEE 754 的变体或压缩格式\n\n// 假设设备使用 \"3ABC\" 格式：每寄存器存储3位十进制数\n// 寄存器0=ABC0, 寄存器1=EFGH (E为符号位)\n// 这需要自定义解析\n\nfloat decodeCustomFloat(uint16_t *raw) {\n    int16_t mantissa = (raw[0] >> 4) * 1000 + (raw[0] & 0xF) * 100 +\n                       (raw[1] >> 12) * 10 + ((raw[1] >> 8) & 0xF);\n    int8_t exponent = (raw[1] >> 4) & 0x0F;\n    if (raw[1] & 0x8000) mantissa = -mantissa;  // 符号位\n    return mantissa * std::pow(10.0f, exponent - 2);\n}\n\n通信方式详解\n\nRTU串口通信\n\n串口参数格式\n\nBBBBP[S]\n\nBBBB: 波特率（1200, 2400, 4800, 9600, 19200, 38400, 57600, 115200）\n\nP: 校验位（N=None, E=Even偶校验, O=Odd奇校验）\n\nS: 停止位（1或2，通常为1）\n\n常用配置示例\n\n配置字符串\t含义\n\"9600N1\"\t9600波特率，无校验，8位数据，1位停止\n\"19200E1\"\t19200波特率，偶校验，8位数据，1位停止\n\"115200O1\"\t115200波特率，奇校验，8位数据，1位停止\n\nRTS控制（RS485）\n\n对于RS485通信，可能需要控制RTS信号来切换发送/接收：\n\nMaster mb(Rtu, \"/dev/ttyUSB0\", \"9600E1\");\n\n// 配置RTS模式\nmb.rtu().setRts(RtsDown);      // RTS低电平有效\nmb.rtu().setRts(RtsUp);        // RTS高电平有效\n\n// 设置串口模式\nmb.rtu().setSerialMode(Rs485);  // RS485模式\nmb.rtu().setSerialMode(Rs232); // RS232模式\n\n// 设置RTS延时（毫秒）\nmb.rtu().setRtsDelay(1000);\n\nTCP网口通信\n\n连接参数\n\n// TCP连接参数\n// connection: IP地址或主机名\n// settings:   端口号（字符串）\n\nMaster mb(Tcp, \"192.168.1.100\", \"502\");  // 连接到指定IP\nMaster mb(Tcp, \"localhost\", \"1502\");      // 连接到本机\nServer srv(Tcp, \"0.0.0.0\", \"502\");        // 监听所有接口\nServer srv(Tcp, \"127.0.0.1\", \"1502\");     // 仅监听本地\n\nTCP服务端多客户端\n\nServer srv(Tcp, \"0.0.0.0\", \"1502\");\nBufferedSlave &slave = srv.addSlave(1);\nslave.setBlock(HoldingRegister, 100);\n\nif (srv.open()) {\n    srv.run();\n    \n    // 获取当前连接的客户端数\n    cout << \"当前连接数: \" << srv.slave().rtu().socket() << endl;\n}\n\nJSON配置文件\n\n服务端JSON配置\n\n{\n  \"modbuspp-server\": {\n    \"mode\": \"tcp\",\n    \"connection\": \"0.0.0.0\",\n    \"settings\": \"1502\",\n    \"recovery-link\": true,\n    \"debug\": true,\n    \"response-timeout\": 500,\n    \"byte-timeout\": 500,\n    \"slaves\": [\n      {\n        \"id\": 1,\n        \"blocks\": [\n          {\n            \"table\": \"holding-register\",\n            \"starting-address\": 0,\n            \"quantity\": 10\n          },\n          {\n            \"table\": \"input-register\",\n            \"starting-address\": 0,\n            \"quantity\": 5\n          },\n          {\n            \"table\": \"coil\",\n            \"starting-address\": 0,\n            \"quantity\": 16\n          }\n        ]\n      },\n      {\n        \"id\": 2,\n        \"blocks\": [\n          {\n            \"table\": \"holding-register\",\n            \"quantity\": 20\n          }\n        ]\n      }\n    ]\n  }\n}\n\n客户端JSON配置\n\n{\n  \"modbuspp-master\": {\n    \"mode\": \"tcp\",\n    \"connection\": \"192.168.1.100\",\n    \"settings\": \"502\",\n    \"debug\": true,\n    \"response-timeout\": 1000,\n    \"slaves\": [\n      {\n        \"id\": 1,\n        \"pdu-adressing\": false\n      },\n      {\n        \"id\": 2,\n        \"pdu-adressing\": false\n      }\n    ]\n  }\n}\n\n使用JSON初始化\n\n#include <iostream>\n#include <modbuspp.h>\n\nusing namespace Modbus;\n\nint main() {\n    // 从JSON文件加载配置\n    Server srv(\"config.json\", \"modbuspp-server\");\n    \n    if (srv.open()) {\n        srv.run();\n        \n        // 访问从机\n        srv[1]->writeRegister(0, 100);\n        srv[2]->writeRegister(0, 200);\n        \n        while (srv.isRunning()) {\n            std::this_thread::sleep_for(std::chrono::seconds(1));\n        }\n    }\n    \n    return 0;\n}\n\n最佳实践与常见问题\n\n最佳实践\n\n1. 连接管理\n\nclass ModbusClient {\nprivate:\n    Master m_master;\n    std::map<int, std::reference_wrapper<Slave>> m_slaves;\n    \npublic:\n    bool connect(const std::string& port, int baud, int slaveId) {\n        m_master.setBackend(Rtu, port, std::to_string(baud) + \"E1\");\n        m_master.setResponseTimeout(1000);\n        \n        if (m_master.open()) {\n            m_slaves[slaveId] = std::ref(m_master.addSlave(slaveId));\n            return true;\n        }\n        return false;\n    }\n    \n    void disconnect() {\n        if (m_master.isOpen()) {\n            m_master.close();\n        }\n    }\n    \n    bool reconnect() {\n        disconnect();\n        std::this_thread::sleep_for(std::chrono::seconds(1));\n        return m_master.open();\n    }\n};\n\n2. 错误处理\n\n#include <cerrno>\n#include <cstring>\n\nbool safeReadRegister(Slave& slave, int addr, uint16_t& value) {\n    int ret = slave.readRegister(addr, &value);\n    \n    if (ret < 0) {\n        std::cerr << \"读取失败: \" << std::strerror(errno) << std::endl;\n        \n        switch (errno) {\n            case EMBADDATA:\n                std::cerr << \"数据地址非法\" << std::endl;\n                break;\n            case EMBUSY:\n                std::cerr << \"从机忙，重试中...\" << std::endl;\n                break;\n            case ETIMEDOUT:\n                std::cerr << \"通信超时\" << std::endl;\n                break;\n            default:\n                std::cerr << \"未知错误\" << std::endl;\n                break;\n        }\n        return false;\n    }\n    return true;\n}\n\n3. 数据采集循环\n\n#include <atomic>\n#include <csignal>\n\nstd::atomic<bool> g_running(true);\n\nvoid signalHandler(int) {\n    g_running = false;\n}\n\nint main() {\n    signal(SIGINT, signalHandler);\n    \n    Master mb(Tcp, \"192.168.1.100\", \"502\");\n    Slave &slave = mb.addSlave(1);\n    \n    if (!mb.open()) {\n        std::cerr << \"连接失败\" << std::endl;\n        return 1;\n    }\n    \n    while (g_running) {\n        auto start = std::chrono::steady_clock::now();\n        \n        uint16_t data[10];\n        if (slave.readInputRegisters(0, data, 10) == 10) {\n            std::cout << \"数据采集成功\" << std::endl;\n            // 处理数据...\n        }\n        \n        // 固定间隔采集\n        auto elapsed = std::chrono::steady_clock::now() - start;\n        if (elapsed < std::chrono::milliseconds(100)) {\n            std::this_thread::sleep_for(std::chrono::milliseconds(100) - elapsed);\n        }\n    }\n    \n    mb.close();\n    return 0;\n}\n\n常见问题\n\nQ1: 编译时找不到 modbuspp.h\n\n# 安装 libmodbuspp 开发包\nsudo apt install libmodbuspp-dev libmodbuspp-doc\n\n# 或使用 pkg-config\ng++ main.cpp $(pkg-config --cflags --libs modbuspp)\n\nQ2: 通信超时\n\n// 增加超时时间\nmb.setResponseTimeout(3000);  // 3秒\nmb.setByteTimeout(1000);      // 1秒\n\n// 检查线路连接\nmb.setDebug(true);  // 开启调试输出\n\nQ3: RTU 地址解析错误\n\n// TCP模式下使用从机地址\nSlave &slave = mb.addSlave(255);  // 默认值\n\n// RTU模式下从机地址必须正确\nSlave &slave = mb.addSlave(1);    // 从设备地址1-247\n\nQ4: 数据字节序不匹配\n\n// 如果接收到的数据是 DCBA 而非 ABCD，使用小端序\nData<float, EndianLittle> value;\nslave.readRegisters(0, value.registers().data(), 2);\n\n// 或者手动调整字节序\nuint16_t raw[2];\nslave.readRegisters(0, raw, 2);\nfloat value = (float)raw[0] * 256.0f + (float)raw[1];\n\nQ5: 多线程安全\n\n// libmodbuspp 不是线程安全的，每个线程应使用独立的 Master/Server 实例\nvoid threadFunc(int threadId) {\n    Master mb(Tcp, \"192.168.1.100\", \"502\");\n    Slave &slave = mb.addSlave(1);\n    \n    if (mb.open()) {\n        while (true) {\n            uint16_t value;\n            slave.readInputRegisters(threadId, &value, 1);\n            std::this_thread::sleep_for(std::chrono::seconds(1));\n        }\n    }\n}\n\nint main() {\n    std::thread t1(threadFunc, 1);\n    std::thread t2(threadFunc, 2);\n    \n    t1.join();\n    t2.join();\n}\n\n错误码参考\n\n错误码\t说明\nEMBADDATA\t非法数据\nEBADCRC\tCRC校验失败\nEBADEXC\tModbus异常响应\nEMBUNKEXC\t未知异常\nEMBDATA\t数据访问错误\nEMBBUSY\t从机忙\nETIMEDOUT\t通信超时\nEINPROGRESS\t连接进行中\n\n附录\n\nCMakeLists.txt 集成\n\ncmake_minimum_required(VERSION 3.10)\nproject(modbus_app)\n\nfind_package(PkgConfig REQUIRED)\npkg_check_modules(MODBUSPP REQUIRED libmodbuspp)\n\nadd_executable(my_app main.cpp)\ntarget_include_directories(my_app PRIVATE ${MODBUSPP_INCLUDE_DIRS})\ntarget_link_libraries(my_app PRIVATE ${MODBUSPP_LIBRARIES})\ntarget_compile_options(my_app PRIVATE ${MODBUSPP_CFLAGS_OTHER})\n\n头文件引用\n\n// 包含所有功能\n#include <modbuspp.h>\n\n// 或按需包含\n#include <modbuspp/master.h>   // 客户端\n#include <modbuspp/server.h>   // 服务端\n#include <modbuspp/router.h>   // 路由器\n#include <modbuspp/data.h>     // 数据模板类\n\n完整示例项目结构\n\nmodbus_project/\n├── CMakeLists.txt\n├── config/\n│   ├── server.json\n│   └── client.json\n├── include/\n│   └── modbus_client.h\n├── src/\n│   ├── main.cpp\n│   └── modbus_client.cpp\n└── examples/\n    ├── rtu_client.cpp\n    ├── tcp_client.cpp\n    └── tcp_server.cpp\n\n本文档基于 libmodbuspp 编写，适用于 Modbus RTU/TCP 通信开发。","routePath":"/reference/protocol/libmodbuspp-guide","lang":"zh","toc":[{"id":"目录","text":"目录","depth":2,"charIndex":80},{"id":"概述","text":"概述","depth":2,"charIndex":409},{"id":"主要特性","text":"主要特性","depth":3,"charIndex":522},{"id":"核心概念","text":"核心概念","depth":2,"charIndex":746},{"id":"modbus-数据模型","text":"Modbus 数据模型","depth":3,"charIndex":752},{"id":"地址模型","text":"地址模型","depth":3,"charIndex":968},{"id":"关键类","text":"关键类","depth":3,"charIndex":1160},{"id":"客户端master开发指南","text":"客户端（Master）开发指南","depth":2,"charIndex":1385},{"id":"基础框架","text":"基础框架","depth":3,"charIndex":1402},{"id":"串口rtu客户端","text":"串口（RTU）客户端","depth":3,"charIndex":1684},{"id":"基础示例","text":"基础示例","depth":4,"charIndex":1696},{"id":"编译与运行","text":"编译与运行","depth":4,"charIndex":2395},{"id":"网口tcp客户端","text":"网口（TCP）客户端","depth":3,"charIndex":2482},{"id":"基础示例-1","text":"基础示例","depth":4,"charIndex":2494},{"id":"设置超时参数","text":"设置超时参数","depth":4,"charIndex":3062},{"id":"多从机通信","text":"多从机通信","depth":3,"charIndex":3225},{"id":"管理多个从机","text":"管理多个从机","depth":4,"charIndex":3232},{"id":"动态从机管理","text":"动态从机管理","depth":4,"charIndex":4030},{"id":"服务端server开发指南","text":"服务端（Server）开发指南","depth":2,"charIndex":4282},{"id":"tcp服务端","text":"TCP服务端","depth":3,"charIndex":4299},{"id":"基础示例-2","text":"基础示例","depth":4,"charIndex":4307},{"id":"rtu服务端","text":"RTU服务端","depth":3,"charIndex":5504},{"id":"基础示例-3","text":"基础示例","depth":4,"charIndex":5512},{"id":"多从机服务端","text":"多从机服务端","depth":3,"charIndex":6228},{"id":"寄存器操作详解","text":"寄存器操作详解","depth":2,"charIndex":7251},{"id":"保持寄存器holding-registers","text":"保持寄存器（Holding Registers）","depth":3,"charIndex":7260},{"id":"读取保持寄存器","text":"读取保持寄存器","depth":4,"charIndex":7311},{"id":"写入保持寄存器","text":"写入保持寄存器","depth":4,"charIndex":7621},{"id":"读写组合操作","text":"读写组合操作","depth":4,"charIndex":7871},{"id":"输入寄存器input-registers","text":"输入寄存器（Input Registers）","depth":3,"charIndex":8059},{"id":"线圈coils","text":"线圈（Coils）","depth":3,"charIndex":8369},{"id":"离散输入discrete-inputs","text":"离散输入（Discrete Inputs）","depth":3,"charIndex":8637},{"id":"数据类型处理详解","text":"数据类型处理详解","depth":3,"charIndex":8819},{"id":"支持的数据类型一览","text":"支持的数据类型一览","depth":4,"charIndex":8906},{"id":"字节序与字序详解","text":"字节序与字序详解","depth":2,"charIndex":9305},{"id":"核心概念-1","text":"核心概念","depth":3,"charIndex":9315},{"id":"字节序byte-order","text":"字节序（Byte Order）","depth":4,"charIndex":9426},{"id":"字序word-order","text":"字序（Word Order）","depth":4,"charIndex":9609},{"id":"四种组合模式","text":"四种组合模式","depth":4,"charIndex":9836},{"id":"32位数据存储示意图","text":"32位数据存储示意图","depth":4,"charIndex":10155},{"id":"64位数据存储示意图","text":"64位数据存储示意图","depth":4,"charIndex":10635},{"id":"常见设备的字节序配置","text":"常见设备的字节序配置","depth":3,"charIndex":11197},{"id":"data-模板类详解","text":"Data 模板类详解","depth":3,"charIndex":11479},{"id":"类定义","text":"类定义","depth":4,"charIndex":11491},{"id":"常用构造方式","text":"常用构造方式","depth":4,"charIndex":11614},{"id":"核心方法","text":"核心方法","depth":4,"charIndex":11791},{"id":"各数据类型完整示例","text":"各数据类型完整示例","depth":3,"charIndex":12193},{"id":"1-int16_t--short16位有符号整数","text":"1. int16_t / short（16位有符号整数）","depth":4,"charIndex":12204},{"id":"2-uint16_t--unsigned-short16位无符号整数","text":"2. uint16_t / unsigned short（16位无符号整数）","depth":4,"charIndex":12702},{"id":"3-int32_t--int32位有符号整数","text":"3. int32_t / int（32位有符号整数）","depth":4,"charIndex":13110},{"id":"4-uint32_t--unsigned-int32位无符号整数","text":"4. uint32_t / unsigned int（32位无符号整数）","depth":4,"charIndex":14302},{"id":"5-int64_t--long-long64位有符号整数","text":"5. int64_t / long long（64位有符号整数）","depth":4,"charIndex":14892},{"id":"6-uint64_t--unsigned-long-long64位无符号整数","text":"6. uint64_t / unsigned long long（64位无符号整数）","depth":4,"charIndex":15541},{"id":"7-float32位浮点数","text":"7. float（32位浮点数）","depth":4,"charIndex":15956},{"id":"8-double64位浮点数","text":"8. double（64位浮点数）","depth":4,"charIndex":17507},{"id":"综合示例读取多种数据类型","text":"综合示例：读取多种数据类型","depth":3,"charIndex":18112},{"id":"手动字节序转换","text":"手动字节序转换","depth":3,"charIndex":20451},{"id":"16位值无需转换","text":"16位值（无需转换）","depth":4,"charIndex":20490},{"id":"32位值转换","text":"32位值转换","depth":4,"charIndex":20560},{"id":"浮点数转换","text":"浮点数转换","depth":4,"charIndex":21167},{"id":"64位值转换","text":"64位值转换","depth":4,"charIndex":21739},{"id":"字节序检测与自动适配","text":"字节序检测与自动适配","depth":3,"charIndex":22410},{"id":"常见问题与解决方案","text":"常见问题与解决方案","depth":3,"charIndex":23396},{"id":"q1-读取的浮点数完全错误","text":"Q1: 读取的浮点数完全错误","depth":4,"charIndex":23407},{"id":"q2-32位整数高16位正确低16位全是0","text":"Q2: 32位整数高16位正确，低16位全是0","depth":4,"charIndex":23728},{"id":"q3-负数显示为很大的正数","text":"Q3: 负数显示为很大的正数","depth":4,"charIndex":23976},{"id":"q4-64位浮点数精度丢失","text":"Q4: 64位浮点数精度丢失","depth":4,"charIndex":24145},{"id":"q5-部分设备要求特定的数据格式","text":"Q5: 部分设备要求特定的数据格式","depth":4,"charIndex":24393},{"id":"通信方式详解","text":"通信方式详解","depth":2,"charIndex":24864},{"id":"rtu串口通信","text":"RTU串口通信","depth":3,"charIndex":24872},{"id":"串口参数格式","text":"串口参数格式","depth":4,"charIndex":24881},{"id":"常用配置示例","text":"常用配置示例","depth":4,"charIndex":25018},{"id":"rts控制rs485","text":"RTS控制（RS485）","depth":4,"charIndex":25135},{"id":"tcp网口通信","text":"TCP网口通信","depth":3,"charIndex":25462},{"id":"连接参数","text":"连接参数","depth":4,"charIndex":25471},{"id":"tcp服务端多客户端","text":"TCP服务端多客户端","depth":4,"charIndex":25744},{"id":"json配置文件","text":"JSON配置文件","depth":2,"charIndex":25992},{"id":"服务端json配置","text":"服务端JSON配置","depth":3,"charIndex":26002},{"id":"客户端json配置","text":"客户端JSON配置","depth":3,"charIndex":26826},{"id":"使用json初始化","text":"使用JSON初始化","depth":3,"charIndex":27146},{"id":"最佳实践与常见问题","text":"最佳实践与常见问题","depth":2,"charIndex":27603},{"id":"最佳实践","text":"最佳实践","depth":3,"charIndex":27614},{"id":"1-连接管理","text":"1. 连接管理","depth":4,"charIndex":27620},{"id":"2-错误处理","text":"2. 错误处理","depth":4,"charIndex":28366},{"id":"3-数据采集循环","text":"3. 数据采集循环","depth":4,"charIndex":29112},{"id":"常见问题","text":"常见问题","depth":3,"charIndex":30019},{"id":"q1-编译时找不到-modbuspph","text":"Q1: 编译时找不到 modbuspp.h","depth":4,"charIndex":30025},{"id":"q2-通信超时","text":"Q2: 通信超时","depth":4,"charIndex":30189},{"id":"q3-rtu-地址解析错误","text":"Q3: RTU 地址解析错误","depth":4,"charIndex":30323},{"id":"q4-数据字节序不匹配","text":"Q4: 数据字节序不匹配","depth":4,"charIndex":30464},{"id":"q5-多线程安全","text":"Q5: 多线程安全","depth":4,"charIndex":30714},{"id":"错误码参考","text":"错误码参考","depth":3,"charIndex":31229},{"id":"附录","text":"附录","depth":2,"charIndex":31369},{"id":"cmakeliststxt-集成","text":"CMakeLists.txt 集成","depth":3,"charIndex":31373},{"id":"头文件引用","text":"头文件引用","depth":3,"charIndex":31758},{"id":"完整示例项目结构","text":"完整示例项目结构","depth":3,"charIndex":31962}],"frontmatter":{},"version":"","description":"类型：第三方库开发参考。API 和构建示例需要在选定依赖版本上验证，不代表 EMS 已实现全部能力。业务角色、设备绑定和控制闭环以 设备、通道与协议 为准。"},{"title":"Frp","content":"用于通过公网服务器转发指定内网服务端口，适合 SSH、Web 等服务的远程访问。\n\n部署与配置文档待补充。当前可先参考 OpenVPN 建立主机之间的虚拟网络。","routePath":"/remote-access/frp","lang":"zh","toc":[],"frontmatter":{},"version":"","description":"用于通过公网服务器转发指定内网服务端口，适合 SSH、Web 等服务的远程访问。 部署与配置文档待补充。当前可先参考 OpenVPN 建立主机之间的虚拟网络。"},{"title":"远程接入","content":"集中记录 EMS 异地联调与设备运维的接入方法，按使用场景选择工具。\n\n工具\t适用场景\t文档\nOpenVPN\t多台主机通过虚拟 IP 互访，访问 SSH、Web 等服务\t服务端部署 · 客户端部署\nFrp\t将指定的内网端口映射到公网入口\t待补充\n向日葵\t远程桌面、人工协助与图形界面运维\t待补充\n\n批量准备客户端部署包时，见 OpenVPN 脚本生成客户端配置与部署。\n\n首次搭建 OpenVPN，先完成服务端，再为每台客户端分别签发证书。文中每条操作命令独立展示，\n说明执行位置、目的与预期结果，可通过右上角的“复制代码”逐条复制。\n完整配置单独成块，粘贴到指定文件；原文截图放在对应步骤旁供对照。","routePath":"/remote-access/","lang":"zh","toc":[],"frontmatter":{},"version":"","description":"集中记录 EMS 异地联调与设备运维的接入方法，按使用场景选择工具。 批量准备客户端部署包时，见 OpenVPN 脚本生成客户端配置与部署。 首次搭建 OpenVPN，先完成服务端，再为每台客户端分别签发证书。文中每条操作命令独立展示， 说明执行位置、目的与预期结果，可通过右上角的“复制代码”逐条复制。 完整配置单独成块，粘贴到指定文件；原文截图放在对应步骤旁供对照。"},{"title":"OpenVPN 客户端配置生成与部署","content":"先完成 服务端部署。本页使用脚本签发证书、生成配置并打成 ZIP，\n然后将 ZIP 传到实际客户机，解压后启动 OpenVPN。证书 CN 为 server；\n脚本读取 /etc/openvpn/server/server.conf，自动匹配 proto 传输协议、\ntls-auth / tls-crypt 模式及 auth 摘要，客户端与服务端始终保持一致。\n\n操作分为三段：服务端安装脚本 → 生成并下载 ZIP → 在 Windows / Linux 上部署。\n除完整脚本外，其余命令逐条复制执行。\n\n1. 脚本和生成结果\n\n项目\t约定\n服务端脚本\t/etc/openvpn/scripts/generate-client.sh\n服务端输出目录\t/etc/openvpn/clients/\nLinux 客户机配置\t/etc/openvpn/client.conf，证书和密钥同样放在 /etc/openvpn/\n选择 Windows\t--windows，包内配置为 client.ovpn\n选择 Linux\t--linux，包内配置为 client.conf\n设备身份\t--name client01，用于证书 CN 和 ZIP 文件名\n公网入口\t固定为 121.40.72.224，直接写入配置，不提供地址参数\n端口\t--port，默认 1194；传输协议自动跟随服务端 proto\n\n包内名称固定，不需要另外指定配置文件名或密钥文件名：\n\nclient01-linux.zip                  client02-windows.zip\n  ca.crt                             ca.crt\n  client.crt                         client.crt\n  client.key                         client.key\n  ta.key                             ta.key\n  client.conf                        client.ovpn\n  install.sh\n\nLinux 包额外包含一键安装脚本 install.sh：ZIP 解压到任意目录后执行它，\n即可完成安装、后台启动和开机自启，无需手动搬运文件或编写 systemd 服务。\n\n名称相同不表示不同设备共用同一份客户端私钥。 client01、client02 分别签发自己的证书和私钥，\n导出时统一命名为 client.crt、client.key。同一个 --name 重新导出时复用原有证书，--force 只覆盖 ZIP。\n\n2. 在服务端安装脚本\n\n2.1 准备工具和目录\n\n位置：OpenVPN 服务端终端。 切换 root，后续服务端操作都在此会话执行。\n\nsudo -i\n\n安装 zip 打包工具、unzip 查看工具和 lrzsz 文件传输工具。OpenSSL、Easy-RSA 应已在服务端部署时安装。\n\napt install -y zip unzip lrzsz\n\n创建脚本目录，只有 root 可以访问。\n\ninstall -d -m 700 /etc/openvpn/scripts\n\n2.2 保存完整脚本\n\n可先 下载 generate-client.sh，再上传到上述目录。\n也可以打开编辑器，将下方完整脚本一次复制进去。\n\nvim /etc/openvpn/scripts/generate-client.sh\n\n在 vim 中按 i 进入插入模式；编辑完成后按 Esc，输入 :wq 并回车保存退出。\n文件使用 UTF-8、LF 换行，不要保存成 .sh.txt。\n脚本从实际文件引用到此页面，下载文件与页面展示的内容保持一致。\n\n设置脚本权限，限制其他用户读取和修改。\n\nchmod 700 /etc/openvpn/scripts/generate-client.sh\n\n先查看帮助，确认脚本保存正确；设置执行权限后直接运行，不要求切换到脚本目录。\n\n/etc/openvpn/scripts/generate-client.sh --help\n\n2.3 脚本自动完成的操作\n\n检查参数、依赖和现有 CA、PKI、ta.key、server.conf，不会重新初始化 PKI。\n\n设备证书不存在时调用 Easy-RSA 签发，按提示输入 CA 密码；已存在则复用。\n\n检查证书用途、有效期、签发者、吊销记录，以及证书和私钥是否匹配。\n\n生成带注释的客户端配置，按系统选择 .ovpn 或 .conf，控制通道设置与服务端一致。\n\n只将所需文件打包到 ZIP（Windows 五个，Linux 另含一键安装脚本 install.sh），成功或失败后均清理临时文件。\n\n输出目录权限为 700，ZIP 为 600。包内不包含 CA 私钥和服务端私钥。\n脚本不会修改服务端配置或 CCD 地址规则，也不会将 CA 密码写入文件。\n\n2.4 匹配已有的服务端配置\n\n例如服务端使用以下配置：\n\ntls-auth ta.key 0\nauth SHA256\n\n脚本生成的 Windows 客户端会自动使用：\n\n# 客户端方向为 1，与服务端的 0 配对\ntls-auth ta.key 1\nauth SHA256\n\nLinux 使用同样的模式和摘要，密钥路径为 /etc/openvpn/ta.key。\n服务端使用 tls-crypt 时，脚本会生成对应指令，不添加方向参数。\n读取的密钥始终来自 /etc/openvpn/server/ta.key，不会误用 Easy-RSA 工作目录中的另一份同名文件。\n\n3. 在服务端生成 ZIP\n\n3.1 生成 Linux 客户端包\n\n位置：服务端 root 终端。 公网入口已在脚本中固定为 121.40.72.224，运行时只需指定系统和设备身份。\n\n/etc/openvpn/scripts/generate-client.sh --linux --name client01\n\n首次生成会提示输入 CA 密码；完成后输出路径：\n\n/etc/openvpn/clients/client01-linux.zip\n\n3.2 生成 Windows 客户端包\n\n使用另一个设备身份 client02，生成的配置同样连接 121.40.72.224。\n\n/etc/openvpn/scripts/generate-client.sh --windows --name client02\n\n截图使用 --name cdy，展示证书签发过程，对应的 ZIP 文件名为 cdy-windows.zip。\n本文示例使用 client02；等待脚本输出“生成完成”后，再下载对应的 ZIP。\n\n预期生成：\n\n/etc/openvpn/clients/client02-windows.zip\n\n服务端文档已为 client01、client02 配置固定 IP，因此两台连接后分别得到 10.8.0.10、10.8.0.11。\n其他名称也可直接生成，会从动态池分配地址；需要固定地址时，按 服务端 CCD 步骤 添加同名规则。\n已有服务端若使用默认动态地址池且没有 CCD 规则，client01、client02 同样按实际连接分配地址，不能直接认定为 .10、.11。\n\n3.3 修改端口或重新导出\n\n服务端改用其他端口或传输协议时，先修改服务端 server.conf 并重启，再用 --port 重新生成；\n协议无需参数，脚本自动跟随服务端 proto。\n\n/etc/openvpn/scripts/generate-client.sh --linux --name client03 --port 1195\n\n同名 ZIP 已存在时默认停止，避免误覆盖。确需更新端口或重新打包时，加 --force，已有证书不会重新签发。\n\n/etc/openvpn/scripts/generate-client.sh --linux --name client01 --force\n\n检查 ZIP 内容，预期只有前面列出的文件，不应出现 ca.key、server.key 或 PKI 目录。\n\nunzip -l /etc/openvpn/clients/client01-linux.zip\n\n4. 把 ZIP 传到实际客户机\n\n4.1 下载到操作电脑\n\n位置：连接服务端的 Xshell root 会话。 通过 sz 下载 Linux ZIP，保存到本地下载目录。\n\nsz -b /etc/openvpn/clients/client01-linux.zip\n\n需要部署 Windows 时，下载该设备自己的 ZIP。\n\nsz -b /etc/openvpn/clients/client02-windows.zip\n\n没有 ZMODEM 支持时，也可使用具有源文件读取权限的 SFTP 会话下载。压缩包含无口令的客户端私钥，\n只发给对应设备的维护人员，不上传公开网盘或提交到 Git。\n\n4.2 选择客户机部署分支\n\nLinux 客户机：ZIP 先保存在操作电脑，再通过连接客户机的 Xshell 上传，按第 5 节安装。\n\nWindows 客户机：将 ZIP 放到这台 Windows 电脑，按第 6 节解压到 OpenVPN GUI 的配置目录。\n\n本方案在一台客户机上安装一套固定名称的配置。已有其他 VPN 配置时，先停止相应服务并备份文件，避免覆盖或同时重复连接。\n\n5. Linux 客户机安装与启动\n\n5.1 准备工具\n\n位置：实际 Linux 客户机终端。 以下以 Ubuntu / Debian 为例，只需要解压和文件传输工具；\nopenvpn 由安装脚本自动安装，不需要手动装。\n\nsudo apt update\nsudo apt install -y unzip lrzsz\n\n5.2 接收并解压 ZIP\n\n切换 root 并建一个接收目录，避免压缩包落到公共目录。\n\nsudo -i\ninstall -d -m 700 /root/openvpn-import\ncd /root/openvpn-import\n\n在 Xshell 中执行接收命令，选择操作电脑上下载的 client01-linux.zip。\n\nrz -b\n\n解压到任意目录都可以，脚本按自身所在位置查找文件。\n\nunzip client01-linux.zip -d ems-vpn\ncd ems-vpn\n\n确认目录中有全部六个文件：install.sh、client.conf、ca.crt、client.crt、client.key、ta.key。\n\nls -l\n\n5.3 一键安装并启动\n\nsudo ./install.sh\n\n脚本自动完成四件事，重复执行安全（先停旧服务，覆盖文件后重启）：\n\n自动安装 openvpn（支持 apt-get / dnf / yum，已装则跳过）；\n\n把配置和四个证书密钥文件安装到固定位置 /etc/openvpn，密钥权限 600；\n\n创建 systemd 服务 ems-openvpn-client：后台运行、断线 10 秒后自动重连；\n\n设置开机自启并立即启动。\n\n看到 安装完成：服务已在后台运行 即成功。\n\n5.4 验证\n\nsystemctl status ems-openvpn-client --no-pager\n\n状态应为 active (running)，日志出现 Initialization Sequence Completed。\n\njournalctl -u ems-openvpn-client -n 50 --no-pager\n\n查看虚拟网卡地址，使用 client01 和服务端固定规则时应为 10.8.0.10/24。\n\nip -brief address\n\n测试到 VPN 服务端的连通性。\n\nping -c 4 10.8.0.1\n\n需要实时排错时持续查看日志，按 Ctrl+C 退出：\n\njournalctl -u ems-openvpn-client -f\n\n6. Windows 客户机安装与启动\n\n6.1 安装 OpenVPN GUI\n\n位置：实际 Windows 客户机。 从 OpenVPN 社区版下载页 安装匹配系统架构的 OpenVPN GUI 及网络驱动。\n将该设备的 client02-windows.zip 放到这台电脑上，以下假定位于当前用户的“下载”目录。\n\n6.2 解压全部文件到配置目录\n\n在 Windows PowerShell 中执行。下载位置不同时，修改 -LiteralPath 后的路径。\n\nExpand-Archive -LiteralPath \"$HOME\\Downloads\\client02-windows.zip\" -DestinationPath \"$HOME\\OpenVPN\\config\\ems\"\n\n解压后的目录应该是：\n\n%USERPROFILE%\\OpenVPN\\config\\ems\\\n  client.ovpn\n  ca.crt\n  client.crt\n  client.key\n  ta.key\n\nWindows 配置使用相对文件名，五个文件必须位于同一目录。\n确认其他 OpenVPN 配置目录中没有另一份同名 client.ovpn，避免 GUI 识别冲突。\n\n6.3 从托盘启动连接\n\n启动 OpenVPN GUI。若先前已经启动，退出后重新打开，让它重新扫描配置目录。\n\n右键任务栏托盘图标，找到 client，选择 Connect / 连接。GUI 名称来自 client.ovpn。\n\n等待日志出现 Initialization Sequence Completed，状态显示 Connected / 已连接。\n\n使用 client02 证书时，按服务端规则应获得 10.8.0.11。\n\n截图中的历史 IP 不作为本文分配结果，以当前连接窗口为准。\n\n6.4 验证服务端和另一台客户机\n\n在 Windows PowerShell 中先测试 VPN 服务端。\n\nping 10.8.0.1\n\nLinux client01 同时在线时，测试其 VPN 地址。\n\nping 10.8.0.10\n\n若 Linux 已开启 SSH，可继续验证实际业务端口。\n\nTest-NetConnection 10.8.0.10 -Port 22\n\n需要断开时，在 GUI 中选择 Disconnect / 断开连接。\n启动和目录规则参考 OpenVPN GUI 官方说明。\n\n7. 更新配置与常见问题\n\n服务端端口或协议变化后，使用对应的 --port 重新生成同一设备的 ZIP 并加 --force。\n在客户机上先断开连接：Linux 重新解压新 ZIP，再执行一次 install.sh，服务会自动以新配置重启；\nWindows 用新文件替换配置目录中的五个文件后重连。\n\nsystemctl restart ems-openvpn-client\n\nLinux 需要停止连接时使用：\n\nsystemctl stop ems-openvpn-client\n\n现象\t处理方式\n同名 ZIP 已存在\t确认要重新导出后加 --force，不会换发证书\n提示输入密码\t新签发时输入 CA 密码；脚本不会保存它\n证书失效、已吊销或私钥不匹配\t先处理 PKI 状态，不通过删除校验项绕过\n.generate-client.lock 已存在\t等其他生成任务结束；确认没有运行任务后，才用 rmdir 删除报错中给出的残留锁目录\n客户端提示找不到密钥\tLinux 重新完整解压（应为六个文件）并再次执行 install.sh；安装位置固定为 /etc/openvpn\ninstall.sh 报\"缺少文件\"\tZIP 没有完整解压或文件被单独移动；确认目录内 install.sh 和四个证书密钥文件、配置在同一目录\nWindows 没有出现 client\t检查 .ovpn 扩展名、是否有同名配置冲突，重启 GUI\n一直连接超时\t核对公网入口、两端协议（proto）、端口、安全组和服务端状态\nTLS 认证失败\t核对 ZIP 是否由最新版脚本生成，确认密钥来自 server/ta.key，两端的保护模式、方向和 auth 摘要匹配\n一连上 VPN 其他网站就断\t服务端推送了 redirect-gateway 且未配 NAT；让服务端按服务端文档删除该推送、改回分流模式后重连\n\n设备停用或 ZIP 泄露时，应在 服务端 吊销对应证书；删除 ZIP 不会让已分发的证书自动失效。","routePath":"/remote-access/openvpn/client-package","lang":"zh","toc":[{"id":"1-脚本和生成结果","text":"1. 脚本和生成结果","depth":2,"charIndex":255},{"id":"2-在服务端安装脚本","text":"2. 在服务端安装脚本","depth":2,"charIndex":1145},{"id":"21-准备工具和目录","text":"2.1 准备工具和目录","depth":3,"charIndex":1158},{"id":"22-保存完整脚本","text":"2.2 保存完整脚本","depth":3,"charIndex":1385},{"id":"23-脚本自动完成的操作","text":"2.3 脚本自动完成的操作","depth":3,"charIndex":1772},{"id":"24-匹配已有的服务端配置","text":"2.4 匹配已有的服务端配置","depth":3,"charIndex":2111},{"id":"3-在服务端生成-zip","text":"3. 在服务端生成 ZIP","depth":2,"charIndex":2398},{"id":"31-生成-linux-客户端包","text":"3.1 生成 Linux 客户端包","depth":3,"charIndex":2413},{"id":"32-生成-windows-客户端包","text":"3.2 生成 Windows 客户端包","depth":3,"charIndex":2624},{"id":"33-修改端口或重新导出","text":"3.3 修改端口或重新导出","depth":3,"charIndex":3096},{"id":"4-把-zip-传到实际客户机","text":"4. 把 ZIP 传到实际客户机","depth":2,"charIndex":3505},{"id":"41-下载到操作电脑","text":"4.1 下载到操作电脑","depth":3,"charIndex":3523},{"id":"42-选择客户机部署分支","text":"4.2 选择客户机部署分支","depth":3,"charIndex":3804},{"id":"5-linux-客户机安装与启动","text":"5. Linux 客户机安装与启动","depth":2,"charIndex":3999},{"id":"51-准备工具","text":"5.1 准备工具","depth":3,"charIndex":4018},{"id":"52-接收并解压-zip","text":"5.2 接收并解压 ZIP","depth":3,"charIndex":4160},{"id":"53-一键安装并启动","text":"5.3 一键安装并启动","depth":3,"charIndex":4490},{"id":"54-验证","text":"5.4 验证","depth":3,"charIndex":4735},{"id":"6-windows-客户机安装与启动","text":"6. Windows 客户机安装与启动","depth":2,"charIndex":5075},{"id":"61-安装-openvpn-gui","text":"6.1 安装 OpenVPN GUI","depth":3,"charIndex":5096},{"id":"62-解压全部文件到配置目录","text":"6.2 解压全部文件到配置目录","depth":3,"charIndex":5236},{"id":"63-从托盘启动连接","text":"6.3 从托盘启动连接","depth":3,"charIndex":5610},{"id":"64-验证服务端和另一台客户机","text":"6.4 验证服务端和另一台客户机","depth":3,"charIndex":5860},{"id":"7-更新配置与常见问题","text":"7. 更新配置与常见问题","depth":2,"charIndex":6112}],"frontmatter":{},"version":"","description":"先完成 服务端部署。本页使用脚本签发证书、生成配置并打成 ZIP， 然后将 ZIP 传到实际客户机，解压后启动 OpenVPN。证书 CN 为 server； 脚本读取 /etc/openvpn/server/server.conf，自动匹配 proto 传输协议、 tls-auth / tls-crypt 模式及 auth 摘要，客户端与服务端始终保持一致。 操作分为三段：服务端安装脚本 → 生成并下载 ZIP → 在 Windows / Linux 上部署。 除完整脚本外，其余命令逐条复制执行。"},{"title":"OpenVPN 客户端部署","content":"先完成 服务端部署。本页按“签发证书 → 传输文件 → 编写配置 → 前台测试 → 开机启动”的顺序操作。\nLinux 以 client01 为例，Windows 以 client02 为例，每台设备使用独立证书。\n\n希望由脚本完成签发、配置生成和 ZIP 打包时，使用单独的 脚本生成客户端配置与部署。\n\n:::tip 执行位置\n标题会注明是在服务端、Linux 客户端还是 Windows 操作。\n命令逐条复制；完整配置粘贴到指定文件中，不要在终端执行配置内容。\n截图中的旧文件名、地址和软件界面仅供对照，以正文为准。\n:::\n\n1. 在服务端签发客户端证书\n\n1.1 回到证书工作目录\n\n位置：服务端终端。 切换 root，确保有权读取签发用的 CA 私钥。\n\nsudo -i\n\n进入此前已经初始化的 Easy-RSA 目录。不要再执行 init-pki 或 clean-all。\n\ncd /etc/openvpn/easy-rsa\n\n1.2 为 Linux 客户端签发证书\n\nclient01 是这台设备的证书名称，要与服务端的 ccd/client01 地址规则一致。\nnopass 让设备私钥无需人工解锁，便于无人值守启动，因此更要保护好私钥文件。\n\n./easyrsa build-client-full client01 nopass\n\n出现确认提示时输入 yes，再输入创建 CA 时设置的密码。\n成功后得到 pki/issued/client01.crt 和 pki/private/client01.key。\n\n截图证书名为 client，本文第一台使用 client01。\n\n1.3 为 Windows 客户端另签一份\n\n第二台设备使用 client02，不要把 client01 的证书和私钥复制给两台设备同时使用。\n\n./easyrsa build-client-full client02 nopass\n\n同样确认签名并输入 CA 密码。成功后得到 pki/issued/client02.crt 和 pki/private/client02.key，\n服务端已预留 ccd/client02，连接时分配 10.8.0.11。\n\n2. 明确需要传输哪些文件\n\n位置：服务端准备，客户端接收。 每台设备只需要以下四个文件，再在客户端创建自己的配置文件。\n\n文件\t服务端来源\t用途\nca.crt\t/etc/openvpn/easy-rsa/pki/ca.crt\t验证服务端证书的签发者\nclient01.crt\t/etc/openvpn/easy-rsa/pki/issued/client01.crt\t证明客户端身份\nclient01.key\t/etc/openvpn/easy-rsa/pki/private/client01.key\t客户端私钥，必须保密\nta.key\t/etc/openvpn/server/ta.key\t与服务端配套的控制通道密钥\n\nWindows 使用自己的 client02.crt、client02.key，另外两份文件相同。\n不传 ca.key、server.key 或整个 PKI 目录。\n\n与原文一样，可通过 Xshell 的 sz / rz 传输，也可使用已有的 SFTP 工具。\n下面把 Xshell 传输展开说明；终端不支持 ZMODEM 时，改用 SFTP 并将四个文件放入对应目录。\n\n2.1 在服务端安装传输工具\n\nlrzsz 提供 sz（发送）和 rz（接收），这一步只在需要使用该传输方式时执行。\n\napt install -y lrzsz\n\n2.2 将 client01 文件下载到本地\n\n在服务端的 /etc/openvpn/easy-rsa 目录执行。Xshell 会提示本地保存位置，\n将四个文件放进独立的 client01 文件夹，避免与其他设备的文件混淆。\n\nsz -b pki/ca.crt pki/issued/client01.crt pki/private/client01.key /etc/openvpn/server/ta.key\n\n下载完成后，用于 Linux 的四个文件已经在操作电脑上，稍后上传到 Linux 客户端。\n\n2.3 将 client02 文件另存一份\n\n准备 Windows 客户端时执行以下命令，将文件保存到独立的 client02 文件夹。\n\nsz -b pki/ca.crt pki/issued/client02.crt pki/private/client02.key /etc/openvpn/server/ta.key\n\n不要把这些私钥提交到 Git、放入公开网盘或发给无关人员。\n\n3. 安装 Linux 客户端\n\n3.1 安装程序\n\n位置：Linux 客户端终端。 根据实际发行版选择安装方式，不要把命令执行到服务端上。\n\nUbuntu / Debian 先更新软件索引。\n\nsudo apt update\n\n安装 OpenVPN、编辑器及上面用到的文件接收工具。\n\nsudo apt install -y openvpn vim lrzsz\n\nRHEL / Rocky Linux / AlmaLinux 则使用下面的安装命令；需软件源已提供 OpenVPN，通常由管理员启用 EPEL。\n\nsudo dnf install -y openvpn vim lrzsz\n\n检查安装结果，本文以 OpenVPN 2.6 为基准。\n\nopenvpn --version | head -n 1\n\n原文中的旧 MOXA / Debian / RedHat 系统可能使用 OpenVPN 2.4，不能直接套用本文所有参数，\n应先升级或按设备系统适配。\n\n3.2 创建客户端文件目录\n\n切换 root，后续 Linux 文件配置步骤均在此会话中执行。\n\nsudo -i\n\n目录权限设为 700，限制其他本机用户读取其中的证书和密钥。\n\ninstall -d -m 700 /etc/openvpn/client\n\n进入目录，让接收到的文件直接落到正确位置。\n\ncd /etc/openvpn/client\n\n3.3 上传并检查四个文件\n\n在连接这台 Linux 的 Xshell 会话中执行接收命令，选择前面下载的 client01 文件夹内的四个文件。\n\nrz -b\n\n若使用 SFTP，目标同样是 /etc/openvpn/client/，操作账号需要对该目录有写入权限。\n检查是否存在 ca.crt、client01.crt、client01.key 和 ta.key。\n\nls -l /etc/openvpn/client\n\n截图中的设备证书名为 client；本文使用 client01.crt、client01.key，控制通道密钥统一命名为 ta.key。\n截图中已有的 client.conf 将在下一节创建。\n\n单独收紧客户端私钥权限，避免启动时出现权限过宽警告。\n\nchmod 600 /etc/openvpn/client/client01.key\n\n同样限制控制通道密钥权限。\n\nchmod 600 /etc/openvpn/client/ta.key\n\n4. 编写 Linux 客户端配置\n\n4.1 创建 client01.conf\n\n位置：Linux 客户端终端。 配置文件把公网入口和刚传入的四个文件关联起来。\n\nvim /etc/openvpn/client/client01.conf\n\n粘贴以下完整内容并保存。服务端地址已固定为 121.40.72.224。\n\nclient\ndev tun\nproto udp\nremote 121.40.72.224 1194\nresolv-retry infinite\nnobind\npersist-key\npersist-tun\n\nca /etc/openvpn/client/ca.crt\ncert /etc/openvpn/client/client01.crt\nkey /etc/openvpn/client/client01.key\ntls-crypt /etc/openvpn/client/ta.key\nremote-cert-tls server\nverify-x509-name server name\ntls-version-min 1.2\ndata-ciphers AES-256-GCM:AES-128-GCM\nallow-compression no\nverb 3\n\n在 vim 中按 i 进入插入模式；编辑完成后按 Esc，输入 :wq 并回车保存退出。\n\n截图中的旧地址仅供示意，本文统一使用 121.40.72.224，协议与端口必须与服务端一致。\n\n配置\t作用与检查点\nclient、dev tun\t以客户端身份建立三层隧道\nproto udp、remote ... 1194\t与服务端和防火墙规则保持一致\nca、cert、key\t分别对应 CA 证书、当前设备证书与私钥\ntls-crypt\t与服务端使用同一份控制通道密钥\nremote-cert-tls server\t验证对端证书的服务端用途\nverify-x509-name server name\t校验对端证书 CN 为 server，来自服务端签发名称，与公网域名无关\nresolv-retry infinite\tDNS 暂时失败后继续尝试解析\n\n不要删除证书校验项来绕过错误。参数含义见\nOpenVPN 手册。\n\n4.2 首次前台连接\n\n第一次在前台运行，能直接看到连接过程和报错。此时尚未启动 systemd 服务。\n\nopenvpn --config /etc/openvpn/client/client01.conf\n\n截图停留在连接初期，出现 UDP link remote 只说明已准备向远端发包。\n应继续等待 Initialization Sequence Completed 才能确认连接成功；图中的密钥权限警告已通过前面的 chmod 处理。\n\n该终端会持续运行，不要关闭它。在另一个 Linux 终端中查看地址。\n\nip -brief address\n\n预期出现 10.8.0.10/24 的 TUN 接口。\n\n原文是旧拓扑，显示多个 TUN 接口及不同地址；本文用 ip -brief address，以 10.8.0.10/24 为准。\n\n先测试到 VPN 服务端的连通性，避免一开始就混入另一台客户端的问题。\n\nping -c 4 10.8.0.1\n\n若成功，回到前台 OpenVPN 窗口按 Ctrl+C 断开，再按下一节部署后台服务，避免同一配置重复连接。\n\n5. 配置 Linux 开机启动\n\n5.1 检查发行版的模板服务\n\n位置：Linux 客户端 root 终端。 优先使用系统自带的服务模板，查看命令应能显示 unit 内容。\n\nsystemctl cat openvpn-client@.service\n\n若提示未找到模板，使用本节后面的“手工创建服务”分支，不要两种方式一起启用。\n\n5.2 启用并启动模板实例\n\n实例名 client01 对应 /etc/openvpn/client/client01.conf。先设置开机自动启动。\n\nsystemctl enable openvpn-client@client01\n\n再立即启动，无需重启整台设备。\n\nsystemctl start openvpn-client@client01\n\n检查状态，正常应显示 active (running)。\n\nsystemctl status openvpn-client@client01 --no-pager\n\n检查最近的连接日志，确认出现 Initialization Sequence Completed。\n\njournalctl -u openvpn-client@client01 -n 50 --no-pager\n\n仅在模板不存在、系统支持 systemd 且 OpenVPN 已安装时使用。先确认可执行文件路径。\n\ncommand -v openvpn\n\n以下按输出 /usr/sbin/openvpn 编写，若路径不同，同步修改 ExecStart。\n创建独立的 unit 文件，避免与发行版模板重名。\n\nvim /etc/systemd/system/openvpn-client01.service\n\n粘贴以下完整内容并保存。\n\n[Unit]\nDescription=OpenVPN client01\nWants=network-online.target\nAfter=network-online.target\n\n[Service]\nType=simple\nExecStart=/usr/sbin/openvpn --cd /etc/openvpn/client --config /etc/openvpn/client/client01.conf\nRestart=on-failure\nRestartSec=10\n\n[Install]\nWantedBy=multi-user.target\n\n--cd 明确运行目录；Restart=on-failure 在异常退出后重试；RestartSec=10 避免连续快速重启。\n\n本文使用独立服务名和 client01.conf，并补充网络启动顺序；路径以正文为准。\n\n重新加载 systemd，使它识别刚创建的 unit。\n\nsystemctl daemon-reload\n\n设置开机启动。\n\nsystemctl enable openvpn-client01.service\n\n立即启动。\n\nsystemctl start openvpn-client01.service\n\n确认状态为 active (running)，并在日志中检查连接结果。\n\nsystemctl status openvpn-client01.service --no-pager\n\n查看最近的启动日志。\n\njournalctl -u openvpn-client01.service -n 50 --no-pager\n\n使用此分支时，后面的停止、重启命令中服务名也改成 openvpn-client01.service。\n\n6. 配置 Windows 客户端\n\n6.1 安装 OpenVPN GUI\n\n位置：Windows 操作电脑。 从 OpenVPN 社区版官方下载页 获取匹配系统架构的安装包，\n安装 OpenVPN GUI 及其网络驱动。本文使用社区版 GUI，菜单和路径可参考\nOpenVPN GUI 官方说明。\n\n6.2 放入这台设备的证书文件\n\n打开资源管理器，新建当前用户的配置子目录。\n将下面的路径粘贴到资源管理器地址栏，进入后创建 client02 文件夹。\n\n%USERPROFILE%\\OpenVPN\\config\n\n将第 2 节下载的 ca.crt、client02.crt、client02.key、ta.key 放入 client02 文件夹。\n\n原文使用 C:\\Program Files\\OpenVPN\\config，本文使用当前用户目录，避免写入程序目录需要管理员权限。\n文件名以本文 client02 为准，控制通道文件为 ta.key。\n\n6.3 创建 client02.ovpn\n\n在同一文件夹中新建 client02.ovpn。Windows GUI 使用 .ovpn 扩展名；Linux 模板使用 .conf。\n用记事本编辑并粘贴以下配置，服务端地址已固定为 121.40.72.224，保存即可。\n\nclient\ndev tun\nproto udp\nremote 121.40.72.224 1194\nresolv-retry infinite\nnobind\npersist-key\npersist-tun\n\nca ca.crt\ncert client02.crt\nkey client02.key\ntls-crypt ta.key\nremote-cert-tls server\nverify-x509-name server name\ntls-version-min 1.2\ndata-ciphers AES-256-GCM:AES-128-GCM\nallow-compression no\nverb 3\n\n这里使用相对文件名，因此四个证书 / 密钥文件必须与 .ovpn 放在同一目录。\n记事本“另存为”时选择“所有文件”，避免实际保存成 client02.ovpn.txt。\n最终应有以下五个文件：\n\nclient02/\n  ca.crt\n  client02.crt\n  client02.key\n  ta.key\n  client02.ovpn\n\n6.4 连接并查看结果\n\n启动 OpenVPN GUI，在任务栏托盘图标上右键，找到 client02，点击 Connect / 连接。\n若已经启动 GUI 后才放入文件，可退出后重新启动，使它重新扫描配置目录。\n\n看到 Connected / 已连接，日志出现 Initialization Sequence Completed，并分配到 10.8.0.11 才算成功。\n\n原文分配的是 10.8.0.6，本文 client02 的地址应为 10.8.0.11，界面随安装版本略有差异。\n\n7. 验证客户端之间互通\n\n7.1 先确认两端都能到服务端\n\nLinux 已在前面测试 10.8.0.1。在 Windows 的 PowerShell 中执行同样的测试。\n\nping 10.8.0.1\n\n7.2 使用对方的 VPN 地址互测\n\n两台客户端都保持在线。在 Linux client01 上测试 Windows client02。\n\nping -c 4 10.8.0.11\n\n在 Windows client02 上反向测试 Linux client01。\n\nping 10.8.0.10\n\n原文目标 10.8.0.6 为历史示例，本文使用固定的 .10 和 .11，不使用对方现场 LAN 地址。\n\nWindows 防火墙可能不允许入站 ping。需要测试时，在 Windows 管理员 PowerShell 中仅放行 VPN 网段的 ICMP。\n\nNew-NetFirewallRule -DisplayName 'OpenVPN ICMPv4' -Direction Inbound -Protocol ICMPv4 -IcmpType 8 -RemoteAddress 10.8.0.0/24 -Action Allow\n\n7.3 验证实际业务端口\n\nLinux 已运行 SSH 服务时，从 Windows 测试 22 端口；其他服务替换为真实端口。\n\nTest-NetConnection 10.8.0.10 -Port 22\n\nTcpTestSucceeded : True 表示 TCP 端口可达。ping 不通但业务端口可通时，应先检查 ICMP 规则。\n本页只接通 VPN 主机，其背后的 PCS / BMS 等现场 LAN 仍需单独配置路由、回程和访问控制。\n\n8. 查看进程、停止和重连\n\n位置：Linux 客户端 root 终端。 除了 systemd 状态，也可以查看进程命令行，确认加载了哪份配置。\n\nps -ef | grep '[o]penvpn'\n\n本文写成 [o]penvpn，避免将 grep 自己也列入结果。\n\n需要断开连接时，停止模板实例。\n\nsystemctl stop openvpn-client@client01\n\n图中的 kill -9 是强制结束，本文使用 systemd 正常停止；前台启动的进程按 Ctrl+C 退出。\n若使用手工服务分支，服务名改为 openvpn-client01.service。\n\n修改配置后重启，使新配置生效。\n\nsystemctl restart openvpn-client@client01\n\n停用开机自启时，先停止服务，再取消启用。\n\nsystemctl disable openvpn-client@client01\n\nWindows 在 GUI 托盘中选择对应连接的 Disconnect / 断开连接，需要时再点 Connect / 连接。\n\n常见问题\n\n现象\t优先检查\nTLS 超时、一直重连\t公网地址、UDP 1194、安全组、主机防火墙及服务端日志\ntls-crypt 解包 / 认证失败\t两端密钥是否一致，是否混用了原文 tls-auth 配置\n私钥文件找不到\t文件名、配置路径及读取权限；Windows 是否与 .ovpn 同目录\n证书校验失败\t系统时间、有效期、CA 和服务端 CN，不要通过删除校验项解决\n分到 .100–.200 而非固定 IP\tCCD 文件名是否等于证书 CN，修正后重新连接\n服务端能通，另一客户端不通\t对方在线状态、VPN IP、客户端入站防火墙\n前台可用，后台启动失败\t服务实际加载的配置、路径权限、是否已存在重复连接\nVPN 通了，现场 LAN 不通\t另行配置现场路由、回程、转发与访问控制\n\n配置泄露或设备停用后，到 服务端 吊销对应证书；仅删除本地文件不能阻止已复制的证书继续使用。","routePath":"/remote-access/openvpn/client","lang":"zh","toc":[{"id":"1-在服务端签发客户端证书","text":"1. 在服务端签发客户端证书","depth":2,"charIndex":267},{"id":"11-回到证书工作目录","text":"1.1 回到证书工作目录","depth":3,"charIndex":283},{"id":"12-为-linux-客户端签发证书","text":"1.2 为 Linux 客户端签发证书","depth":3,"charIndex":421},{"id":"13-为-windows-客户端另签一份","text":"1.3 为 Windows 客户端另签一份","depth":3,"charIndex":700},{"id":"2-明确需要传输哪些文件","text":"2. 明确需要传输哪些文件","depth":2,"charIndex":930},{"id":"21-在服务端安装传输工具","text":"2.1 在服务端安装传输工具","depth":3,"charIndex":1430},{"id":"22-将-client01-文件下载到本地","text":"2.2 将 client01 文件下载到本地","depth":3,"charIndex":1512},{"id":"23-将-client02-文件另存一份","text":"2.3 将 client02 文件另存一份","depth":3,"charIndex":1767},{"id":"3-安装-linux-客户端","text":"3. 安装 Linux 客户端","depth":2,"charIndex":1962},{"id":"31-安装程序","text":"3.1 安装程序","depth":3,"charIndex":1979},{"id":"32-创建客户端文件目录","text":"3.2 创建客户端文件目录","depth":3,"charIndex":2395},{"id":"33-上传并检查四个文件","text":"3.3 上传并检查四个文件","depth":3,"charIndex":2571},{"id":"4-编写-linux-客户端配置","text":"4. 编写 Linux 客户端配置","depth":2,"charIndex":3007},{"id":"41-创建-client01conf","text":"4.1 创建 client01.conf","depth":3,"charIndex":3026},{"id":"42-首次前台连接","text":"4.2 首次前台连接","depth":3,"charIndex":3959},{"id":"5-配置-linux-开机启动","text":"5. 配置 Linux 开机启动","depth":2,"charIndex":4446},{"id":"51-检查发行版的模板服务","text":"5.1 检查发行版的模板服务","depth":3,"charIndex":4464},{"id":"52-启用并启动模板实例","text":"5.2 启用并启动模板实例","depth":3,"charIndex":4614},{"id":"6-配置-windows-客户端","text":"6. 配置 Windows 客户端","depth":2,"charIndex":5952},{"id":"61-安装-openvpn-gui","text":"6.1 安装 OpenVPN GUI","depth":3,"charIndex":5971},{"id":"62-放入这台设备的证书文件","text":"6.2 放入这台设备的证书文件","depth":3,"charIndex":6103},{"id":"63-创建-client02ovpn","text":"6.3 创建 client02.ovpn","depth":3,"charIndex":6380},{"id":"64-连接并查看结果","text":"6.4 连接并查看结果","depth":3,"charIndex":6993},{"id":"7-验证客户端之间互通","text":"7. 验证客户端之间互通","depth":2,"charIndex":7239},{"id":"71-先确认两端都能到服务端","text":"7.1 先确认两端都能到服务端","depth":3,"charIndex":7253},{"id":"72-使用对方的-vpn-地址互测","text":"7.2 使用对方的 VPN 地址互测","depth":3,"charIndex":7341},{"id":"73-验证实际业务端口","text":"7.3 验证实际业务端口","depth":3,"charIndex":7761},{"id":"8-查看进程停止和重连","text":"8. 查看进程、停止和重连","depth":2,"charIndex":7986},{"id":"常见问题","text":"常见问题","depth":2,"charIndex":8466}],"frontmatter":{},"version":"","description":"先完成 服务端部署。本页按“签发证书 → 传输文件 → 编写配置 → 前台测试 → 开机启动”的顺序操作。 Linux 以 client01 为例，Windows 以 client02 为例，每台设备使用独立证书。 希望由脚本完成签发、配置生成和 ZIP 打包时，使用单独的 脚本生成客户端配置与部署。"},{"title":"OpenVPN 部署说明","content":"本文采用 OpenVPN 社区版、UDP 1194、TUN 三层网络和证书认证。\n服务端以 Ubuntu 24.04 LTS / OpenVPN 2.6 为基准；客户端覆盖 Linux OpenVPN 2.6 与 Windows OpenVPN GUI。\n其他发行版先确认软件版本、路径与 systemd 服务名称，不直接套用旧系统配置。\n\n顺序\t文档\t完成后得到什么\n1\t服务端部署\t可开机启动的 VPN 服务、证书签发环境\n2\t客户端部署\t每台设备独立的证书、Linux .conf / Windows .ovpn 配置及互通验证\n\n需要用脚本统一生成配置并分发 ZIP 时，直接阅读 脚本生成客户端配置与部署，\n包含完整脚本、参数、包内文件约定，以及实际客户机的安装和启动步骤。\n\n网络约定\n\n项目\t本文示例\t需要修改吗\n服务端公网入口\t121.40.72.224\t已固定写入客户端配置\n监听协议与端口\tUDP 1194\t可调整，服务端、客户端和防火墙必须一致\nVPN 网段\t10.8.0.0/24\t与任一端现有网段冲突时更换\n服务端虚拟 IP\t10.8.0.1\t随 VPN 网段变化\n客户端身份\tclient01、client02\t每台设备使用独立名称与证书\n客户端虚拟 IP\t10.8.0.10、10.8.0.11\t由服务端按证书名称固定分配\n\nLinux 客户端 client01          公网 OpenVPN 服务端          Windows 客户端 client02\n     10.8.0.10  ── UDP 1194 ──  121.40.72.224  ── UDP 1194 ──  10.8.0.11\n                                  10.8.0.1\n\n目标是让安装了 VPN 的主机通过虚拟 IP 互访。客户端主动连接公网服务器，现场侧无需开放入站端口。\n本例开启客户端互访，适用于相互信任的运维设备；不会自动接通其背后的整个现场 LAN，也不改变默认上网出口。\n接入 PCS、BMS 等现场网段还需要单独规划路由、回程与访问控制，不能仅凭 VPN 已连接判断可达。\n\n参考资料\n\n安装与服务管理参考 Ubuntu 官方指南；\n配置参数参考 OpenVPN 2.6 手册。","routePath":"/remote-access/openvpn/","lang":"zh","toc":[{"id":"网络约定","text":"网络约定","depth":2,"charIndex":344},{"id":"参考资料","text":"参考资料","depth":2,"charIndex":927}],"frontmatter":{},"version":"","description":"本文采用 OpenVPN 社区版、UDP 1194、TUN 三层网络和证书认证。 服务端以 Ubuntu 24.04 LTS / OpenVPN 2.6 为基准；客户端覆盖 Linux OpenVPN 2.6 与 Windows OpenVPN GUI。 其他发行版先确认软件版本、路径与 systemd 服务名称，不直接套用旧系统配置。 需要用脚本统一生成配置并分发 ZIP 时，直接阅读 脚本生成客户端配置与部署， 包含完整脚本、参数、包内文件约定，以及实际客户机的安装和启动步骤。"},{"title":"OpenVPN 服务端部署","content":"本文在 Ubuntu 24.04 LTS 上部署 OpenVPN 2.6 社区版，让异地 Linux、Windows 客户端通过 VPN 地址互访。\n先完成本页，再阅读 客户端部署；地址规划见 部署说明。\n\n:::tip 阅读与复制\n本页命令在服务端终端执行，每个命令单独复制、确认结果后再进行下一步。\n配置文件内容单独展示，需要粘贴到编辑器中，不是在终端直接执行。\n截图沿用原文，旧版界面、文件名和地址与正文不一致时，以正文为准。\n:::\n\n1. 安装 OpenVPN\n\n1.1 安装服务程序\n\n先刷新软件源信息，避免安装时使用过期的包地址。\n\nsudo apt update\n\n安装 OpenVPN；vim 用于后续编辑配置文件。\n\nsudo apt install -y openvpn vim\n\n检查第一行是否显示 OpenVPN 2.6。其他版本需先确认配置兼容性，尤其是后文的 disable-dco。\n\nopenvpn --version | head -n 1\n\n1.2 切换管理员会话\n\n后面需要在 /etc/openvpn 下写文件，统一使用 root 会话；本页后续命令无需再加 sudo。\n\nsudo -i\n\n将后续新建文件的默认权限限制为仅当前用户可读写，避免私钥被其他用户读取。\n\numask 077\n\n检查系统是否提供 VPN 所需的 TUN 设备，正常会输出 TUN ready。\n\ntest -c /dev/net/tun && echo 'TUN ready'\n\n若没有输出，先解决 TUN 设备问题；容器需要由宿主机提供该设备及相应网络权限。\n\n2. 准备 Easy-RSA\n\n2.1 安装证书管理工具\n\nEasy-RSA 用于创建 CA、签发服务端和客户端证书；只需安装在签发证书的机器上。\n\napt install -y easy-rsa\n\n创建独立工作目录，避免将证书和签发记录写入系统软件包目录。\n\ninstall -d -m 700 /etc/openvpn/easy-rsa\n\n复制系统提供的 Easy-RSA 文件，保留原有目录结构。\n\ncp -a /usr/share/easy-rsa/. /etc/openvpn/easy-rsa/\n\n进入工作目录，后续 ./easyrsa 命令均从这里执行。\n\ncd /etc/openvpn/easy-rsa\n\n检查是否已有 easyrsa、openssl-easyrsa.cnf 和 x509-types 等文件。\n\nls -l\n\n原文通过下载压缩包准备文件，本文优先使用发行版软件包，最终工作目录的用途相同。\n\n此方式与上面的软件包复制方式二选一，仅用于尚未初始化 PKI 的新工作目录。\n从 Easy-RSA 官方发布页 下载稳定版 Linux 压缩包，\n上传到服务端 /root/EasyRSA.tgz。不要继续使用截图中的旧安装包作为固定下载地址。\n\n先确认压缩包内容，正常应看到一个顶层 EasyRSA 目录。\n\ntar -tzf /root/EasyRSA.tgz | head\n\n创建工作目录。\n\ninstall -d -m 700 /etc/openvpn/easy-rsa\n\n解压时去掉压缩包最外层目录，让 easyrsa 直接位于工作目录中。\n\ntar -xzf /root/EasyRSA.tgz --strip-components=1 -C /etc/openvpn/easy-rsa\n\n进入解压后的目录。\n\ncd /etc/openvpn/easy-rsa\n\n若压缩包带有 vars.example，先复制成 vars，再按下一节修改；未提供该文件时直接新建即可。\n\ncp vars.example vars\n\n2.2 设置证书有效期\n\nvars 是 Easy-RSA 的参数文件。这里明确有效期，便于安排续期，不需要修改一长串无关参数。\n\nvim /etc/openvpn/easy-rsa/vars\n\n写入以下内容。单位都是“天”：CA 为 36135 天，设备证书为 36135 天，吊销列表为 3650 天。\n\nset_var EASYRSA_CA_EXPIRE 36135\nset_var EASYRSA_CERT_EXPIRE 36135\nset_var EASYRSA_CRL_DAYS 3650\n\n在 vim 中按 i 进入插入模式；编辑完成后按 Esc，输入 :wq 并回车保存退出。后文编辑文件均采用相同方式。\n这些参数影响后续新生成的证书和 CRL，不会自动延长已签发证书的有效期。\n\n图中 CA 为 99 年、设备证书为 10 年；本文使用上面的值，并在到期前续期。\n\n3. 初始化证书目录并创建 CA\n\n3.1 初始化 PKI\n\nPKI 保存证书、私钥、请求和签发记录。仅首次搭建时执行；新增客户端时直接使用现有 PKI。\n\n./easyrsa init-pki\n\n完成后会生成 /etc/openvpn/easy-rsa/pki/。\n\n截图使用 clean-all 清理后初始化；本文只在新目录执行 init-pki，已有证书时不要照图清空。\n\n3.2 创建 CA 根证书\n\nCA 负责签发并证明服务端、客户端的身份。\n\n./easyrsa build-ca\n\n按顺序处理交互：\n\nEnter New CA Key Passphrase：设置 CA 私钥密码。\n\nConfirm New CA Key Passphrase：再次输入相同密码，输入时不会回显。\n\nCommon Name：填写 EMS-VPN-CA，这是 CA 的显示名称。\n\n生成的 pki/ca.crt 是可分发的 CA 证书；pki/private/ca.key 是签发用的 CA 私钥，必须保密。\n保存 CA 密码并备份整个 PKI 目录，后续签发和吊销都依赖它们。相关概念见\nEasy-RSA 官方文档。\n\n4. 生成服务端证书与密钥\n\n4.1 签发服务端证书\n\nserver 是服务端证书名称，后文客户端会校验这个名称；nopass 让服务启动时无需人工输入设备私钥密码。\n\n./easyrsa build-server-full server nopass\n\n出现签名确认时输入 yes，再输入刚才设置的 CA 密码。\n不同 Easy-RSA 小版本的提示可能不同，以实际交互为准。\n\n成功后得到 pki/issued/server.crt 和 pki/private/server.key。\nnopass 只影响服务端私钥，不会取消 CA 私钥的密码。\n\n4.2 生成 DH 参数\n\n本例配置使用 dh.pem，因此需先生成对应参数文件。\n\n./easyrsa gen-dh\n\n此过程可能持续数分钟，等待返回命令提示符即可，结果为 pki/dh.pem。\n\n4.3 生成控制通道密钥\n\n先创建运行目录，供服务端配置、密钥和客户端地址规则使用。\n\ninstall -d -m 700 /etc/openvpn/server/ccd\n\ntls-crypt 密钥用于加密并认证控制通道，需同时配置在服务端和客户端。\n\nopenvpn --genkey tls-crypt /etc/openvpn/server/ta.key\n\n截图为 tls-auth 的旧写法；本文两端使用 tls-crypt，密钥文件统一命名为 ta.key，无需设置 key-direction。\n\n4.4 生成吊销列表\n\nCRL 记录被吊销的证书。即使暂时没有吊销设备，也先生成它，避免配置引用不存在的文件。\n\n./easyrsa gen-crl\n\n按提示输入 CA 密码，结果为 pki/crl.pem。\n\n5. 整理服务端运行文件\n\n签发目录用于管理证书；运行目录只放 OpenVPN 启动所需的文件。仍在 Easy-RSA 工作目录执行下列步骤。\n\n复制 CA 证书，用于验证客户端是否由本 CA 签发。\n\ninstall -m 644 pki/ca.crt /etc/openvpn/server/ca.crt\n\n复制服务端证书，用于向客户端证明服务端身份。\n\ninstall -m 644 pki/issued/server.crt /etc/openvpn/server/server.crt\n\n复制服务端私钥，权限设为 600，仅 root 可读写。\n\ninstall -m 600 pki/private/server.key /etc/openvpn/server/server.key\n\n复制 DH 参数，对应后文配置中的 dh。\n\ninstall -m 644 pki/dh.pem /etc/openvpn/server/dh.pem\n\n复制吊销列表，对应后文配置中的 crl-verify。\n\ninstall -m 644 pki/crl.pem /etc/openvpn/server/crl.pem\n\n限制控制通道密钥的读取权限。该文件已在运行目录生成，不用再复制。\n\nchmod 600 /etc/openvpn/server/ta.key\n\n图中复制了 ca.key，这一步无需执行。CA 私钥只用于签发，不能放入运行目录或发给客户端。\n\n检查文件是否齐全，预期有 ca.crt、server.crt、server.key、dh.pem、crl.pem、ta.key 和 ccd/。\n\nls -l /etc/openvpn/server\n\n6. 配置服务端与固定地址\n\n6.1 创建 server.conf\n\n配置文件把监听端口、VPN 网段和证书文件关联起来。已有同名配置时先备份。\n\nvim /etc/openvpn/server/server.conf\n\n将以下完整配置粘贴到编辑器并保存：\n\n# 监听端口；客户端 remote 和防火墙放行端口必须与此一致\nport 1194\n# 使用 UDP 传输；客户端也必须设置 proto udp\nproto udp\n# 创建三层 IP 隧道，虚拟网卡通常名为 tun0\ndev tun\n# 客户端使用同一子网及掩码，便于分配固定 IP\ntopology subnet\n# VPN 网段，不能与现有网络冲突；服务端地址为 10.8.0.1\n# nopool 禁用自动生成的地址池，改用下面显式指定的范围\nserver 10.8.0.0 255.255.255.0 nopool\n# 动态地址范围，避开 CCD 中给 client01、client02 预留的 .10、.11\nifconfig-pool 10.8.0.100 10.8.0.200 255.255.255.0\n\n# CA 证书：验证客户端证书的签发者，不是 CA 私钥 ca.key\nca /etc/openvpn/server/ca.crt\n# 服务端身份证书，与下面的私钥配套\ncert /etc/openvpn/server/server.crt\n# 服务端私钥，仅服务端保管，文件权限应为 600\nkey /etc/openvpn/server/server.key\n# Diffie-Hellman 密钥交换参数，由 easyrsa gen-dh 生成\ndh /etc/openvpn/server/dh.pem\n# 检查证书吊销列表；吊销设备后需更新此文件\ncrl-verify /etc/openvpn/server/crl.pem\n# 加密并认证控制通道；客户端使用同一份密钥，无需 key-direction\ntls-crypt /etc/openvpn/server/ta.key\n# 控制通道最低允许 TLS 1.2\ntls-version-min 1.2\n# 要求对端证书具备客户端用途\nremote-cert-tls client\n# 允许协商的数据通道加密算法，客户端需支持其中至少一种\ndata-ciphers AES-256-GCM:AES-128-GCM\n# 禁止压缩，避免引入压缩相关的安全风险\nallow-compression no\n\n# 客户端专属配置目录，文件名匹配证书 CN，可在其中分配固定 IP\nclient-config-dir /etc/openvpn/server/ccd\n# 允许已认证客户端通过 VPN 互访，适用于相互信任的设备\nclient-to-client\n# 关闭数据通道卸载，让上述互访通过 OpenVPN 进程内部转发\ndisable-dco\n# 每 10 秒保活；客户端超时为 120 秒，服务端使用两倍超时（240 秒）\nkeepalive 10 120\n# 软重启时保留已加载的密钥，无需重新读取密钥文件\npersist-key\n# 软重启时保留 TUN 设备，减少虚拟网卡反复创建\npersist-tun\n# 服务退出或重启时通知 UDP 客户端，促使其尽快重连\nexplicit-exit-notify 1\n# 日志详细程度：3 为常规运行级别\nverb 3\n\n原文截图出现 proto tcp 和现场 LAN 路由；本文统一为 UDP，只接通 VPN 主机，不直接推送现场网段。\n\n配置\t为什么这样设置\nport 1194、proto udp\t服务端、客户端和防火墙使用同一协议与端口\ndev tun、topology subnet\t建立三层隧道，客户端使用同一 /24 网段\nserver ... nopool、ifconfig-pool\t动态地址只用 .100–.200，给固定地址留出空间\nca、cert、key、dh、crl-verify\t引用前面准备的文件，绝对路径避免启动目录不同引起错误\nclient-to-client、disable-dco\t通过 OpenVPN 内部转发实现客户端互访\nkeepalive 10 120\t检测断线并触发重连\n不推送 redirect-gateway\t客户端只把 10.8.0.0/24 的流量送进隧道，上网、DNS 等其余流量照常走本地网络，互不影响\n\n:::warning 不要添加全局代理推送\n从其他模板拼装 server.conf 时，容易带入\npush \"redirect-gateway def1 bypass-dhcp\" 和 push \"dhcp-option DNS ...\"。\n它们会把客户端全部流量和 DNS 接管进隧道；本方案的服务端只做客户端互访转发，\n没有配置内核 IP 转发和 NAT，接管后的流量在服务端无处可去，\n表现为客户端一连上 VPN，普通上网全部中断。\n保持分流模式：不要推送这些指令；确需全局代理时，需另行配置\nnet.ipv4.ip_forward=1 和 NAT（MASQUERADE），不属于本文范围。\n:::\n\n本例客户端互访在 OpenVPN 进程内部转发，无需为此额外配置公网 NAT 或内核 IP 转发。\n内部互访不经过服务端内核的逐客户端防火墙规则，只适用于相互信任的设备。\n参数说明见 OpenVPN 手册。\n\n6.2 给客户端指定固定 IP\n\nCCD 文件名必须等于客户端证书 CN。后文签发 client01 后，它将获得 10.8.0.10。\n\nprintf 'ifconfig-push 10.8.0.10 255.255.255.0\\n' > /etc/openvpn/server/ccd/client01\n\n给第二台客户端 client02 分配 10.8.0.11，用于 Windows 接入和互通测试。\n\nprintf 'ifconfig-push 10.8.0.11 255.255.255.0\\n' > /etc/openvpn/server/ccd/client02\n\n这里只创建地址规则，客户端证书还需要在客户端文档中单独签发。\n\n7. 放行公网端口\n\n7.1 配置云安全组\n\n在云控制台打开该实例的“安全组 / 防火墙”，新增入站规则：协议 UDP、目标端口 1194。\n有固定出口时，来源限制为客户端出口 IP；动态出口按实际接入范围设置。\n\n截图放行了全部 UDP 端口，本文只需放行 1194。不要照图开放 1–65535。\n\n7.2 配置主机防火墙\n\n云安全组和主机防火墙是两道独立规则。先查看是否启用了 UFW。\n\nufw status\n\n若显示 active，放行 VPN 的 UDP 端口；使用其他防火墙时在其现有规则中添加同等规则。\n\nufw allow 1194/udp\n\n若服务端在路由器后，还需将公网 UDP 1194 转发到该主机的 UDP 1194。\n\n8. 启动服务并确认结果\n\n8.1 首次前台启动\n\n先在前台启动，便于直接看到配置错误。此时不要同时启动 systemd 实例。\n\nopenvpn --config /etc/openvpn/server/server.conf\n\n看到 Initialization Sequence Completed 表示初始化完成。终端会一直占用，这是前台运行的正常现象。\n确认后按 Ctrl+C 正常退出，再进行下面的后台部署。\n\n8.2 设置开机启动\n\n发行版已提供模板服务，实例名 server 对应 /etc/openvpn/server/server.conf。\n\nsystemctl enable openvpn-server@server\n\n启动服务，让它在后台运行，不再依赖 SSH 窗口。\n\nsystemctl start openvpn-server@server\n\n8.3 检查运行状态\n\n状态应为 active (running)。\n\nsystemctl status openvpn-server@server --no-pager\n\n查看最近 50 行日志，确认初始化完成，失败时根据具体报错处理。\n\njournalctl -u openvpn-server@server -n 50 --no-pager\n\n确认进程已监听 UDP 1194。\n\nss -lunp | grep ':1194'\n\n确认出现地址为 10.8.0.1/24 的 TUN 接口；若已有其他隧道，接口不一定叫 tun0。\n\nip -brief address\n\n完成后进入 客户端部署。服务安装和管理方式参考\nUbuntu 官方指南。\n\n9. 日常管理与证书吊销\n\n修改 server.conf 后重启服务，使新配置生效。\n\nsystemctl restart openvpn-server@server\n\n持续查看日志时使用下面的命令，按 Ctrl+C 退出日志查看。\n\njournalctl -u openvpn-server@server -f\n\n需要停服时正常停止，不使用强制结束进程的方式。\n\nsystemctl stop openvpn-server@server\n\n设备丢失或配置泄露时，以 client01 为例，先返回签发目录。\n\ncd /etc/openvpn/easy-rsa\n\n吊销该证书，按提示确认并输入 CA 密码。\n\n./easyrsa revoke client01\n\n重新生成 CRL，将本次吊销写入列表。\n\n./easyrsa gen-crl\n\n将新列表安装到服务实际读取的位置。\n\ninstall -m 644 pki/crl.pem /etc/openvpn/server/crl.pem\n\n检查 CRL 的下次更新时间，在此日期前重新生成并安装。\n\nopenssl crl -in /etc/openvpn/server/crl.pem -noout -nextupdate\n\n重启以立即断开当前连接。其他有效客户端随后重连，被吊销的设备无法重新接入。\n\nsystemctl restart openvpn-server@server\n\n检查服务端证书到期时间，便于提前续期。\n\nopenssl x509 -in /etc/openvpn/server/server.crt -noout -enddate\n\n现象\t优先检查\n启动立即失败\t日志中的报错、配置文件与证书路径、权限和 OpenVPN 版本\n客户端 TLS 超时\t公网入口、UDP/TCP、安全组、主机防火墙和端口转发\nVERIFY ERROR\t系统时间、证书有效期、两端使用的 CA\nCRL has expired\t重新生成并安装 CRL\n已连接但客户端无法互访\t对方是否在线、虚拟 IP 与客户端防火墙规则\n客户端一连上 VPN，其他网站全断\t服务端是否推送了 redirect-gateway；未配置 NAT 时删除该推送，改回分流模式","routePath":"/remote-access/openvpn/server","lang":"zh","toc":[{"id":"1-安装-openvpn","text":"1. 安装 OpenVPN","depth":2,"charIndex":222},{"id":"11-安装服务程序","text":"1.1 安装服务程序","depth":3,"charIndex":237},{"id":"12-切换管理员会话","text":"1.2 切换管理员会话","depth":3,"charIndex":440},{"id":"2-准备-easy-rsa","text":"2. 准备 Easy-RSA","depth":2,"charIndex":692},{"id":"21-安装证书管理工具","text":"2.1 安装证书管理工具","depth":3,"charIndex":708},{"id":"22-设置证书有效期","text":"2.2 设置证书有效期","depth":3,"charIndex":1569},{"id":"3-初始化证书目录并创建-ca","text":"3. 初始化证书目录并创建 CA","depth":2,"charIndex":1960},{"id":"31-初始化-pki","text":"3.1 初始化 PKI","depth":3,"charIndex":1978},{"id":"32-创建-ca-根证书","text":"3.2 创建 CA 根证书","depth":3,"charIndex":2150},{"id":"4-生成服务端证书与密钥","text":"4. 生成服务端证书与密钥","depth":2,"charIndex":2468},{"id":"41-签发服务端证书","text":"4.1 签发服务端证书","depth":3,"charIndex":2483},{"id":"42-生成-dh-参数","text":"4.2 生成 DH 参数","depth":3,"charIndex":2745},{"id":"43-生成控制通道密钥","text":"4.3 生成控制通道密钥","depth":3,"charIndex":2846},{"id":"44-生成吊销列表","text":"4.4 生成吊销列表","depth":3,"charIndex":3101},{"id":"5-整理服务端运行文件","text":"5. 整理服务端运行文件","depth":2,"charIndex":3207},{"id":"6-配置服务端与固定地址","text":"6. 配置服务端与固定地址","depth":2,"charIndex":3939},{"id":"61-创建-serverconf","text":"6.1 创建 server.conf","depth":3,"charIndex":3954},{"id":"62-给客户端指定固定-ip","text":"6.2 给客户端指定固定 IP","depth":3,"charIndex":6231},{"id":"7-放行公网端口","text":"7. 放行公网端口","depth":2,"charIndex":6554},{"id":"71-配置云安全组","text":"7.1 配置云安全组","depth":3,"charIndex":6565},{"id":"72-配置主机防火墙","text":"7.2 配置主机防火墙","depth":3,"charIndex":6706},{"id":"8-启动服务并确认结果","text":"8. 启动服务并确认结果","depth":2,"charIndex":6879},{"id":"81-首次前台启动","text":"8.1 首次前台启动","depth":3,"charIndex":6893},{"id":"82-设置开机启动","text":"8.2 设置开机启动","depth":3,"charIndex":7091},{"id":"83-检查运行状态","text":"8.3 检查运行状态","depth":3,"charIndex":7268},{"id":"9-日常管理与证书吊销","text":"9. 日常管理与证书吊销","depth":2,"charIndex":7595}],"frontmatter":{},"version":"","description":"本文在 Ubuntu 24.04 LTS 上部署 OpenVPN 2.6 社区版，让异地 Linux、Windows 客户端通过 VPN 地址互访。 先完成本页，再阅读 客户端部署；地址规划见 部署说明。"},{"title":"向日葵","content":"用于远程桌面、人工协助与图形界面运维。\n\n部署与使用文档待补充。需要通过虚拟 IP 访问主机服务时，可参考 OpenVPN。","routePath":"/remote-access/sunlogin","lang":"zh","toc":[],"frontmatter":{},"version":"","description":"用于远程桌面、人工协助与图形界面运维。 部署与使用文档待补充。需要通过虚拟 IP 访问主机服务时，可参考 OpenVPN。"}]